!- NOTE: Auto-generated from /test/osw_files/MF_40units_4story_SL_3Beds_2Baths_Denver_Furnace_CentralAC.osw

OS:Version,
  {718fbff8-b11a-489c-8adc-0cc519aa2d5a}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:Building,
  {46113c47-52c3-41b3-8991-42c57d9c4dac}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  multifamily,                            !- Standards Building Type
  40;                                     !- Standards Number of Living Units

OS:Facility,
  {7c5f4c1b-5a19-4fc6-8acc-d8f192d484c4}; !- Handle

OS:Site,
  {f85b182a-2238-4f96-b0d3-922d7226d0e4}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {0bb730eb-9f68-419a-890b-06a044b57363}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {2251f7d0-7593-4a40-b5f0-2e4a950ffebb}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {82ad41ad-75aa-4008-b520-e6546cee7fa0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {2aa9441d-c66f-49ce-9906-29ca61e62097}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {8955f2e9-064a-4084-8bc3-c35cbb935e15}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {685d56a0-795f-4932-87f7-1ff048f7954e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {275030bd-d6c6-44b8-9a94-b535e0e258b9}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ThermalZone,
  {63b80992-0113-4a3c-bb1d-6e6c4bbc2797}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {397886fe-020e-4a38-a95b-070dedf8683c}, !- Zone Air Inlet Port List
  {8a7d2c99-b781-4951-b093-b0201f8accff}, !- Zone Air Exhaust Port List
  {d99e9c86-d7aa-48bb-b6f6-dd9287a953d3}, !- Zone Air Node Name
  {908893f8-6244-45e4-944c-77f5d75a9227}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99989006-3a0f-44ca-aeb1-a291b231ed8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab2a31af-f2a5-432b-8171-2ffd2502516a}, !- Handle
  Node 1,                                 !- Name
  {d99e9c86-d7aa-48bb-b6f6-dd9287a953d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d99e9c86-d7aa-48bb-b6f6-dd9287a953d3}, !- Handle
  {64a3054a-5dd4-4ec8-b87f-89e6e9c1ffc5}, !- Name
  {63b80992-0113-4a3c-bb1d-6e6c4bbc2797}, !- Source Object
  11,                                     !- Outlet Port
  {ab2a31af-f2a5-432b-8171-2ffd2502516a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {397886fe-020e-4a38-a95b-070dedf8683c}, !- Handle
  {0ce18cc7-bd4f-4977-be33-4882098988f9}, !- Name
  {63b80992-0113-4a3c-bb1d-6e6c4bbc2797}, !- HVAC Component
  {f6ff2f21-5142-4c16-b96a-86d7cc474b0e}; !- Port 1

OS:PortList,
  {8a7d2c99-b781-4951-b093-b0201f8accff}, !- Handle
  {131dd708-d061-4071-b7a0-d73719bf111f}, !- Name
  {63b80992-0113-4a3c-bb1d-6e6c4bbc2797}; !- HVAC Component

OS:Sizing:Zone,
  {2e39692d-4fe0-410a-965d-cfa60f2b9be4}, !- Handle
  {63b80992-0113-4a3c-bb1d-6e6c4bbc2797}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ae2c143-5450-4a74-b189-024941c2ceab}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {63b80992-0113-4a3c-bb1d-6e6c4bbc2797}, !- Thermal Zone
  {198c2b91-038e-4959-b766-50649a8d0212}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f77046b4-4cb8-4cc3-9b92-cf5b2557d17f}, !- Handle
  living space,                           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {63b80992-0113-4a3c-bb1d-6e6c4bbc2797}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {bc36b52d-e829-4c19-87d4-7ce6fe1d86f5}; !- Building Unit Name

OS:Surface,
  {ff593cd1-117c-4694-87e3-077c9208f69b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f77046b4-4cb8-4cc3-9b92-cf5b2557d17f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef446d0-2abd-40cd-bd09-ae5bd36df2e8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f77046b4-4cb8-4cc3-9b92-cf5b2557d17f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7617782-6eef-40d2-ae12-595f59a932a0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f77046b4-4cb8-4cc3-9b92-cf5b2557d17f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f4bf7f3-1bd7-4d21-b250-3e1a5714de71}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f77046b4-4cb8-4cc3-9b92-cf5b2557d17f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1edc89f0-1fcf-453a-a5c1-95e0b60e57df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63de2484-e022-482a-a5f9-e9757a04408f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f77046b4-4cb8-4cc3-9b92-cf5b2557d17f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5de070-1d25-46f6-a5db-8bd219c85c5b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f77046b4-4cb8-4cc3-9b92-cf5b2557d17f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {610b8402-a49e-4d37-9ed3-d7839d9fdf08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {65172a3c-8cad-4862-a3ff-602629300a00}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72125e82-0a31-459b-a75a-c4cbae20871a}, !- Zone Air Inlet Port List
  {cd1e7b80-31ef-481c-a34f-f7db4f504e5f}, !- Zone Air Exhaust Port List
  {299e593b-8d59-4126-9541-ad86f6340852}, !- Zone Air Node Name
  {88a753b8-0720-4a3a-a153-c294a5a049e9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b9dabe32-4a88-439f-a6c4-d342d95ff0f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f46c4d0-f5d1-448a-aa9d-c94d4310cc70}, !- Handle
  Node 2,                                 !- Name
  {299e593b-8d59-4126-9541-ad86f6340852}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {299e593b-8d59-4126-9541-ad86f6340852}, !- Handle
  {cd223620-20cb-4ce7-89d8-920c1ad4cd79}, !- Name
  {65172a3c-8cad-4862-a3ff-602629300a00}, !- Source Object
  11,                                     !- Outlet Port
  {2f46c4d0-f5d1-448a-aa9d-c94d4310cc70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72125e82-0a31-459b-a75a-c4cbae20871a}, !- Handle
  {312aae3b-8b4b-4680-9520-5722733684b7}, !- Name
  {65172a3c-8cad-4862-a3ff-602629300a00}, !- HVAC Component
  {f0a8692d-8a14-4ca6-83dd-8cde1ba68594}; !- Port 1

OS:PortList,
  {cd1e7b80-31ef-481c-a34f-f7db4f504e5f}, !- Handle
  {3f4d0b2e-4814-43c9-a3f2-42a155c2febe}, !- Name
  {65172a3c-8cad-4862-a3ff-602629300a00}; !- HVAC Component

OS:Sizing:Zone,
  {9cab917a-a70e-4e9e-8e77-6d9f3556164c}, !- Handle
  {65172a3c-8cad-4862-a3ff-602629300a00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19f8a0a1-6001-47f3-b0b5-e64ed7c55d20}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {65172a3c-8cad-4862-a3ff-602629300a00}, !- Thermal Zone
  {e41f5c8c-6ef2-4c77-9f65-6c6d21a47fe5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {3cb8d079-26b9-478d-b31f-8e071aac4e2a}, !- Handle
  living space|unit 2,                    !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {65172a3c-8cad-4862-a3ff-602629300a00}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ad61224a-c5d8-46ad-8698-99686734786b}; !- Building Unit Name

OS:Surface,
  {682770e3-b83c-47b3-ba4e-32e4b637cecf}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cb8d079-26b9-478d-b31f-8e071aac4e2a}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e563aec-1358-4dc1-a37f-5ded3a70e849}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cb8d079-26b9-478d-b31f-8e071aac4e2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f50a231-a6e3-4d65-a2ea-a42411f1f334}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cb8d079-26b9-478d-b31f-8e071aac4e2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.9795688143396, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfcea57e-8274-4fd5-a0d9-e51104ac6c14}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cb8d079-26b9-478d-b31f-8e071aac4e2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60724ad9-af1a-497f-a1e2-aa6d332aad3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {108e87f4-d81a-412d-9fec-c2e962cd446b}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cb8d079-26b9-478d-b31f-8e071aac4e2a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f857cea2-6ea8-431a-be66-dab80d54ddac}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cb8d079-26b9-478d-b31f-8e071aac4e2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {575a02b3-7945-483e-8d3e-03fe2844ab80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c889db3d-fae9-4509-a1f2-7e1d0aad7e97}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ae14317-e6ee-4a9e-a027-63d1d611c6f9}, !- Zone Air Inlet Port List
  {2152abdb-1e32-4f45-a09f-c236ec001711}, !- Zone Air Exhaust Port List
  {c713e2d8-0aeb-4a31-8e17-54f64f023fb2}, !- Zone Air Node Name
  {2aa4dbb6-6665-4b22-ac29-89a6ad314bbc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9dbf3e01-07a4-4acb-8655-fbe02224fe83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {120ab9e4-068e-4e16-b226-3038e709e0a0}, !- Handle
  Node 3,                                 !- Name
  {c713e2d8-0aeb-4a31-8e17-54f64f023fb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c713e2d8-0aeb-4a31-8e17-54f64f023fb2}, !- Handle
  {a056f939-c062-470d-a63f-35c6d25fdc15}, !- Name
  {c889db3d-fae9-4509-a1f2-7e1d0aad7e97}, !- Source Object
  11,                                     !- Outlet Port
  {120ab9e4-068e-4e16-b226-3038e709e0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ae14317-e6ee-4a9e-a027-63d1d611c6f9}, !- Handle
  {d3cb9532-668a-4991-8d2f-284ab706556d}, !- Name
  {c889db3d-fae9-4509-a1f2-7e1d0aad7e97}, !- HVAC Component
  {46158bf4-aa73-448e-986a-0f316a46333b}; !- Port 1

OS:PortList,
  {2152abdb-1e32-4f45-a09f-c236ec001711}, !- Handle
  {bfb53930-ce91-45b5-97ed-8c9b30a526a4}, !- Name
  {c889db3d-fae9-4509-a1f2-7e1d0aad7e97}; !- HVAC Component

OS:Sizing:Zone,
  {3c5fa20c-d5b7-43ba-a31e-e86279fda994}, !- Handle
  {c889db3d-fae9-4509-a1f2-7e1d0aad7e97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c258813-9f56-4633-b5c4-6a934ee9708b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c889db3d-fae9-4509-a1f2-7e1d0aad7e97}, !- Thermal Zone
  {294be655-d678-4280-888f-2c888f51c2f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {805cedbe-9dfb-41cd-a93b-20ca018ff0f9}, !- Handle
  living space|unit 3|story 1,            !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c889db3d-fae9-4509-a1f2-7e1d0aad7e97}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c3eea745-ede6-47f2-b1fe-e1d94a8f0b9d}; !- Building Unit Name

OS:Surface,
  {1edc89f0-1fcf-453a-a5c1-95e0b60e57df}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {805cedbe-9dfb-41cd-a93b-20ca018ff0f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f4bf7f3-1bd7-4d21-b250-3e1a5714de71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960f3163-0fda-4a03-ad92-22471a78da8e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {805cedbe-9dfb-41cd-a93b-20ca018ff0f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2768accb-9723-4f3a-9760-01cbd1af4065}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {805cedbe-9dfb-41cd-a93b-20ca018ff0f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8d7292e-7c33-42d7-a773-83dfadf6cf44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {753c9dd0-c132-4648-92b6-5d57422daa22}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {805cedbe-9dfb-41cd-a93b-20ca018ff0f9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b727b0b-7646-4dcc-be92-e19a0d4bc007}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {805cedbe-9dfb-41cd-a93b-20ca018ff0f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {514c338a-06cf-4ea5-b386-94c0a2e8ad01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdebfd3e-1449-41ed-9169-8bee098dbef3}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {805cedbe-9dfb-41cd-a93b-20ca018ff0f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d6ae0dc-4686-49f2-baee-5f10a7918328}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53b7b700-25d7-43de-a542-4a3da93757f8}, !- Zone Air Inlet Port List
  {bd19d58c-26b4-4e61-8277-b1bb46e77bb6}, !- Zone Air Exhaust Port List
  {172488c9-eff0-405f-8252-6ea82ad1bade}, !- Zone Air Node Name
  {ced10f30-fda7-464f-9af4-b16bd8802109}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6522b31-4167-4051-94d6-0beb91433c08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {989bf104-ad35-43f5-9a61-cbf7f3325124}, !- Handle
  Node 4,                                 !- Name
  {172488c9-eff0-405f-8252-6ea82ad1bade}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {172488c9-eff0-405f-8252-6ea82ad1bade}, !- Handle
  {62c06ee1-f25b-47d0-b8b4-408c3c516250}, !- Name
  {8d6ae0dc-4686-49f2-baee-5f10a7918328}, !- Source Object
  11,                                     !- Outlet Port
  {989bf104-ad35-43f5-9a61-cbf7f3325124}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53b7b700-25d7-43de-a542-4a3da93757f8}, !- Handle
  {c6d559d6-e9b6-42da-a173-1887b6d214b6}, !- Name
  {8d6ae0dc-4686-49f2-baee-5f10a7918328}, !- HVAC Component
  {9f557f4a-a25e-4a42-aa6c-3618280efb17}; !- Port 1

OS:PortList,
  {bd19d58c-26b4-4e61-8277-b1bb46e77bb6}, !- Handle
  {2eb51b65-2778-42ab-9b84-a3a91da7d456}, !- Name
  {8d6ae0dc-4686-49f2-baee-5f10a7918328}; !- HVAC Component

OS:Sizing:Zone,
  {5434cf29-d629-40b3-8682-6097cf68fa69}, !- Handle
  {8d6ae0dc-4686-49f2-baee-5f10a7918328}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7498d455-b3cb-4341-8d95-bee51cfb2535}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {8d6ae0dc-4686-49f2-baee-5f10a7918328}, !- Thermal Zone
  {24630587-ed96-4650-b414-acaae1e17ec2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {46490ca6-fa46-486b-aa70-35bcb89b7507}, !- Handle
  living space|unit 4|story 1,            !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8d6ae0dc-4686-49f2-baee-5f10a7918328}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5a223b08-49b4-4379-945e-124623dfeae2}; !- Building Unit Name

OS:Surface,
  {71760328-8a28-48e9-a8bc-80e095ec2982}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46490ca6-fa46-486b-aa70-35bcb89b7507}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7321edf9-a1b4-40e4-9709-79ab6d25a17e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b8600ee-ac9e-473a-8f99-cab3482e7ba4}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46490ca6-fa46-486b-aa70-35bcb89b7507}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9fdab34-6b6c-4187-b34e-29983db69d12}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46490ca6-fa46-486b-aa70-35bcb89b7507}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60724ad9-af1a-497f-a1e2-aa6d332aad3c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46490ca6-fa46-486b-aa70-35bcb89b7507}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfcea57e-8274-4fd5-a0d9-e51104ac6c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33fefaa3-a652-4c78-a181-473687c12eb4}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46490ca6-fa46-486b-aa70-35bcb89b7507}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56788276-7c36-4e30-8721-e20e9503e1aa}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46490ca6-fa46-486b-aa70-35bcb89b7507}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4cef6b1-edd9-4375-8e99-f805e9cda24c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c67ed7c7-061e-4538-8c3e-15519cfd2fbd}, !- Handle
  living zone|unit 5,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3e619ea-62bb-4435-94cc-3bee2f0e6811}, !- Zone Air Inlet Port List
  {51f35751-d34b-4975-a0b5-e269ab8bbe4f}, !- Zone Air Exhaust Port List
  {2500e9d6-5129-45a1-9656-5699d8bad9e4}, !- Zone Air Node Name
  {71bd9cd5-4dc6-4168-bd5b-d97cd73c411d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8ebdbfc-fa95-4cb7-b280-df5cb77e2a6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5705a6fa-ac74-401c-bd21-573b376e702b}, !- Handle
  Node 5,                                 !- Name
  {2500e9d6-5129-45a1-9656-5699d8bad9e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2500e9d6-5129-45a1-9656-5699d8bad9e4}, !- Handle
  {8736d281-6fc5-46e6-b0a7-f436e221bd63}, !- Name
  {c67ed7c7-061e-4538-8c3e-15519cfd2fbd}, !- Source Object
  11,                                     !- Outlet Port
  {5705a6fa-ac74-401c-bd21-573b376e702b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3e619ea-62bb-4435-94cc-3bee2f0e6811}, !- Handle
  {942a746b-1d1b-4adf-8903-1dbb339ed949}, !- Name
  {c67ed7c7-061e-4538-8c3e-15519cfd2fbd}, !- HVAC Component
  {91dfe877-544e-477f-b21f-57e61bc5efa5}; !- Port 1

OS:PortList,
  {51f35751-d34b-4975-a0b5-e269ab8bbe4f}, !- Handle
  {f72ae90b-64e4-4bdb-936e-e08b0c70533d}, !- Name
  {c67ed7c7-061e-4538-8c3e-15519cfd2fbd}; !- HVAC Component

OS:Sizing:Zone,
  {571b5a4b-ddc5-457d-aaf6-890f8081bd6d}, !- Handle
  {c67ed7c7-061e-4538-8c3e-15519cfd2fbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ddb606b4-d321-4536-a8da-449422f7abfd}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c67ed7c7-061e-4538-8c3e-15519cfd2fbd}, !- Thermal Zone
  {fb6c01f3-9e50-4801-b9f4-39f94e6d06b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {cd652a2f-0478-4fa3-ae46-d48c358eaa9f}, !- Handle
  living space|unit 5|story 1,            !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c67ed7c7-061e-4538-8c3e-15519cfd2fbd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {a9b83d29-3c3c-46f7-b638-c502f43dde6c}; !- Building Unit Name

OS:Surface,
  {514c338a-06cf-4ea5-b386-94c0a2e8ad01}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd652a2f-0478-4fa3-ae46-d48c358eaa9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b727b0b-7646-4dcc-be92-e19a0d4bc007}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b32d93c9-de70-4f6b-bdd6-e32b0b33ce9d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd652a2f-0478-4fa3-ae46-d48c358eaa9f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ff9045-a393-49ac-87a9-ae5e492ed690}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd652a2f-0478-4fa3-ae46-d48c358eaa9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dde9076-4cc0-46eb-a81e-8ef4a1422978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c9af23e-0f9e-40d8-92f0-2cc97a554cfe}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd652a2f-0478-4fa3-ae46-d48c358eaa9f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d26602be-b3f0-45fb-aa45-4747744e6ab8}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd652a2f-0478-4fa3-ae46-d48c358eaa9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38a94e0a-8af2-4e5e-ba25-47483b678828}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6aeaad-3042-4a1a-974b-46c74b8a49fc}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd652a2f-0478-4fa3-ae46-d48c358eaa9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a045c585-fd5f-416d-8f6f-b7259335e235}, !- Handle
  living zone|unit 6,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adb544c9-788c-4ff2-a991-4775cc876062}, !- Zone Air Inlet Port List
  {a3fe6750-fcea-4093-b291-14a27fdfa530}, !- Zone Air Exhaust Port List
  {64ac34d6-f056-4aa0-baf1-d70896647be7}, !- Zone Air Node Name
  {0afbdfe1-23df-4ec5-b4f2-2302568b09db}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69c2e801-84e7-4528-be95-d79d4025fa57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1821308-b41b-4e99-9953-2bf8fd046e67}, !- Handle
  Node 6,                                 !- Name
  {64ac34d6-f056-4aa0-baf1-d70896647be7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64ac34d6-f056-4aa0-baf1-d70896647be7}, !- Handle
  {2267203c-a70b-44a1-b8a7-01aebb3da1ed}, !- Name
  {a045c585-fd5f-416d-8f6f-b7259335e235}, !- Source Object
  11,                                     !- Outlet Port
  {b1821308-b41b-4e99-9953-2bf8fd046e67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adb544c9-788c-4ff2-a991-4775cc876062}, !- Handle
  {ac214478-7d3c-41d8-9b5f-6a4bef74ce0a}, !- Name
  {a045c585-fd5f-416d-8f6f-b7259335e235}, !- HVAC Component
  {9553c4b0-cb04-4cd9-a4c6-81e9590b87c7}; !- Port 1

OS:PortList,
  {a3fe6750-fcea-4093-b291-14a27fdfa530}, !- Handle
  {b7c835e0-fd1e-48d3-9108-c5de6e645caa}, !- Name
  {a045c585-fd5f-416d-8f6f-b7259335e235}; !- HVAC Component

OS:Sizing:Zone,
  {0e309282-3e2a-446f-bfd7-27db46766cd7}, !- Handle
  {a045c585-fd5f-416d-8f6f-b7259335e235}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aacd47de-101e-4a68-ad1b-23a62ba29b4a}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a045c585-fd5f-416d-8f6f-b7259335e235}, !- Thermal Zone
  {4485fa5e-9b67-4ca3-957a-d0052528aeb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {032d06a8-6d9b-4eab-b926-d0d3423334e2}, !- Handle
  living space|unit 6|story 1,            !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a045c585-fd5f-416d-8f6f-b7259335e235}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {008bfbd5-ec59-4a0c-a058-63274c182b25}; !- Building Unit Name

OS:Surface,
  {0f4942ef-c4ed-4997-ba36-3b1e0eac8262}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {032d06a8-6d9b-4eab-b926-d0d3423334e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2460772d-5d91-4adf-887f-1a4e468e3f47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f171978-9fd1-43c8-b211-e96ca2f3377d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {032d06a8-6d9b-4eab-b926-d0d3423334e2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df5471b-3001-4029-8684-ff1acc6547a4}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {032d06a8-6d9b-4eab-b926-d0d3423334e2}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4cef6b1-edd9-4375-8e99-f805e9cda24c}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {032d06a8-6d9b-4eab-b926-d0d3423334e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56788276-7c36-4e30-8721-e20e9503e1aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50eb0a75-2051-4ac2-92a0-3ac8209524ec}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {032d06a8-6d9b-4eab-b926-d0d3423334e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7981dbb-9599-4cf4-a642-92605b2cb446}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {032d06a8-6d9b-4eab-b926-d0d3423334e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e188d2a2-1bbd-4767-88ea-d94f1997264c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ed260e41-46f4-44bd-9d3a-2e05b049b9a4}, !- Handle
  living zone|unit 7,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a94d4d57-264c-4f2e-84c6-800d11ca8fee}, !- Zone Air Inlet Port List
  {3f4be942-24cb-416b-9c7f-47896badd089}, !- Zone Air Exhaust Port List
  {815a86ff-9b1c-4978-8b84-d17e722f6596}, !- Zone Air Node Name
  {0c780de2-6305-4dd8-ae22-f2fda20d8254}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d5291c2-f7d8-4e19-990b-2a428a50e8db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {316a20bd-05f1-423d-9f00-9d34cf0170a6}, !- Handle
  Node 7,                                 !- Name
  {815a86ff-9b1c-4978-8b84-d17e722f6596}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {815a86ff-9b1c-4978-8b84-d17e722f6596}, !- Handle
  {50a234c3-7aac-4ce9-ae20-13418a3dff21}, !- Name
  {ed260e41-46f4-44bd-9d3a-2e05b049b9a4}, !- Source Object
  11,                                     !- Outlet Port
  {316a20bd-05f1-423d-9f00-9d34cf0170a6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a94d4d57-264c-4f2e-84c6-800d11ca8fee}, !- Handle
  {9b4532bc-9739-4674-a015-91f0be151560}, !- Name
  {ed260e41-46f4-44bd-9d3a-2e05b049b9a4}, !- HVAC Component
  {299f4a0c-7ab3-484f-8884-37223f448cba}; !- Port 1

OS:PortList,
  {3f4be942-24cb-416b-9c7f-47896badd089}, !- Handle
  {d683b7a0-daf1-45ae-8f3a-e9e9a7daf453}, !- Name
  {ed260e41-46f4-44bd-9d3a-2e05b049b9a4}; !- HVAC Component

OS:Sizing:Zone,
  {3654628a-9eb4-40c9-9393-50add0008bbd}, !- Handle
  {ed260e41-46f4-44bd-9d3a-2e05b049b9a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df56bee1-b09e-462c-ad9e-113d1289a915}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {ed260e41-46f4-44bd-9d3a-2e05b049b9a4}, !- Thermal Zone
  {553db892-62c1-46e9-8249-b7da2dc97a57}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {1d7c34fe-3309-40bd-94cf-dee9e99175c8}, !- Handle
  living space|unit 7|story 1,            !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ed260e41-46f4-44bd-9d3a-2e05b049b9a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1e69f9ee-6635-4c8d-b93f-f5ffedfbc15a}; !- Building Unit Name

OS:Surface,
  {38a94e0a-8af2-4e5e-ba25-47483b678828}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7c34fe-3309-40bd-94cf-dee9e99175c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d26602be-b3f0-45fb-aa45-4747744e6ab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df535a82-2f71-4292-a6f6-9745f07a6b99}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7c34fe-3309-40bd-94cf-dee9e99175c8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f1dd35-65bc-48bf-aaea-6ba8bf3adc27}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d7c34fe-3309-40bd-94cf-dee9e99175c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eaa4aa2-547b-46ca-b6ae-7d32e79ee42f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732f83cb-9a62-48cf-a7de-1e898646dcf4}, !- Handle
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d7c34fe-3309-40bd-94cf-dee9e99175c8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7089a43-715e-4278-b83f-6a639d74cb9d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7c34fe-3309-40bd-94cf-dee9e99175c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0be3cb0-9607-476c-bb3a-444f4fae15ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf420e0-2e9c-49ec-9cdb-a592cbfed200}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d7c34fe-3309-40bd-94cf-dee9e99175c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f05632f8-754c-477e-9ede-c6ad876089d9}, !- Handle
  living zone|unit 8,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e112120a-9109-4f3a-b05d-cfcf90040cbc}, !- Zone Air Inlet Port List
  {4c3d53ee-aeb4-404e-8329-050d481126b4}, !- Zone Air Exhaust Port List
  {0990c842-a3f3-42c5-967c-fa492787602b}, !- Zone Air Node Name
  {a6876a28-31e1-45f4-99fc-6a2d52e00fb4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0622f71-4af7-4d15-ab6b-36a4902a5bbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff61253f-3476-4d01-8d5e-30cd8f9bf87c}, !- Handle
  Node 8,                                 !- Name
  {0990c842-a3f3-42c5-967c-fa492787602b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0990c842-a3f3-42c5-967c-fa492787602b}, !- Handle
  {b5fbf0bd-88c5-4665-b451-000d823517b6}, !- Name
  {f05632f8-754c-477e-9ede-c6ad876089d9}, !- Source Object
  11,                                     !- Outlet Port
  {ff61253f-3476-4d01-8d5e-30cd8f9bf87c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e112120a-9109-4f3a-b05d-cfcf90040cbc}, !- Handle
  {6971d519-cab7-4217-8c7f-2381ce698a71}, !- Name
  {f05632f8-754c-477e-9ede-c6ad876089d9}, !- HVAC Component
  {001fc0d4-40b1-4829-894b-8b0807048152}; !- Port 1

OS:PortList,
  {4c3d53ee-aeb4-404e-8329-050d481126b4}, !- Handle
  {00fff228-3e67-4f50-a185-d0abadbf86aa}, !- Name
  {f05632f8-754c-477e-9ede-c6ad876089d9}; !- HVAC Component

OS:Sizing:Zone,
  {18014eba-a662-408e-8661-fabe98844773}, !- Handle
  {f05632f8-754c-477e-9ede-c6ad876089d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b572be4-38fb-40dd-84db-30d025e1871c}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {f05632f8-754c-477e-9ede-c6ad876089d9}, !- Thermal Zone
  {95c7e1fe-0cdb-451c-a476-78457158a19f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {819e96ae-e007-464e-b6b0-8ef2791c18b8}, !- Handle
  living space|unit 8|story 1,            !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f05632f8-754c-477e-9ede-c6ad876089d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {17723c67-a92b-44c3-8ca6-0dbb186958c4}; !- Building Unit Name

OS:Surface,
  {dd75373f-f282-4456-99da-8cb069586411}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {819e96ae-e007-464e-b6b0-8ef2791c18b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9cb10f0-e174-4732-92cd-11cd50cf1d2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01147312-0af4-467e-8512-727033f18dce}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {819e96ae-e007-464e-b6b0-8ef2791c18b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fcd99b4-b578-4455-82f9-717e350995ee}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {819e96ae-e007-464e-b6b0-8ef2791c18b8}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e188d2a2-1bbd-4767-88ea-d94f1997264c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {819e96ae-e007-464e-b6b0-8ef2791c18b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7981dbb-9599-4cf4-a642-92605b2cb446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c78ee1c4-f100-468d-893f-8427558db332}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {819e96ae-e007-464e-b6b0-8ef2791c18b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17ec62cb-a2d4-4a77-898c-891de9549fa4}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {819e96ae-e007-464e-b6b0-8ef2791c18b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f398694c-cde8-447f-9d9f-66c292db4614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1aaa2072-4c27-40b0-9b4b-138aa6031af9}, !- Handle
  living zone|unit 9,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2df55558-a7db-4d6d-9ee8-cee249ca4a03}, !- Zone Air Inlet Port List
  {97bc007b-5685-4b16-8e43-78d5af0a0c3a}, !- Zone Air Exhaust Port List
  {5c7e709b-7d9a-4da9-83d0-9c03865a4e5f}, !- Zone Air Node Name
  {1a81bd83-19fc-46b9-a6ff-abeffafcfff9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64587a06-c91c-444e-baa3-ad65334e73e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {deb18561-6366-4224-b57e-6cdb635e0fa5}, !- Handle
  Node 9,                                 !- Name
  {5c7e709b-7d9a-4da9-83d0-9c03865a4e5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c7e709b-7d9a-4da9-83d0-9c03865a4e5f}, !- Handle
  {45d0114d-3eb7-4e13-8590-a6c53337622b}, !- Name
  {1aaa2072-4c27-40b0-9b4b-138aa6031af9}, !- Source Object
  11,                                     !- Outlet Port
  {deb18561-6366-4224-b57e-6cdb635e0fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2df55558-a7db-4d6d-9ee8-cee249ca4a03}, !- Handle
  {13a83ed0-7036-4e46-8439-9ca25a0970f6}, !- Name
  {1aaa2072-4c27-40b0-9b4b-138aa6031af9}, !- HVAC Component
  {ccee528a-71e5-4d74-b1d2-e351b61baad2}; !- Port 1

OS:PortList,
  {97bc007b-5685-4b16-8e43-78d5af0a0c3a}, !- Handle
  {59a9c1f7-10e5-44de-a7b2-eb8ad7a3c1b2}, !- Name
  {1aaa2072-4c27-40b0-9b4b-138aa6031af9}; !- HVAC Component

OS:Sizing:Zone,
  {1c80b604-2145-49b7-a170-c18a63103a55}, !- Handle
  {1aaa2072-4c27-40b0-9b4b-138aa6031af9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {168e6531-49dc-409b-8708-63544e623483}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {1aaa2072-4c27-40b0-9b4b-138aa6031af9}, !- Thermal Zone
  {09ed7f21-c09f-41db-938a-53021489da1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {a97ac2c3-00c5-4838-84ef-db266596fac3}, !- Handle
  living space|unit 9|story 1,            !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1aaa2072-4c27-40b0-9b4b-138aa6031af9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c4b760b0-e8aa-456a-8b91-9762610a0eb0}; !- Building Unit Name

OS:Surface,
  {a0be3cb0-9607-476c-bb3a-444f4fae15ed}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a97ac2c3-00c5-4838-84ef-db266596fac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7089a43-715e-4278-b83f-6a639d74cb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebd7b097-7693-41cf-8490-76992c1d2269}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a97ac2c3-00c5-4838-84ef-db266596fac3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb9ad48-26ec-4497-aab3-62fbc3eb8521}, !- Handle
  Surface 51,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a97ac2c3-00c5-4838-84ef-db266596fac3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11e2091e-032e-42d2-bec9-79194f53494f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0652ed-ea1d-48da-a992-539d85d3d1b0}, !- Handle
  Surface 52,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a97ac2c3-00c5-4838-84ef-db266596fac3}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  32.328922035849, -12.9315688143396, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea67daa-129b-437c-9bea-9dfa8f5ac9a0}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a97ac2c3-00c5-4838-84ef-db266596fac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  32.328922035849, -12.9315688143396, 0,  !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc0e83f-ab6a-41fd-9190-08314047e4b0}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a97ac2c3-00c5-4838-84ef-db266596fac3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  32.328922035849, -12.9315688143396, 0,  !- X,Y,Z Vertex 3 {m}
  32.328922035849, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1f5a68f-93c4-4b57-b813-a01eec369d31}, !- Handle
  living zone|unit 10,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ebda710-ef82-4868-98fd-b1dcb90b7be9}, !- Zone Air Inlet Port List
  {0f7333ab-4b00-450f-b9a5-e607a14039c1}, !- Zone Air Exhaust Port List
  {079b8cd8-2a0b-4730-bc50-0b63dc0b43d5}, !- Zone Air Node Name
  {01c34347-35f2-4a11-8f61-e315cf0c7ce5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3760f3d-54e5-47d9-83d9-d5a2f1433567}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db024c8e-aca8-41ff-8c84-f1beb9f9037a}, !- Handle
  Node 10,                                !- Name
  {079b8cd8-2a0b-4730-bc50-0b63dc0b43d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {079b8cd8-2a0b-4730-bc50-0b63dc0b43d5}, !- Handle
  {46b5a9ca-7cfa-443b-b75d-392251e2cd0a}, !- Name
  {f1f5a68f-93c4-4b57-b813-a01eec369d31}, !- Source Object
  11,                                     !- Outlet Port
  {db024c8e-aca8-41ff-8c84-f1beb9f9037a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ebda710-ef82-4868-98fd-b1dcb90b7be9}, !- Handle
  {e132e1dc-e165-4942-8bcd-f013a296a7cf}, !- Name
  {f1f5a68f-93c4-4b57-b813-a01eec369d31}, !- HVAC Component
  {ae181177-4f76-4983-b15e-8f471faf42e9}; !- Port 1

OS:PortList,
  {0f7333ab-4b00-450f-b9a5-e607a14039c1}, !- Handle
  {1f661fad-8028-4918-a1bf-3602f7e6ad86}, !- Name
  {f1f5a68f-93c4-4b57-b813-a01eec369d31}; !- HVAC Component

OS:Sizing:Zone,
  {d8af0a60-2b79-451d-9514-af93d0b28fc1}, !- Handle
  {f1f5a68f-93c4-4b57-b813-a01eec369d31}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f80e929-fb59-4bc7-9439-c3e71a68324d}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {f1f5a68f-93c4-4b57-b813-a01eec369d31}, !- Thermal Zone
  {57035a26-9b5c-465c-bfa7-31e213f0adb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b7545ac6-ab87-43b4-9c21-1c56869a1b8a}, !- Handle
  living space|unit 10|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f1f5a68f-93c4-4b57-b813-a01eec369d31}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {422d412b-499e-4c91-be9e-d5a7e57bcc1a}; !- Building Unit Name

OS:Surface,
  {2c9f9774-5b7f-466e-acb4-65bd5402cc2b}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7545ac6-ab87-43b4-9c21-1c56869a1b8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e5df7af-f57a-4edb-a434-abf2f11be268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6562b1a3-dfb4-4282-9132-a7f170734a83}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7545ac6-ab87-43b4-9c21-1c56869a1b8a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa33eb1-ab86-4f3b-9e33-5d3faca8cadf}, !- Handle
  Surface 57,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7545ac6-ab87-43b4-9c21-1c56869a1b8a}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  32.328922035849, 15.9795688143396, 0,   !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f398694c-cde8-447f-9d9f-66c292db4614}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7545ac6-ab87-43b4-9c21-1c56869a1b8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17ec62cb-a2d4-4a77-898c-891de9549fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f031f66-9238-4531-9886-f1a5cba440b2}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7545ac6-ab87-43b4-9c21-1c56869a1b8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 15.9795688143396, 0,   !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {715974e3-0fdc-409d-95d1-d7525e00d338}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7545ac6-ab87-43b4-9c21-1c56869a1b8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  32.328922035849, 15.9795688143396, 0,   !- X,Y,Z Vertex 3 {m}
  32.328922035849, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0142a259-0ed7-4fed-b1eb-672148c69373}, !- Handle
  living zone|unit 11,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7377d01-1305-4cca-befd-aef887cd43df}, !- Zone Air Inlet Port List
  {7eb2bf0e-d4b5-49bd-8cf0-dc1fe19c9f4c}, !- Zone Air Exhaust Port List
  {48c153cf-9e9f-46fe-9de5-7c880461ae16}, !- Zone Air Node Name
  {adad4c41-0711-4207-b3fc-9af03125ebd2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47be9f20-9f84-421b-9ad8-194f65f58de8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fad2228-9ed5-4827-83e0-50d7bb3af7db}, !- Handle
  Node 11,                                !- Name
  {48c153cf-9e9f-46fe-9de5-7c880461ae16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48c153cf-9e9f-46fe-9de5-7c880461ae16}, !- Handle
  {e8336c85-6139-473c-ac1c-ef2605a1081c}, !- Name
  {0142a259-0ed7-4fed-b1eb-672148c69373}, !- Source Object
  11,                                     !- Outlet Port
  {0fad2228-9ed5-4827-83e0-50d7bb3af7db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7377d01-1305-4cca-befd-aef887cd43df}, !- Handle
  {13f3ce24-f6ab-4ed8-a9ea-7e5aee3a68b2}, !- Name
  {0142a259-0ed7-4fed-b1eb-672148c69373}, !- HVAC Component
  {789145ae-1b7b-44b1-8284-95f5ddec9264}; !- Port 1

OS:PortList,
  {7eb2bf0e-d4b5-49bd-8cf0-dc1fe19c9f4c}, !- Handle
  {3115f7fb-69d8-4dd5-8ba8-5d923442e2ae}, !- Name
  {0142a259-0ed7-4fed-b1eb-672148c69373}; !- HVAC Component

OS:Sizing:Zone,
  {640171bb-6291-4663-98a9-f2811cd1c40f}, !- Handle
  {0142a259-0ed7-4fed-b1eb-672148c69373}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82ed3bf1-2317-4c6b-80d9-8feae30c45ef}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {0142a259-0ed7-4fed-b1eb-672148c69373}, !- Thermal Zone
  {8f0ee572-1f52-4a13-8cf6-feebf8d55f6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8eb24725-7396-4394-8151-bddcab55471a}, !- Handle
  living space|unit 11|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0142a259-0ed7-4fed-b1eb-672148c69373}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {99ecab77-4b07-4181-910e-082d6055451b}; !- Building Unit Name

OS:Surface,
  {90c5b7bf-5c74-45dc-8d8a-8fe2ba65c89f}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eb24725-7396-4394-8151-bddcab55471a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d78b47-ee7e-4350-8eec-676bd105e7ee}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eb24725-7396-4394-8151-bddcab55471a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0026db4-5553-4780-847c-d49ff9f993fb}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8eb24725-7396-4394-8151-bddcab55471a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {262c24fb-3963-49c8-ada7-3fac8df1720b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {610b8402-a49e-4d37-9ed3-d7839d9fdf08}, !- Handle
  Surface 64,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8eb24725-7396-4394-8151-bddcab55471a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d5de070-1d25-46f6-a5db-8bd219c85c5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a8b852-7de8-4310-8347-752ca6f3bbe8}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eb24725-7396-4394-8151-bddcab55471a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06a5178-c881-42ce-8546-f4bfd10000b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbe1fd02-5952-4647-96dc-a5181bc990b8}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eb24725-7396-4394-8151-bddcab55471a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 4.8768,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5c588c88-34a7-47ff-9c84-273372f649a1}, !- Handle
  living zone|unit 12,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5c684d1-d160-4da8-81fd-a37986a4671b}, !- Zone Air Inlet Port List
  {b96d7dcd-213f-4924-bac0-f3db95721a31}, !- Zone Air Exhaust Port List
  {40d7fe00-184e-4b9f-97ef-1d075650dbb0}, !- Zone Air Node Name
  {6bacce31-c81b-41fb-b983-2ce107b27248}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a474f96-498d-42ca-bf80-12d30a5a87c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0d51d18-8fab-4fa0-9ce7-c6f222c6a27d}, !- Handle
  Node 12,                                !- Name
  {40d7fe00-184e-4b9f-97ef-1d075650dbb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40d7fe00-184e-4b9f-97ef-1d075650dbb0}, !- Handle
  {7ce4c62c-6e22-4221-87f9-9a1e3ae91e2b}, !- Name
  {5c588c88-34a7-47ff-9c84-273372f649a1}, !- Source Object
  11,                                     !- Outlet Port
  {b0d51d18-8fab-4fa0-9ce7-c6f222c6a27d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5c684d1-d160-4da8-81fd-a37986a4671b}, !- Handle
  {36deee3f-92d4-4798-8f35-39b24e1027c5}, !- Name
  {5c588c88-34a7-47ff-9c84-273372f649a1}, !- HVAC Component
  {0726411c-aac1-4ca8-bdbb-623bd9f54b57}; !- Port 1

OS:PortList,
  {b96d7dcd-213f-4924-bac0-f3db95721a31}, !- Handle
  {32005bbb-ecb3-4938-aedc-ac27e824f514}, !- Name
  {5c588c88-34a7-47ff-9c84-273372f649a1}; !- HVAC Component

OS:Sizing:Zone,
  {f8865e2d-de89-4a74-87ba-c66e22e9f578}, !- Handle
  {5c588c88-34a7-47ff-9c84-273372f649a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {924c2be6-521a-476e-be62-9604abdc878f}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {5c588c88-34a7-47ff-9c84-273372f649a1}, !- Thermal Zone
  {8d685a82-30e2-40ea-83c8-99673ed9d7b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {10f20c32-6816-49a9-b41c-e16a7abf68f0}, !- Handle
  living space|unit 12|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5c588c88-34a7-47ff-9c84-273372f649a1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1ce990e0-81e9-4874-b156-dd51cdd4f206}; !- Building Unit Name

OS:Surface,
  {04272cac-bf4a-45a2-b6a1-a4967e7db2e3}, !- Handle
  Surface 67,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10f20c32-6816-49a9-b41c-e16a7abf68f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {262fb5f3-58c5-4613-b12c-9d6f15184237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 4.8768,            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {868a5b99-e2f5-4168-982d-b5ae54718dcf}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10f20c32-6816-49a9-b41c-e16a7abf68f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575a02b3-7945-483e-8d3e-03fe2844ab80}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {10f20c32-6816-49a9-b41c-e16a7abf68f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f857cea2-6ea8-431a-be66-dab80d54ddac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {195f1dd1-631a-418a-b98e-736a5d96323a}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10f20c32-6816-49a9-b41c-e16a7abf68f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9795688143396, 4.8768,            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fbf675f-0531-4f81-843c-e23d02ab1e35}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10f20c32-6816-49a9-b41c-e16a7abf68f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 15.9795688143396, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9af941-99e4-4bfe-a7b7-ebad26df69bb}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10f20c32-6816-49a9-b41c-e16a7abf68f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c9fbef-9b43-48c8-8d1e-52db896ac413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {115c12e0-62a0-49be-97c7-7bedbf36140f}, !- Handle
  living zone|unit 13,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0ee3e85-c679-414d-8157-9bc4cc3faad4}, !- Zone Air Inlet Port List
  {78388cb4-749e-45fb-b40c-0a07664fd872}, !- Zone Air Exhaust Port List
  {2d73a694-bbf8-4ea2-a2aa-73c4a66317b7}, !- Zone Air Node Name
  {c0ba1eb1-52fb-4edf-aa69-83bff5d974cd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79493f9d-1b5e-47ea-831b-66a2b160e6ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33ee1cb3-a450-4ce6-884c-3e265dd487c6}, !- Handle
  Node 13,                                !- Name
  {2d73a694-bbf8-4ea2-a2aa-73c4a66317b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d73a694-bbf8-4ea2-a2aa-73c4a66317b7}, !- Handle
  {bda70242-a6e4-4d6f-b26f-bc5f84c56429}, !- Name
  {115c12e0-62a0-49be-97c7-7bedbf36140f}, !- Source Object
  11,                                     !- Outlet Port
  {33ee1cb3-a450-4ce6-884c-3e265dd487c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0ee3e85-c679-414d-8157-9bc4cc3faad4}, !- Handle
  {d60125d2-5ed9-4d9f-88ed-da06ae5caa93}, !- Name
  {115c12e0-62a0-49be-97c7-7bedbf36140f}, !- HVAC Component
  {507b5292-822e-47a1-927f-ca6004b30379}; !- Port 1

OS:PortList,
  {78388cb4-749e-45fb-b40c-0a07664fd872}, !- Handle
  {a9e0525f-221a-4f11-86f2-5b10ba1773ba}, !- Name
  {115c12e0-62a0-49be-97c7-7bedbf36140f}; !- HVAC Component

OS:Sizing:Zone,
  {dda9cbf5-d0fa-49ed-9f41-20d9f077a3c3}, !- Handle
  {115c12e0-62a0-49be-97c7-7bedbf36140f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d831533-db50-4490-82d6-24c12309ccb2}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {115c12e0-62a0-49be-97c7-7bedbf36140f}, !- Thermal Zone
  {b93a6c53-4f53-4ac6-8536-992fed576c35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d72500f8-0bf6-4f34-ab30-415f5dcc0c2c}, !- Handle
  living space|unit 13|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {115c12e0-62a0-49be-97c7-7bedbf36140f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d059861b-d6a4-4ed2-a844-e1c918322de2}; !- Building Unit Name

OS:Surface,
  {f06a5178-c881-42ce-8546-f4bfd10000b5}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d72500f8-0bf6-4f34-ab30-415f5dcc0c2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a8b852-7de8-4310-8347-752ca6f3bbe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f379ef1-8293-4940-b86c-375f901a7e0e}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d72500f8-0bf6-4f34-ab30-415f5dcc0c2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {455dce27-e0f5-43ab-b758-e8d5cd183d14}, !- Handle
  Surface 75,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d72500f8-0bf6-4f34-ab30-415f5dcc0c2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0242a140-0888-4398-bfb4-e24f6599b6e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8d7292e-7c33-42d7-a773-83dfadf6cf44}, !- Handle
  Surface 76,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d72500f8-0bf6-4f34-ab30-415f5dcc0c2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2768accb-9723-4f3a-9760-01cbd1af4065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf911663-9128-46c1-b688-51b0ed796a4b}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d72500f8-0bf6-4f34-ab30-415f5dcc0c2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2f801f7-d073-45a4-8044-c14bb47dd50f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0a9b52-e39f-4c1b-b702-8b772b59e2cf}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d72500f8-0bf6-4f34-ab30-415f5dcc0c2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42774433-f20e-47ff-8f17-c5879b6ecde2}, !- Handle
  living zone|unit 14,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87a99a92-4914-4af9-a5cc-9c4013acbddc}, !- Zone Air Inlet Port List
  {b6fb6ef3-ec60-45ed-b63c-9fbdce97c027}, !- Zone Air Exhaust Port List
  {23be1400-1203-4fbc-8378-3aaea87b9d9a}, !- Zone Air Node Name
  {ef6c9a55-71df-4a38-b3c4-83387b7e2b93}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39d7987a-94ae-4a62-ab53-e7290deb3f1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee4c5574-3017-48d3-bf6d-d5a23134c968}, !- Handle
  Node 14,                                !- Name
  {23be1400-1203-4fbc-8378-3aaea87b9d9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23be1400-1203-4fbc-8378-3aaea87b9d9a}, !- Handle
  {364cdd16-ec19-4230-ae9d-a35fb5aea271}, !- Name
  {42774433-f20e-47ff-8f17-c5879b6ecde2}, !- Source Object
  11,                                     !- Outlet Port
  {ee4c5574-3017-48d3-bf6d-d5a23134c968}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87a99a92-4914-4af9-a5cc-9c4013acbddc}, !- Handle
  {daba09fd-1d0a-4cca-ab3d-17b95a8d55b2}, !- Name
  {42774433-f20e-47ff-8f17-c5879b6ecde2}, !- HVAC Component
  {c1223ea6-6291-4236-b375-22b37a3ca8df}; !- Port 1

OS:PortList,
  {b6fb6ef3-ec60-45ed-b63c-9fbdce97c027}, !- Handle
  {bfb14ede-2f69-44f8-a90f-5985102d3235}, !- Name
  {42774433-f20e-47ff-8f17-c5879b6ecde2}; !- HVAC Component

OS:Sizing:Zone,
  {c5a18b4c-dd88-48b8-9b4b-1d827c5bac2d}, !- Handle
  {42774433-f20e-47ff-8f17-c5879b6ecde2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0b64c15-9dc6-4f3f-a545-fcf7292d2927}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {42774433-f20e-47ff-8f17-c5879b6ecde2}, !- Thermal Zone
  {a2025045-a8fc-4d6f-b8f1-475d664919dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f447d0ff-85a7-4da6-b74b-d43a2a1c0619}, !- Handle
  living space|unit 14|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {42774433-f20e-47ff-8f17-c5879b6ecde2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {11ad2122-5a95-4cd5-bd0c-270f9a854881}; !- Building Unit Name

OS:Surface,
  {9e1574e1-870c-4645-b4dd-e97c074b7091}, !- Handle
  Surface 79,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f447d0ff-85a7-4da6-b74b-d43a2a1c0619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3730becf-f821-4bef-8edf-05e79be1aafc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfacd586-ed83-48c5-ac01-e7e07143e866}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f447d0ff-85a7-4da6-b74b-d43a2a1c0619}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7321edf9-a1b4-40e4-9709-79ab6d25a17e}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f447d0ff-85a7-4da6-b74b-d43a2a1c0619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71760328-8a28-48e9-a8bc-80e095ec2982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c9fbef-9b43-48c8-8d1e-52db896ac413}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f447d0ff-85a7-4da6-b74b-d43a2a1c0619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9af941-99e4-4bfe-a7b7-ebad26df69bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f39b947-bf42-4c69-a864-0a74514871f1}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f447d0ff-85a7-4da6-b74b-d43a2a1c0619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b0e3ea5-238e-42cd-8042-af6ab312ec70}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f447d0ff-85a7-4da6-b74b-d43a2a1c0619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8e4f2a2-7bc2-4129-aedb-511b9f615309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3e94368c-373d-4731-ba6d-db1b35195e03}, !- Handle
  living zone|unit 15,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cd66a12-d81f-4c16-b736-d8d8ff92c524}, !- Zone Air Inlet Port List
  {4b4b16d8-3c1f-4656-be27-12046801cf14}, !- Zone Air Exhaust Port List
  {bdba3e98-55bf-407a-8a2d-d62207f1f434}, !- Zone Air Node Name
  {28832027-68b6-4cb0-965b-5f9b0a69420b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ebfe546-ea40-4b0f-b3ee-1caad4c60036}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a964397f-58db-43d7-85c6-54f5655ab4eb}, !- Handle
  Node 15,                                !- Name
  {bdba3e98-55bf-407a-8a2d-d62207f1f434}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdba3e98-55bf-407a-8a2d-d62207f1f434}, !- Handle
  {123603de-b954-4ad5-a292-9cb08a2e2ea9}, !- Name
  {3e94368c-373d-4731-ba6d-db1b35195e03}, !- Source Object
  11,                                     !- Outlet Port
  {a964397f-58db-43d7-85c6-54f5655ab4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cd66a12-d81f-4c16-b736-d8d8ff92c524}, !- Handle
  {5600bd42-dcff-4f12-95c4-936b1d03e3a1}, !- Name
  {3e94368c-373d-4731-ba6d-db1b35195e03}, !- HVAC Component
  {415cc951-b08e-43ee-910d-4ec63d8ed785}; !- Port 1

OS:PortList,
  {4b4b16d8-3c1f-4656-be27-12046801cf14}, !- Handle
  {7a73b07e-6987-4203-b172-825568da9f10}, !- Name
  {3e94368c-373d-4731-ba6d-db1b35195e03}; !- HVAC Component

OS:Sizing:Zone,
  {93054251-b045-4425-89e4-06aa8d7859a1}, !- Handle
  {3e94368c-373d-4731-ba6d-db1b35195e03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {15c0a1ea-e5e1-4017-8cd6-9662223e574d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {3e94368c-373d-4731-ba6d-db1b35195e03}, !- Thermal Zone
  {3762448d-0de0-4c0e-9e93-ca9df665627f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {62a5441b-d393-43f2-8118-b81fbc54861c}, !- Handle
  living space|unit 15|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3e94368c-373d-4731-ba6d-db1b35195e03}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4bc56b36-dfaf-4fb3-8964-1869a992b08c}; !- Building Unit Name

OS:Surface,
  {c2f801f7-d073-45a4-8044-c14bb47dd50f}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62a5441b-d393-43f2-8118-b81fbc54861c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf911663-9128-46c1-b688-51b0ed796a4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6fad0b-3521-4627-9223-a4144d0c1bfc}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62a5441b-d393-43f2-8118-b81fbc54861c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62808acf-c650-457c-ab43-c1c1b0475733}, !- Handle
  Surface 87,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62a5441b-d393-43f2-8118-b81fbc54861c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4f599be-c506-4d48-9f27-c447a39f2d3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7dde9076-4cc0-46eb-a81e-8ef4a1422978}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62a5441b-d393-43f2-8118-b81fbc54861c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ff9045-a393-49ac-87a9-ae5e492ed690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc5b028-9b10-41b9-9d16-b8c8f4c5d6d1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62a5441b-d393-43f2-8118-b81fbc54861c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44fa0b75-aecb-4981-97ab-49eb020bf331}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ea86b7-c563-464f-90f0-b486aa777a63}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62a5441b-d393-43f2-8118-b81fbc54861c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a71af4f9-90ac-49fb-9c41-f095f16039eb}, !- Handle
  living zone|unit 16,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50e4ecf7-5c72-449b-9907-de439db57696}, !- Zone Air Inlet Port List
  {a4828949-94ed-4a13-b5f9-ec0db00ac929}, !- Zone Air Exhaust Port List
  {26af2f4c-b527-4561-a2ee-691aabab57f4}, !- Zone Air Node Name
  {fcdbe5a3-2386-47b5-aa6c-e351f820d172}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8b2c3d43-8d13-4d89-9119-5a84389f58a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f76381db-d027-4914-b9b5-ecfb61d60976}, !- Handle
  Node 16,                                !- Name
  {26af2f4c-b527-4561-a2ee-691aabab57f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26af2f4c-b527-4561-a2ee-691aabab57f4}, !- Handle
  {4443dce4-6771-483c-8b43-fad5983b70b4}, !- Name
  {a71af4f9-90ac-49fb-9c41-f095f16039eb}, !- Source Object
  11,                                     !- Outlet Port
  {f76381db-d027-4914-b9b5-ecfb61d60976}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50e4ecf7-5c72-449b-9907-de439db57696}, !- Handle
  {70830488-9407-40b5-922d-74cfd3e7de12}, !- Name
  {a71af4f9-90ac-49fb-9c41-f095f16039eb}, !- HVAC Component
  {955ebeb0-5739-4683-8d1f-ca29098e4ea9}; !- Port 1

OS:PortList,
  {a4828949-94ed-4a13-b5f9-ec0db00ac929}, !- Handle
  {fbf7a7a4-ded7-4287-9a7f-0404e6ddf239}, !- Name
  {a71af4f9-90ac-49fb-9c41-f095f16039eb}; !- HVAC Component

OS:Sizing:Zone,
  {59ce82f6-deb2-4b4c-99c2-6ea1d11fdfac}, !- Handle
  {a71af4f9-90ac-49fb-9c41-f095f16039eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65888892-493d-4f85-a207-3dfd3cc6818f}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {a71af4f9-90ac-49fb-9c41-f095f16039eb}, !- Thermal Zone
  {eca5806b-558a-437c-a0de-7cd40170143d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b7d3cf38-833f-461d-bdb2-a7f2f20896fc}, !- Handle
  living space|unit 16|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a71af4f9-90ac-49fb-9c41-f095f16039eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {36fdea54-04d9-42a3-8132-a286118b891b}; !- Building Unit Name

OS:Surface,
  {9e3897f6-ca2c-4483-a2a7-8cc0e18246cf}, !- Handle
  Surface 91,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7d3cf38-833f-461d-bdb2-a7f2f20896fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {565ad303-a0fc-40ee-9a57-090b02028f3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a7262a-50a6-4b4f-a8b6-58c573f0997c}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d3cf38-833f-461d-bdb2-a7f2f20896fc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2460772d-5d91-4adf-887f-1a4e468e3f47}, !- Handle
  Surface 93,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7d3cf38-833f-461d-bdb2-a7f2f20896fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f4942ef-c4ed-4997-ba36-3b1e0eac8262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8e4f2a2-7bc2-4129-aedb-511b9f615309}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d3cf38-833f-461d-bdb2-a7f2f20896fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b0e3ea5-238e-42cd-8042-af6ab312ec70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18837814-474d-4c46-99b3-a6facc56f6c3}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d3cf38-833f-461d-bdb2-a7f2f20896fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41818fb-513b-4529-aeda-3730d67b2f8f}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7d3cf38-833f-461d-bdb2-a7f2f20896fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cff093aa-240f-4424-b6f4-8b30ac197cf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8f45632-17a8-45c5-9bf9-67f9690e2ddc}, !- Handle
  living zone|unit 17,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9cd5ec4-e689-4fcc-ab58-ffac22d4dcb3}, !- Zone Air Inlet Port List
  {a2d6197a-70af-4992-ac9a-38292893b446}, !- Zone Air Exhaust Port List
  {2f91c08f-456d-42f7-9427-e3a7b3d5e7a5}, !- Zone Air Node Name
  {0ba57fd2-c4d9-42d1-84a5-f7460fa5f0f7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe08bf2c-114a-4bd7-b2df-9fbc4df13377}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fbc27f0-cc33-4999-8335-3e4db668a8fa}, !- Handle
  Node 17,                                !- Name
  {2f91c08f-456d-42f7-9427-e3a7b3d5e7a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f91c08f-456d-42f7-9427-e3a7b3d5e7a5}, !- Handle
  {aca64226-8a34-4d6c-8834-b6d7e1ef73c8}, !- Name
  {f8f45632-17a8-45c5-9bf9-67f9690e2ddc}, !- Source Object
  11,                                     !- Outlet Port
  {4fbc27f0-cc33-4999-8335-3e4db668a8fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9cd5ec4-e689-4fcc-ab58-ffac22d4dcb3}, !- Handle
  {6dab396e-d0e7-442a-ada6-8e5506c240ff}, !- Name
  {f8f45632-17a8-45c5-9bf9-67f9690e2ddc}, !- HVAC Component
  {a9f9e9ba-948a-4725-985b-f45d3194ccaa}; !- Port 1

OS:PortList,
  {a2d6197a-70af-4992-ac9a-38292893b446}, !- Handle
  {bb460229-c8c5-4fe6-8cbe-d3dc00b1f55b}, !- Name
  {f8f45632-17a8-45c5-9bf9-67f9690e2ddc}; !- HVAC Component

OS:Sizing:Zone,
  {8c5b37d5-4da7-4222-ab17-9b07b7cd7f78}, !- Handle
  {f8f45632-17a8-45c5-9bf9-67f9690e2ddc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42ecc55b-9038-4d73-a766-5251a7be94e6}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {f8f45632-17a8-45c5-9bf9-67f9690e2ddc}, !- Thermal Zone
  {62a69dfc-67be-4be1-9f33-a51d48aff961}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {84bfbc4c-3af4-49f9-b071-6f4acc3b2fe3}, !- Handle
  living space|unit 17|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f8f45632-17a8-45c5-9bf9-67f9690e2ddc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {396b8a0d-8d39-4e3d-8968-6c1857876587}; !- Building Unit Name

OS:Surface,
  {44fa0b75-aecb-4981-97ab-49eb020bf331}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84bfbc4c-3af4-49f9-b071-6f4acc3b2fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dc5b028-9b10-41b9-9d16-b8c8f4c5d6d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf71129b-2d17-47b0-815c-ad1eec4825a6}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84bfbc4c-3af4-49f9-b071-6f4acc3b2fe3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {017174b6-0d1f-4318-9c0f-9e8b834527dd}, !- Handle
  Surface 99,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84bfbc4c-3af4-49f9-b071-6f4acc3b2fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {758b758a-597c-4641-a94d-59d5943f0a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eaa4aa2-547b-46ca-b6ae-7d32e79ee42f}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84bfbc4c-3af4-49f9-b071-6f4acc3b2fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f1dd35-65bc-48bf-aaea-6ba8bf3adc27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f130702d-d170-4aec-a80b-e22f08940089}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84bfbc4c-3af4-49f9-b071-6f4acc3b2fe3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f45e79-a12c-4922-998e-9b567abb4b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c2448b-2193-4a48-9a35-918c34de7cda}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84bfbc4c-3af4-49f9-b071-6f4acc3b2fe3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {24a3cd1c-1779-45df-a150-a7028206fa08}, !- Handle
  living zone|unit 18,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d18a2f4f-517f-49e3-abfc-b7c50099b36f}, !- Zone Air Inlet Port List
  {064be7c9-462f-4664-85cc-a37eb38a0425}, !- Zone Air Exhaust Port List
  {9350c23a-bb4b-4810-a478-d845981e80d9}, !- Zone Air Node Name
  {9cbb5ad9-70dc-4179-bdb2-59482878dedc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af3a7d5a-a41c-45ae-898e-0724fdeed2b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c0a99cfb-4b04-4934-aa8e-e0e7cd097e89}, !- Handle
  Node 18,                                !- Name
  {9350c23a-bb4b-4810-a478-d845981e80d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9350c23a-bb4b-4810-a478-d845981e80d9}, !- Handle
  {662775d5-6ba1-4d9d-88a7-cd112deaecad}, !- Name
  {24a3cd1c-1779-45df-a150-a7028206fa08}, !- Source Object
  11,                                     !- Outlet Port
  {c0a99cfb-4b04-4934-aa8e-e0e7cd097e89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d18a2f4f-517f-49e3-abfc-b7c50099b36f}, !- Handle
  {cebf0ba2-4da1-4036-97fa-c3c46024952b}, !- Name
  {24a3cd1c-1779-45df-a150-a7028206fa08}, !- HVAC Component
  {c35d9edc-7700-4c45-a46a-f25020fe36ec}; !- Port 1

OS:PortList,
  {064be7c9-462f-4664-85cc-a37eb38a0425}, !- Handle
  {1569c84d-438f-4db5-b472-4750891e58dc}, !- Name
  {24a3cd1c-1779-45df-a150-a7028206fa08}; !- HVAC Component

OS:Sizing:Zone,
  {17caaf20-7f6b-479a-8f90-f2b8deab885d}, !- Handle
  {24a3cd1c-1779-45df-a150-a7028206fa08}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ad4b240-137d-4542-aaec-4273a3897e0d}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {24a3cd1c-1779-45df-a150-a7028206fa08}, !- Thermal Zone
  {84ff7d4f-da93-4dfc-ba4d-b635d95e3098}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8726b3c6-1335-4bfe-8fd9-373c5c9b24bc}, !- Handle
  living space|unit 18|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {24a3cd1c-1779-45df-a150-a7028206fa08}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3dd28888-3618-4c84-b0ca-951a84f2c1a8}; !- Building Unit Name

OS:Surface,
  {376555f7-0203-449c-9d7c-12dcd31d8e89}, !- Handle
  Surface 103,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8726b3c6-1335-4bfe-8fd9-373c5c9b24bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e834d607-3268-44d9-bf5d-2ca0b4a77314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b83813-72b6-4da7-a0d4-4e501d0b5cf9}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8726b3c6-1335-4bfe-8fd9-373c5c9b24bc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9cb10f0-e174-4732-92cd-11cd50cf1d2e}, !- Handle
  Surface 105,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8726b3c6-1335-4bfe-8fd9-373c5c9b24bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd75373f-f282-4456-99da-8cb069586411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cff093aa-240f-4424-b6f4-8b30ac197cf3}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8726b3c6-1335-4bfe-8fd9-373c5c9b24bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e41818fb-513b-4529-aeda-3730d67b2f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fae7c38-46c0-4353-921e-f0741af25e32}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8726b3c6-1335-4bfe-8fd9-373c5c9b24bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55cb02bd-0220-458a-b7d9-f4a2b3824702}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8726b3c6-1335-4bfe-8fd9-373c5c9b24bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6c3a18-f5b6-46f9-9471-69b1d7713954}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {539e509b-e7dc-4183-bc4f-175d6114a9b4}, !- Handle
  living zone|unit 19,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66caf50a-c83c-483c-88fc-8361e0d2af42}, !- Zone Air Inlet Port List
  {5200c6d3-d8bf-44c0-b106-bf4f63766ca1}, !- Zone Air Exhaust Port List
  {a63c9554-3638-4195-ab66-bc1566fb5395}, !- Zone Air Node Name
  {5a0d6572-4ef2-4593-888a-00815bb1569e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d662df84-8da4-4b6b-aa6c-4c11976006ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {17ec4e9a-8d83-4b58-a95c-189043c5d21c}, !- Handle
  Node 19,                                !- Name
  {a63c9554-3638-4195-ab66-bc1566fb5395}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a63c9554-3638-4195-ab66-bc1566fb5395}, !- Handle
  {0c68aff8-3ce9-47e4-8149-12e9e704fcb4}, !- Name
  {539e509b-e7dc-4183-bc4f-175d6114a9b4}, !- Source Object
  11,                                     !- Outlet Port
  {17ec4e9a-8d83-4b58-a95c-189043c5d21c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66caf50a-c83c-483c-88fc-8361e0d2af42}, !- Handle
  {5ab163a0-7f3a-4687-875a-da44fca0f215}, !- Name
  {539e509b-e7dc-4183-bc4f-175d6114a9b4}, !- HVAC Component
  {75a8f195-adfd-4535-8a0a-750757485636}; !- Port 1

OS:PortList,
  {5200c6d3-d8bf-44c0-b106-bf4f63766ca1}, !- Handle
  {c044173a-0107-479c-a965-40ba8b6521de}, !- Name
  {539e509b-e7dc-4183-bc4f-175d6114a9b4}; !- HVAC Component

OS:Sizing:Zone,
  {6a8fb18f-8ca5-441d-bfc0-4f7c4947afba}, !- Handle
  {539e509b-e7dc-4183-bc4f-175d6114a9b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac8925a3-e9ea-4249-96b2-744de703325f}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {539e509b-e7dc-4183-bc4f-175d6114a9b4}, !- Thermal Zone
  {e32eeb55-5cc6-4c8f-9dd8-5949a9ed9aea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {e7a5d3ff-8b42-40af-823c-4a0325246b6e}, !- Handle
  living space|unit 19|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {539e509b-e7dc-4183-bc4f-175d6114a9b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {350063e6-2603-485c-9dcc-dffba2705301}; !- Building Unit Name

OS:Surface,
  {22f45e79-a12c-4922-998e-9b567abb4b91}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a5d3ff-8b42-40af-823c-4a0325246b6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f130702d-d170-4aec-a80b-e22f08940089}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {555a8f1a-e5c2-4d1a-9e01-df4e0e37ae20}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a5d3ff-8b42-40af-823c-4a0325246b6e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {928e931f-5070-44bb-9f14-efd133eb12cc}, !- Handle
  Surface 111,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7a5d3ff-8b42-40af-823c-4a0325246b6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44babfcf-bdb0-4742-b5d9-2fe9451b08b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e2091e-032e-42d2-bec9-79194f53494f}, !- Handle
  Surface 112,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7a5d3ff-8b42-40af-823c-4a0325246b6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eb9ad48-26ec-4497-aab3-62fbc3eb8521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  32.328922035849, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed23b39-8881-4dab-9eb2-17ab061c5528}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a5d3ff-8b42-40af-823c-4a0325246b6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  32.328922035849, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c87aaa-0038-47bb-aef4-06aa505c6db2}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7a5d3ff-8b42-40af-823c-4a0325246b6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  32.328922035849, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  32.328922035849, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ec492027-f7b3-412b-925d-41d31fd354fb}, !- Handle
  living zone|unit 20,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6c81cd1-ad1c-4983-85b6-6625bbe5f1f5}, !- Zone Air Inlet Port List
  {10ccf888-6e8b-449c-afea-ac220beafa83}, !- Zone Air Exhaust Port List
  {f70c6b25-41c4-44db-93aa-b6e549c83ccf}, !- Zone Air Node Name
  {e63b5543-3829-469c-8ebd-7944113c71d5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a052603-1498-43c9-9725-a4de0b54f5c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49488ef8-7100-4111-a698-ecf3184982dd}, !- Handle
  Node 20,                                !- Name
  {f70c6b25-41c4-44db-93aa-b6e549c83ccf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f70c6b25-41c4-44db-93aa-b6e549c83ccf}, !- Handle
  {43b2f2ae-84f8-46fa-9d37-55a185be0f74}, !- Name
  {ec492027-f7b3-412b-925d-41d31fd354fb}, !- Source Object
  11,                                     !- Outlet Port
  {49488ef8-7100-4111-a698-ecf3184982dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6c81cd1-ad1c-4983-85b6-6625bbe5f1f5}, !- Handle
  {09a43291-41e9-4025-b927-547867d93b6f}, !- Name
  {ec492027-f7b3-412b-925d-41d31fd354fb}, !- HVAC Component
  {a2523e71-5975-4390-a3f3-4eaa3bd38772}; !- Port 1

OS:PortList,
  {10ccf888-6e8b-449c-afea-ac220beafa83}, !- Handle
  {7456f1bf-0a06-4841-ae2f-411ebe5f825c}, !- Name
  {ec492027-f7b3-412b-925d-41d31fd354fb}; !- HVAC Component

OS:Sizing:Zone,
  {a0aa8d3e-e05f-4de6-8c65-c8e3ab6b3ff5}, !- Handle
  {ec492027-f7b3-412b-925d-41d31fd354fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {221c84ee-5463-4bf8-ab8a-f4ab485592dd}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {ec492027-f7b3-412b-925d-41d31fd354fb}, !- Thermal Zone
  {d730efdd-a095-4e34-962f-87a79774a0a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {5bbb93ff-a42e-4f1a-8d42-304175790a58}, !- Handle
  living space|unit 20|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ec492027-f7b3-412b-925d-41d31fd354fb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {489f3244-a351-49a9-b084-9b68eea7da78}; !- Building Unit Name

OS:Surface,
  {8fdebfa1-f074-4470-92fd-6c56a607e42d}, !- Handle
  Surface 115,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5bbb93ff-a42e-4f1a-8d42-304175790a58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d68cf2ed-cc35-4844-baea-111c502e750a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 4.8768,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a32b08-4476-4b0d-8c30-995ec51a461c}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bbb93ff-a42e-4f1a-8d42-304175790a58}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 2.4384,         !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 4.8768;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e5df7af-f57a-4edb-a434-abf2f11be268}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5bbb93ff-a42e-4f1a-8d42-304175790a58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c9f9774-5b7f-466e-acb4-65bd5402cc2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6c3a18-f5b6-46f9-9471-69b1d7713954}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bbb93ff-a42e-4f1a-8d42-304175790a58}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55cb02bd-0220-458a-b7d9-f4a2b3824702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {416b36f5-2780-433a-8e2e-88bc3360760b}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bbb93ff-a42e-4f1a-8d42-304175790a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7a457b-6315-4ebc-af88-7bfa7b5c5e34}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bbb93ff-a42e-4f1a-8d42-304175790a58}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 4.8768,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 2.4384,         !- X,Y,Z Vertex 2 {m}
  32.328922035849, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 15.9795688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c2c7089-4157-4043-93aa-462c35ecba51}, !- Handle
  living zone|unit 21,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26452c6b-a849-4a76-a181-03bcb5783d42}, !- Zone Air Inlet Port List
  {763b9396-d525-4c26-b2e7-8a65fd523512}, !- Zone Air Exhaust Port List
  {429f2ddf-5031-4180-a609-409b7057d1db}, !- Zone Air Node Name
  {68d74754-cc23-410b-ba9c-a090d8b92d48}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6bb9e72-2159-4602-94c7-d7745e7fcb4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {991c6b92-778d-4314-8e7d-ce0714b25aa6}, !- Handle
  Node 21,                                !- Name
  {429f2ddf-5031-4180-a609-409b7057d1db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {429f2ddf-5031-4180-a609-409b7057d1db}, !- Handle
  {eb17ec04-b06c-4d9e-9bb2-00fa9e02dbc8}, !- Name
  {7c2c7089-4157-4043-93aa-462c35ecba51}, !- Source Object
  11,                                     !- Outlet Port
  {991c6b92-778d-4314-8e7d-ce0714b25aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26452c6b-a849-4a76-a181-03bcb5783d42}, !- Handle
  {dea982b7-d11d-4997-8d28-62b8f45dd8a7}, !- Name
  {7c2c7089-4157-4043-93aa-462c35ecba51}, !- HVAC Component
  {7777ac20-9a11-4fb4-8fca-17e5b58f02e7}; !- Port 1

OS:PortList,
  {763b9396-d525-4c26-b2e7-8a65fd523512}, !- Handle
  {1fd90735-b1a9-416d-a214-213c8efdcef5}, !- Name
  {7c2c7089-4157-4043-93aa-462c35ecba51}; !- HVAC Component

OS:Sizing:Zone,
  {0fb6225b-e1e3-4413-bdbf-eaa294af03d0}, !- Handle
  {7c2c7089-4157-4043-93aa-462c35ecba51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ddab2ae-d214-49b7-91fd-0d9e19562ed0}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {7c2c7089-4157-4043-93aa-462c35ecba51}, !- Thermal Zone
  {d32f8863-2446-48fa-bf6a-d306568d3270}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {1efcb49f-bfa4-42a7-a2a9-0adeaec59e35}, !- Handle
  living space|unit 21|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7c2c7089-4157-4043-93aa-462c35ecba51}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {103c3d0c-6438-46fe-902e-a3e874f6fcda}; !- Building Unit Name

OS:Surface,
  {9374e8dd-da9d-40ec-9bb2-ac6b15db519a}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efcb49f-bfa4-42a7-a2a9-0adeaec59e35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 4.8768,           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 7.3152;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6282440-e315-4f32-bde2-bff1e10c00d7}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efcb49f-bfa4-42a7-a2a9-0adeaec59e35}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871201c1-f7b3-4712-a917-6e0e9cd41ffb}, !- Handle
  Surface 123,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1efcb49f-bfa4-42a7-a2a9-0adeaec59e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74955067-16cb-4367-995d-986f5543e88d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 7.3152;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262c24fb-3963-49c8-ada7-3fac8df1720b}, !- Handle
  Surface 124,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1efcb49f-bfa4-42a7-a2a9-0adeaec59e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0026db4-5553-4780-847c-d49ff9f993fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 4.8768,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52dcb62f-3e22-4788-968a-fa133833ae48}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efcb49f-bfa4-42a7-a2a9-0adeaec59e35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd4c0c7-716a-409e-80df-09bc4e0f860b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b166f4c-31c6-4d08-bb28-66ec01240a57}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1efcb49f-bfa4-42a7-a2a9-0adeaec59e35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 7.3152,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 4.8768,           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8ae7c46e-76ff-4d5d-b644-6f1aca02cd76}, !- Handle
  living zone|unit 22,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6ae7058-e4db-49be-83a8-727fd6ac32db}, !- Zone Air Inlet Port List
  {f33c67a0-f873-4b8c-ab88-37808137a404}, !- Zone Air Exhaust Port List
  {c2bed203-9944-4642-becb-39962f211f55}, !- Zone Air Node Name
  {033eb422-2f01-41b9-962e-f3e8a75f95d3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4ad3c741-559a-42f8-b37d-285dbd67010b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cd60fc1-3391-402c-9b5f-7a2b18a55206}, !- Handle
  Node 22,                                !- Name
  {c2bed203-9944-4642-becb-39962f211f55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2bed203-9944-4642-becb-39962f211f55}, !- Handle
  {564c6fa8-1792-4360-a2fa-521dd74606c6}, !- Name
  {8ae7c46e-76ff-4d5d-b644-6f1aca02cd76}, !- Source Object
  11,                                     !- Outlet Port
  {3cd60fc1-3391-402c-9b5f-7a2b18a55206}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6ae7058-e4db-49be-83a8-727fd6ac32db}, !- Handle
  {922f8086-399e-41ab-a545-9c1f27e12af2}, !- Name
  {8ae7c46e-76ff-4d5d-b644-6f1aca02cd76}, !- HVAC Component
  {0a66d134-c4af-44d1-b3b2-d90d92489fea}; !- Port 1

OS:PortList,
  {f33c67a0-f873-4b8c-ab88-37808137a404}, !- Handle
  {de428169-ee1f-4cf4-8801-7ad2e6bcd97e}, !- Name
  {8ae7c46e-76ff-4d5d-b644-6f1aca02cd76}; !- HVAC Component

OS:Sizing:Zone,
  {e14ae75c-7878-47ab-990e-a57db9f6e487}, !- Handle
  {8ae7c46e-76ff-4d5d-b644-6f1aca02cd76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1632d58-b107-47bd-9d23-a03d332e987f}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {8ae7c46e-76ff-4d5d-b644-6f1aca02cd76}, !- Thermal Zone
  {051dba2b-9ed7-414c-93da-429e977fe1af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {64568924-8c8f-4d09-8a5b-a8b6c65a32b8}, !- Handle
  living space|unit 22|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ae7c46e-76ff-4d5d-b644-6f1aca02cd76}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {fbd596d4-f24c-4db2-b23a-1d7a8d53bdf0}; !- Building Unit Name

OS:Surface,
  {0b8570a6-7418-48c0-9a6e-aab46b3fd99c}, !- Handle
  Surface 127,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64568924-8c8f-4d09-8a5b-a8b6c65a32b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50a1e481-c840-4e64-ac10-5a9b79bcff72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 7.3152,            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 7.3152;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8bf3425-044d-415f-86cf-a1913f28cef3}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64568924-8c8f-4d09-8a5b-a8b6c65a32b8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {262fb5f3-58c5-4613-b12c-9d6f15184237}, !- Handle
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64568924-8c8f-4d09-8a5b-a8b6c65a32b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04272cac-bf4a-45a2-b6a1-a4967e7db2e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 4.8768,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {990f117a-c562-40b1-97d3-e99a8c1589e3}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64568924-8c8f-4d09-8a5b-a8b6c65a32b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9795688143396, 7.3152,            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 7.3152;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {795bf06b-3036-453e-b970-566576ad9941}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64568924-8c8f-4d09-8a5b-a8b6c65a32b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 4.8768,            !- X,Y,Z Vertex 3 {m}
  0, 15.9795688143396, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bdbba1f-0954-479f-a3e3-cadd8543d4d1}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64568924-8c8f-4d09-8a5b-a8b6c65a32b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5897cc89-b8ce-43e7-8677-1c69450d7692}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {83fec2bd-0a84-4d96-b9d2-8054cf5ab564}, !- Handle
  living zone|unit 23,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba696947-f24a-45a1-a1b8-5b5976eff851}, !- Zone Air Inlet Port List
  {5948576e-5ae3-40e4-91e8-f88d1d71308e}, !- Zone Air Exhaust Port List
  {6ccc7ee6-1af9-4e77-9762-f5ab9e572d7f}, !- Zone Air Node Name
  {3302ed60-3597-4549-9932-8192e2c50f1a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {379b1d28-c3c3-4f09-949d-75f6cabd5433}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bf2c677-e872-432a-a0cf-924040d2f9b2}, !- Handle
  Node 23,                                !- Name
  {6ccc7ee6-1af9-4e77-9762-f5ab9e572d7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ccc7ee6-1af9-4e77-9762-f5ab9e572d7f}, !- Handle
  {55f85485-f351-4849-b198-d752d8405a38}, !- Name
  {83fec2bd-0a84-4d96-b9d2-8054cf5ab564}, !- Source Object
  11,                                     !- Outlet Port
  {4bf2c677-e872-432a-a0cf-924040d2f9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba696947-f24a-45a1-a1b8-5b5976eff851}, !- Handle
  {da24318e-c787-427d-84ee-7ed9d8ef3718}, !- Name
  {83fec2bd-0a84-4d96-b9d2-8054cf5ab564}, !- HVAC Component
  {99b38630-29a0-4516-a126-ac080f847b6c}; !- Port 1

OS:PortList,
  {5948576e-5ae3-40e4-91e8-f88d1d71308e}, !- Handle
  {19caba0c-56e7-4149-b6ac-bd0cb0434b80}, !- Name
  {83fec2bd-0a84-4d96-b9d2-8054cf5ab564}; !- HVAC Component

OS:Sizing:Zone,
  {55a727f8-47c5-4160-a4e0-1b35e0ea3486}, !- Handle
  {83fec2bd-0a84-4d96-b9d2-8054cf5ab564}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f53e8265-d601-4783-901b-c6e78e19c177}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {83fec2bd-0a84-4d96-b9d2-8054cf5ab564}, !- Thermal Zone
  {c528004d-b29e-4207-8f2f-dd5aade6de86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d5b9f909-29f1-43fd-a097-34164f1b4d90}, !- Handle
  living space|unit 23|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {83fec2bd-0a84-4d96-b9d2-8054cf5ab564}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5ef20cb9-fbd6-4bc5-bf69-73ea74982405}; !- Building Unit Name

OS:Surface,
  {7fd4c0c7-716a-409e-80df-09bc4e0f860b}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b9f909-29f1-43fd-a097-34164f1b4d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52dcb62f-3e22-4788-968a-fa133833ae48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a838c50-ee26-44c0-86a8-e60cc50063f4}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b9f909-29f1-43fd-a097-34164f1b4d90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0832f4ff-e97f-4319-86e1-370f632c2ac6}, !- Handle
  Surface 135,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5b9f909-29f1-43fd-a097-34164f1b4d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb6f3f3e-61b8-4e3b-af04-b1ecf9394986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0242a140-0888-4398-bfb4-e24f6599b6e0}, !- Handle
  Surface 136,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5b9f909-29f1-43fd-a097-34164f1b4d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {455dce27-e0f5-43ab-b758-e8d5cd183d14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d16ad609-2752-4e97-ba24-f9780c8bab87}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b9f909-29f1-43fd-a097-34164f1b4d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d37f31c3-6f23-47eb-a335-511de53b7dcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e784a5-e5c1-4f50-9c2a-eb8fb36b74c4}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5b9f909-29f1-43fd-a097-34164f1b4d90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5058c9b6-207a-4af2-b7be-ccebe81fd879}, !- Handle
  living zone|unit 24,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f52d5f09-966b-490c-9021-bb1f9871ba58}, !- Zone Air Inlet Port List
  {b57700ab-24cd-4b39-9486-2c12703a35de}, !- Zone Air Exhaust Port List
  {9976caee-5cc6-4076-9f60-4447b2d481c3}, !- Zone Air Node Name
  {df97a7f2-d662-45ef-9c33-abb0e59b68d9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18f95686-e5c5-41d3-85ae-f60df5b86058}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd880943-50e2-43af-969b-da9a30dbecae}, !- Handle
  Node 24,                                !- Name
  {9976caee-5cc6-4076-9f60-4447b2d481c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9976caee-5cc6-4076-9f60-4447b2d481c3}, !- Handle
  {c2df8d4c-6a29-4136-a762-874c6d876b2f}, !- Name
  {5058c9b6-207a-4af2-b7be-ccebe81fd879}, !- Source Object
  11,                                     !- Outlet Port
  {fd880943-50e2-43af-969b-da9a30dbecae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f52d5f09-966b-490c-9021-bb1f9871ba58}, !- Handle
  {b19f2209-6f49-4cae-80fc-47016bde69c5}, !- Name
  {5058c9b6-207a-4af2-b7be-ccebe81fd879}, !- HVAC Component
  {317d1801-67d2-4a5a-9570-269f9590a236}; !- Port 1

OS:PortList,
  {b57700ab-24cd-4b39-9486-2c12703a35de}, !- Handle
  {afa80fb1-135e-46c9-aa1f-2fcf6d7f32e1}, !- Name
  {5058c9b6-207a-4af2-b7be-ccebe81fd879}; !- HVAC Component

OS:Sizing:Zone,
  {7c77cd65-2825-4dfc-a5f9-380e7233d122}, !- Handle
  {5058c9b6-207a-4af2-b7be-ccebe81fd879}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2eb6888-c883-41bb-b144-5f9471768a85}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {5058c9b6-207a-4af2-b7be-ccebe81fd879}, !- Thermal Zone
  {d2564930-7ca8-4acc-90be-b87a70f9e072}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {2514a520-c5f8-442a-8106-4b1cad8e9c83}, !- Handle
  living space|unit 24|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5058c9b6-207a-4af2-b7be-ccebe81fd879}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {513f5470-d062-4386-8a2d-72ddac0ac0e4}; !- Building Unit Name

OS:Surface,
  {454739a7-9c1f-4448-9254-cf2584e20dd2}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2514a520-c5f8-442a-8106-4b1cad8e9c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d87cb38f-0a60-4358-a512-0b7c5a33bc13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13435e82-7037-4a93-bb57-34404281323c}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2514a520-c5f8-442a-8106-4b1cad8e9c83}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3730becf-f821-4bef-8edf-05e79be1aafc}, !- Handle
  Surface 141,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2514a520-c5f8-442a-8106-4b1cad8e9c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e1574e1-870c-4645-b4dd-e97c074b7091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5897cc89-b8ce-43e7-8677-1c69450d7692}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2514a520-c5f8-442a-8106-4b1cad8e9c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bdbba1f-0954-479f-a3e3-cadd8543d4d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9384d42-40f5-4f7c-babb-2886a693538c}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2514a520-c5f8-442a-8106-4b1cad8e9c83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9628e9da-da95-4a55-ba8d-645a6afa4fe7}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2514a520-c5f8-442a-8106-4b1cad8e9c83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5801e61d-6242-47da-bffe-1ab6f4ee36fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8044c8f9-ee26-478c-a397-c3929c399c1b}, !- Handle
  living zone|unit 25,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9378f52-7cf9-46cf-8b47-b667d6df4197}, !- Zone Air Inlet Port List
  {af2ca87e-7438-4782-b5b6-0a27df9d736e}, !- Zone Air Exhaust Port List
  {9fc62cce-1be3-4e77-a439-5d82be56c39c}, !- Zone Air Node Name
  {0e4d0928-2942-4966-a044-ac5412316e8c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4c51e21e-53f7-414a-b920-592a732e32a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89959ff0-7195-48de-a028-42f47a87e346}, !- Handle
  Node 25,                                !- Name
  {9fc62cce-1be3-4e77-a439-5d82be56c39c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fc62cce-1be3-4e77-a439-5d82be56c39c}, !- Handle
  {27c8d47e-f61b-479d-a49a-b65f5e7c1b21}, !- Name
  {8044c8f9-ee26-478c-a397-c3929c399c1b}, !- Source Object
  11,                                     !- Outlet Port
  {89959ff0-7195-48de-a028-42f47a87e346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9378f52-7cf9-46cf-8b47-b667d6df4197}, !- Handle
  {f915b237-a7f5-4bc5-a3fa-09237ef7332c}, !- Name
  {8044c8f9-ee26-478c-a397-c3929c399c1b}, !- HVAC Component
  {850db688-ec49-429c-9a01-db27fa4de5d6}; !- Port 1

OS:PortList,
  {af2ca87e-7438-4782-b5b6-0a27df9d736e}, !- Handle
  {1374a678-b297-47c3-ab07-533a56eb96c0}, !- Name
  {8044c8f9-ee26-478c-a397-c3929c399c1b}; !- HVAC Component

OS:Sizing:Zone,
  {f4b6fe8b-9acb-42fb-a134-35dac5ff0ad9}, !- Handle
  {8044c8f9-ee26-478c-a397-c3929c399c1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9d92499-39b6-4e49-9326-be10744c0485}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {8044c8f9-ee26-478c-a397-c3929c399c1b}, !- Thermal Zone
  {17aa9436-5023-4dec-b418-edeeb4246313}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d91f6940-c93d-42ab-9a69-6a10fb1f081f}, !- Handle
  living space|unit 25|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8044c8f9-ee26-478c-a397-c3929c399c1b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9756ea6a-9690-4cc0-b379-4773c54d9919}; !- Building Unit Name

OS:Surface,
  {d37f31c3-6f23-47eb-a335-511de53b7dcc}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91f6940-c93d-42ab-9a69-6a10fb1f081f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d16ad609-2752-4e97-ba24-f9780c8bab87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d985589-6de6-4191-9f9a-fb075f17ddaf}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91f6940-c93d-42ab-9a69-6a10fb1f081f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e11828c-a3c7-4be3-98b5-53cd064e185a}, !- Handle
  Surface 147,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d91f6940-c93d-42ab-9a69-6a10fb1f081f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3fdf982-845d-4130-b3c6-65dcad8114af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4f599be-c506-4d48-9f27-c447a39f2d3c}, !- Handle
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d91f6940-c93d-42ab-9a69-6a10fb1f081f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62808acf-c650-457c-ab43-c1c1b0475733}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b5f3d9-4bc8-4019-bf64-1d80b5fb9e29}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91f6940-c93d-42ab-9a69-6a10fb1f081f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3e88f7c-40de-478e-a2a8-540933252af9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0032f78-c250-4083-95d1-f9dce1dc7d80}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d91f6940-c93d-42ab-9a69-6a10fb1f081f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b8f4dab0-2904-4ea4-92cd-7b90f3d0a3fd}, !- Handle
  living zone|unit 26,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45687f2b-8265-4764-a3be-8fb0ebeb3128}, !- Zone Air Inlet Port List
  {c9475eb0-90a1-409b-8a86-de74cec7e9ef}, !- Zone Air Exhaust Port List
  {4d459d99-b5ec-4c7a-8004-086fbd7b1f3a}, !- Zone Air Node Name
  {353a080d-cf4f-4cc9-b98e-ebcc6659ee28}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76d87f02-1bf2-4c07-ae12-e59a82b2db89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {821f31e3-41ca-4515-ab78-19031e275b96}, !- Handle
  Node 26,                                !- Name
  {4d459d99-b5ec-4c7a-8004-086fbd7b1f3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d459d99-b5ec-4c7a-8004-086fbd7b1f3a}, !- Handle
  {44da84a4-9783-4d0b-9cfa-e46a1300ebc1}, !- Name
  {b8f4dab0-2904-4ea4-92cd-7b90f3d0a3fd}, !- Source Object
  11,                                     !- Outlet Port
  {821f31e3-41ca-4515-ab78-19031e275b96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45687f2b-8265-4764-a3be-8fb0ebeb3128}, !- Handle
  {67d69e2d-8817-4c95-822a-b3196954f545}, !- Name
  {b8f4dab0-2904-4ea4-92cd-7b90f3d0a3fd}, !- HVAC Component
  {a1244044-7f12-464e-8053-786b48c4b5b6}; !- Port 1

OS:PortList,
  {c9475eb0-90a1-409b-8a86-de74cec7e9ef}, !- Handle
  {2817dfe4-9d0a-4c22-9340-a9e7ec3d24fe}, !- Name
  {b8f4dab0-2904-4ea4-92cd-7b90f3d0a3fd}; !- HVAC Component

OS:Sizing:Zone,
  {d16591ae-f7a7-4931-9849-0e5eb169aa45}, !- Handle
  {b8f4dab0-2904-4ea4-92cd-7b90f3d0a3fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3224507-e4f9-423c-bb49-d7a34d14c666}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {b8f4dab0-2904-4ea4-92cd-7b90f3d0a3fd}, !- Thermal Zone
  {1dd150e9-492e-4e27-93f1-6436ac2fb392}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {0b556641-757c-4c10-b7ba-d2bc2df65bf5}, !- Handle
  living space|unit 26|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b8f4dab0-2904-4ea4-92cd-7b90f3d0a3fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7eeebe6d-13d7-4eca-89fa-3b49c80a6569}; !- Building Unit Name

OS:Surface,
  {33d1fbc5-eecf-4fff-820a-f74b35929207}, !- Handle
  Surface 151,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b556641-757c-4c10-b7ba-d2bc2df65bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {906c2b58-475f-4def-aa21-d81a1c0a254e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6860e2-9082-4d27-8fd1-6d5966ae4424}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b556641-757c-4c10-b7ba-d2bc2df65bf5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {565ad303-a0fc-40ee-9a57-090b02028f3c}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b556641-757c-4c10-b7ba-d2bc2df65bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e3897f6-ca2c-4483-a2a7-8cc0e18246cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5801e61d-6242-47da-bffe-1ab6f4ee36fe}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b556641-757c-4c10-b7ba-d2bc2df65bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9628e9da-da95-4a55-ba8d-645a6afa4fe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d78d2814-5db9-4620-b345-c3be277d1f8f}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b556641-757c-4c10-b7ba-d2bc2df65bf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093c9ffa-802d-4338-b26f-cec0779f7d9c}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b556641-757c-4c10-b7ba-d2bc2df65bf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {636772bd-0e9e-4bd7-b26d-14014ec16c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {997c61fa-a2cc-4a91-ba6d-7b06e1807734}, !- Handle
  living zone|unit 27,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee69af4e-a0f7-4b11-9713-25ac51187412}, !- Zone Air Inlet Port List
  {6905628b-b0fb-42e5-ae10-5b55828ae66b}, !- Zone Air Exhaust Port List
  {4381b0fc-7411-4e58-91ab-be02670acf5c}, !- Zone Air Node Name
  {48e1cec1-7563-4067-9cf2-43a256478691}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {256d175c-b8ba-40b2-852c-4ef741d780f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc0775cc-ec1e-4a75-bb0a-20a8a98f763d}, !- Handle
  Node 27,                                !- Name
  {4381b0fc-7411-4e58-91ab-be02670acf5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4381b0fc-7411-4e58-91ab-be02670acf5c}, !- Handle
  {198b5192-cd8c-4c94-a7da-8497193e7647}, !- Name
  {997c61fa-a2cc-4a91-ba6d-7b06e1807734}, !- Source Object
  11,                                     !- Outlet Port
  {fc0775cc-ec1e-4a75-bb0a-20a8a98f763d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee69af4e-a0f7-4b11-9713-25ac51187412}, !- Handle
  {9c4a97b0-cdf3-4276-a10e-0b8a976efbdd}, !- Name
  {997c61fa-a2cc-4a91-ba6d-7b06e1807734}, !- HVAC Component
  {b9b468fa-f467-4276-9479-6b1009d61b3b}; !- Port 1

OS:PortList,
  {6905628b-b0fb-42e5-ae10-5b55828ae66b}, !- Handle
  {b3af1811-4962-4b0a-8179-e0c0fbca7825}, !- Name
  {997c61fa-a2cc-4a91-ba6d-7b06e1807734}; !- HVAC Component

OS:Sizing:Zone,
  {1da610b8-bd3a-4515-8df8-a75591fc0e91}, !- Handle
  {997c61fa-a2cc-4a91-ba6d-7b06e1807734}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd9bbb4c-fb3b-4533-b763-b3d90079af0b}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {997c61fa-a2cc-4a91-ba6d-7b06e1807734}, !- Thermal Zone
  {a95d0c2e-227a-4ee1-b9ab-17f4d0f9a561}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d973a3e5-cb94-4d38-b2de-3ead06a80236}, !- Handle
  living space|unit 27|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {997c61fa-a2cc-4a91-ba6d-7b06e1807734}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ee9534fe-49b6-444d-843f-07861df39de2}; !- Building Unit Name

OS:Surface,
  {e3e88f7c-40de-478e-a2a8-540933252af9}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d973a3e5-cb94-4d38-b2de-3ead06a80236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00b5f3d9-4bc8-4019-bf64-1d80b5fb9e29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf9ac03-72f4-4894-a2b8-63db22ec6d50}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d973a3e5-cb94-4d38-b2de-3ead06a80236}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691531fe-86a2-4aa8-99a6-049d2c53f60c}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d973a3e5-cb94-4d38-b2de-3ead06a80236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52296325-157c-4117-91af-05085117a60b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {758b758a-597c-4641-a94d-59d5943f0a46}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d973a3e5-cb94-4d38-b2de-3ead06a80236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {017174b6-0d1f-4318-9c0f-9e8b834527dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564f4dc7-83fd-4ae6-a936-615174e2d950}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d973a3e5-cb94-4d38-b2de-3ead06a80236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cdc93ce-07f1-43a4-a4a4-a195e136f734}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c79e82-a95b-440e-8025-95fcd6ae4453}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d973a3e5-cb94-4d38-b2de-3ead06a80236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6034011d-1beb-47da-9aee-323f4b41f53e}, !- Handle
  living zone|unit 28,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ac09f70-e3c7-438b-a26e-329d335e952d}, !- Zone Air Inlet Port List
  {d30de06d-4993-42a5-a06c-4174f0700eb9}, !- Zone Air Exhaust Port List
  {89b9e757-b494-4a14-8396-d97d1881d39c}, !- Zone Air Node Name
  {166526c4-fdc9-4c1f-b302-701f0513d248}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4570254-969c-4c57-87f4-694b65b8307c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b21cfee9-1530-461f-94e8-459d3a471768}, !- Handle
  Node 28,                                !- Name
  {89b9e757-b494-4a14-8396-d97d1881d39c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89b9e757-b494-4a14-8396-d97d1881d39c}, !- Handle
  {97c1d2d5-aaf3-40a2-a360-3e3067ec7e02}, !- Name
  {6034011d-1beb-47da-9aee-323f4b41f53e}, !- Source Object
  11,                                     !- Outlet Port
  {b21cfee9-1530-461f-94e8-459d3a471768}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ac09f70-e3c7-438b-a26e-329d335e952d}, !- Handle
  {31323184-7fa8-4c5f-9251-8a4b08c4bc28}, !- Name
  {6034011d-1beb-47da-9aee-323f4b41f53e}, !- HVAC Component
  {9a3422c3-f131-46f0-baff-678a1b3d8ef1}; !- Port 1

OS:PortList,
  {d30de06d-4993-42a5-a06c-4174f0700eb9}, !- Handle
  {309e4d54-4ea5-48f7-8e4e-b806cc6fa8e6}, !- Name
  {6034011d-1beb-47da-9aee-323f4b41f53e}; !- HVAC Component

OS:Sizing:Zone,
  {72e059b6-bb26-4567-ac77-9b438cd1be1f}, !- Handle
  {6034011d-1beb-47da-9aee-323f4b41f53e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bdfb8537-5fa1-4beb-9338-2e7cfa3c0554}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {6034011d-1beb-47da-9aee-323f4b41f53e}, !- Thermal Zone
  {b0983fe9-6c15-4c8b-a604-dd42c5735a55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {98a59859-3dc8-4d31-b7b6-173acc2c25a5}, !- Handle
  living space|unit 28|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6034011d-1beb-47da-9aee-323f4b41f53e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {6060869f-dbb8-40a8-92c2-ef3d9fcde8a0}; !- Building Unit Name

OS:Surface,
  {0beb9411-e0f8-4e11-ad31-8e05686bf32d}, !- Handle
  Surface 163,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98a59859-3dc8-4d31-b7b6-173acc2c25a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7b72eae-a41a-4deb-8ad9-3f97359de4b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb976dc-8b66-4cd3-a0f6-9eb133cb3df2}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a59859-3dc8-4d31-b7b6-173acc2c25a5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e834d607-3268-44d9-bf5d-2ca0b4a77314}, !- Handle
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98a59859-3dc8-4d31-b7b6-173acc2c25a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {376555f7-0203-449c-9d7c-12dcd31d8e89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {636772bd-0e9e-4bd7-b26d-14014ec16c3c}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a59859-3dc8-4d31-b7b6-173acc2c25a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093c9ffa-802d-4338-b26f-cec0779f7d9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e1ab4d-49e4-4304-8c64-1352f6717b29}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a59859-3dc8-4d31-b7b6-173acc2c25a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad148af9-ffe9-4e64-baee-a6cddb063eb9}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a59859-3dc8-4d31-b7b6-173acc2c25a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bcf7278-5406-41d7-a72f-46d10dcb93db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {da175996-eb8f-4919-9a4d-32ecd48322ef}, !- Handle
  living zone|unit 29,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d39b4ac6-78c2-4ea3-a5a0-6dd81073adb2}, !- Zone Air Inlet Port List
  {f974af1f-fad9-433d-b098-b55a5f5f9c48}, !- Zone Air Exhaust Port List
  {fba1c982-a076-493c-8036-3bf7b5c2356c}, !- Zone Air Node Name
  {e6eca065-fdfa-4e33-ab30-df8df6227d60}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc39e11b-37ae-4003-838c-d2fa3111eefa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8aef2e1-3805-4930-80d8-6bad3a86ad03}, !- Handle
  Node 29,                                !- Name
  {fba1c982-a076-493c-8036-3bf7b5c2356c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fba1c982-a076-493c-8036-3bf7b5c2356c}, !- Handle
  {5c89427f-9c73-4dbb-a841-741f04ce5bd3}, !- Name
  {da175996-eb8f-4919-9a4d-32ecd48322ef}, !- Source Object
  11,                                     !- Outlet Port
  {b8aef2e1-3805-4930-80d8-6bad3a86ad03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d39b4ac6-78c2-4ea3-a5a0-6dd81073adb2}, !- Handle
  {b35bbf84-8caf-47a8-825a-8ef704f4d7cc}, !- Name
  {da175996-eb8f-4919-9a4d-32ecd48322ef}, !- HVAC Component
  {f41ec772-f52f-4a77-b9c5-b601a3224fa1}; !- Port 1

OS:PortList,
  {f974af1f-fad9-433d-b098-b55a5f5f9c48}, !- Handle
  {9109f67e-e564-4082-8619-a7989f1ac466}, !- Name
  {da175996-eb8f-4919-9a4d-32ecd48322ef}; !- HVAC Component

OS:Sizing:Zone,
  {5e23f544-f9a4-4a3a-8e2e-18a19ac0666a}, !- Handle
  {da175996-eb8f-4919-9a4d-32ecd48322ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c8e9038-a227-4f9c-966b-2bea98e12369}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {da175996-eb8f-4919-9a4d-32ecd48322ef}, !- Thermal Zone
  {5f066a94-bf5a-4f85-bc7e-a2042a611205}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9ce72c60-5792-42a1-9ae1-0f9a114c1d95}, !- Handle
  living space|unit 29|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {da175996-eb8f-4919-9a4d-32ecd48322ef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {73f9329f-9019-410f-baaf-f357e033778a}; !- Building Unit Name

OS:Surface,
  {8cdc93ce-07f1-43a4-a4a4-a195e136f734}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ce72c60-5792-42a1-9ae1-0f9a114c1d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {564f4dc7-83fd-4ae6-a936-615174e2d950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807fe015-fddf-4527-878f-f78ac09d9d08}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ce72c60-5792-42a1-9ae1-0f9a114c1d95}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 7.3152,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af82cd9-e496-48ad-8748-864a139450a0}, !- Handle
  Surface 171,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ce72c60-5792-42a1-9ae1-0f9a114c1d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92aa5c05-ed7f-4cbd-a019-d84a43a91bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 7.3152,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44babfcf-bdb0-4742-b5d9-2fe9451b08b7}, !- Handle
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ce72c60-5792-42a1-9ae1-0f9a114c1d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {928e931f-5070-44bb-9f14-efd133eb12cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 4.8768,             !- X,Y,Z Vertex 3 {m}
  32.328922035849, -12.9315688143396, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2fc9239-5eb3-4b6e-b9a0-ac06a4d73192}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ce72c60-5792-42a1-9ae1-0f9a114c1d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  32.328922035849, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 4.8768,             !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cadf55ac-8546-4bd5-8300-c34e376ee4e9}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ce72c60-5792-42a1-9ae1-0f9a114c1d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  32.328922035849, -12.9315688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  32.328922035849, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3231f6c8-18fd-4c82-ab9c-b8dfe0b09670}, !- Handle
  living zone|unit 30,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eda3d948-3527-4675-bbca-e3ce94f9f6f4}, !- Zone Air Inlet Port List
  {330510b9-cc66-4e13-86d4-13927441ee20}, !- Zone Air Exhaust Port List
  {faff05ac-a2c0-4241-a7a4-51525287e21b}, !- Zone Air Node Name
  {8883a5ce-e7c6-49a4-b29f-885b1d7505e9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {055f021a-567d-44a1-abda-f9cab8e21c33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cab02205-8776-420f-bbd9-546bcdc023d7}, !- Handle
  Node 30,                                !- Name
  {faff05ac-a2c0-4241-a7a4-51525287e21b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {faff05ac-a2c0-4241-a7a4-51525287e21b}, !- Handle
  {e41b1c15-84a3-45c3-9e47-58412adb9898}, !- Name
  {3231f6c8-18fd-4c82-ab9c-b8dfe0b09670}, !- Source Object
  11,                                     !- Outlet Port
  {cab02205-8776-420f-bbd9-546bcdc023d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eda3d948-3527-4675-bbca-e3ce94f9f6f4}, !- Handle
  {6c466342-200a-4994-abbb-03af3e369240}, !- Name
  {3231f6c8-18fd-4c82-ab9c-b8dfe0b09670}, !- HVAC Component
  {5884aac0-5fa8-404f-b7da-f8af6412cba1}; !- Port 1

OS:PortList,
  {330510b9-cc66-4e13-86d4-13927441ee20}, !- Handle
  {3c4c92ec-189e-4e8e-900f-f8b2de4d7a9b}, !- Name
  {3231f6c8-18fd-4c82-ab9c-b8dfe0b09670}; !- HVAC Component

OS:Sizing:Zone,
  {b2659d75-5343-4aa2-bd9b-c777ceaecdbf}, !- Handle
  {3231f6c8-18fd-4c82-ab9c-b8dfe0b09670}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aac9067f-bb72-4ecf-b55d-97fe3f9e4d0e}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {3231f6c8-18fd-4c82-ab9c-b8dfe0b09670}, !- Thermal Zone
  {e5ddf7f9-e4f6-425e-8aa8-c9d5dc85dac7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {6c1169ce-47e9-4586-a30f-d370c4ab1986}, !- Handle
  living space|unit 30|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3231f6c8-18fd-4c82-ab9c-b8dfe0b09670}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {2bc3e5d6-3f73-4b64-862c-1ffb4b325a07}; !- Building Unit Name

OS:Surface,
  {42aab68d-5036-4f13-bddc-1eeca58306d4}, !- Handle
  Surface 175,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c1169ce-47e9-4586-a30f-d370c4ab1986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40829fd3-c339-4911-8dd0-ad9c6e875fac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 7.3152,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5901ded2-0405-4a44-a8d3-88eb22d944c6}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c1169ce-47e9-4586-a30f-d370c4ab1986}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 4.8768,         !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 7.3152;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68cf2ed-cc35-4844-baea-111c502e750a}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c1169ce-47e9-4586-a30f-d370c4ab1986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fdebfa1-f074-4470-92fd-6c56a607e42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 4.8768;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bcf7278-5406-41d7-a72f-46d10dcb93db}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c1169ce-47e9-4586-a30f-d370c4ab1986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad148af9-ffe9-4e64-baee-a6cddb063eb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767f62fb-d768-4095-9c98-7becd6891c57}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c1169ce-47e9-4586-a30f-d370c4ab1986}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a0fcfa-4f88-4ac2-a28f-0188fa4c20b7}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c1169ce-47e9-4586-a30f-d370c4ab1986}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 7.3152,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 4.8768,         !- X,Y,Z Vertex 2 {m}
  32.328922035849, 15.9795688143396, 4.8768, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 15.9795688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {abe5b8fd-212a-483a-944a-3e4bcf9d3a89}, !- Handle
  living zone|unit 31,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {235e4e26-6bd6-4d89-8b4d-a0f36c009292}, !- Zone Air Inlet Port List
  {16fac90e-12d9-40cb-8710-19d8e1e26fd7}, !- Zone Air Exhaust Port List
  {05a896a0-aee0-4597-af95-3d03a404a475}, !- Zone Air Node Name
  {58159dce-f429-45e9-a7af-bff2440de488}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9b830c8-97a0-4c0c-a1b4-b36c659fc99b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c878554d-052f-4fe8-bc29-bc861052e6ed}, !- Handle
  Node 31,                                !- Name
  {05a896a0-aee0-4597-af95-3d03a404a475}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05a896a0-aee0-4597-af95-3d03a404a475}, !- Handle
  {4ffde91c-0466-4181-8e11-0af5c23c99b9}, !- Name
  {abe5b8fd-212a-483a-944a-3e4bcf9d3a89}, !- Source Object
  11,                                     !- Outlet Port
  {c878554d-052f-4fe8-bc29-bc861052e6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {235e4e26-6bd6-4d89-8b4d-a0f36c009292}, !- Handle
  {28fb3b07-43d7-418e-b645-173489e9fc16}, !- Name
  {abe5b8fd-212a-483a-944a-3e4bcf9d3a89}, !- HVAC Component
  {3834f934-d73c-456b-91d4-ee3068312326}; !- Port 1

OS:PortList,
  {16fac90e-12d9-40cb-8710-19d8e1e26fd7}, !- Handle
  {a5105240-9aa7-41f1-90e0-32af12d9f35a}, !- Name
  {abe5b8fd-212a-483a-944a-3e4bcf9d3a89}; !- HVAC Component

OS:Sizing:Zone,
  {629c8c38-1fd1-4b68-9fae-78141146dff6}, !- Handle
  {abe5b8fd-212a-483a-944a-3e4bcf9d3a89}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f163404c-d9c5-4a3e-bc86-483af2a68435}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {abe5b8fd-212a-483a-944a-3e4bcf9d3a89}, !- Thermal Zone
  {4734bbb3-f235-4889-9054-86fdb1e44c74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {63badabe-cab9-4454-9e88-04670ae6ca80}, !- Handle
  living space|unit 31|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {abe5b8fd-212a-483a-944a-3e4bcf9d3a89}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {60d3e05b-be06-43c1-bbd7-071c52b860e7}; !- Building Unit Name

OS:Surface,
  {eceeda1d-9ef2-4223-949f-934c3ee2dabf}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63badabe-cab9-4454-9e88-04670ae6ca80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.7536,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 7.3152,           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 9.7536;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42ac9e5-c390-43f8-8805-1d9b8f64c6da}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63badabe-cab9-4454-9e88-04670ae6ca80}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1018b366-d7df-4134-ab61-8d182cdc2290}, !- Handle
  Surface 183,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63badabe-cab9-4454-9e88-04670ae6ca80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 9.7536,            !- X,Y,Z Vertex 2 {m}
  0, 0, 9.7536,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 9.7536;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74955067-16cb-4367-995d-986f5543e88d}, !- Handle
  Surface 184,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63badabe-cab9-4454-9e88-04670ae6ca80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {871201c1-f7b3-4712-a917-6e0e9cd41ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 7.3152,           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae29f3e9-f9a5-44ca-916d-4ef793d5d143}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63badabe-cab9-4454-9e88-04670ae6ca80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d42599-46f4-4b49-a24f-95b670735713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f1e945-e749-4d6c-9f30-5f4fa95b819a}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63badabe-cab9-4454-9e88-04670ae6ca80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 9.7536,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 7.3152,           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fbd3e9ca-e1ca-4caa-bf10-9c23a9a9266f}, !- Handle
  living zone|unit 32,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95760da3-871b-4e0a-8302-b39fc3443f0a}, !- Zone Air Inlet Port List
  {af3704d8-b758-48d0-b73d-a793b08f94da}, !- Zone Air Exhaust Port List
  {f7ccb874-7614-47c3-b451-575b4fabfcd7}, !- Zone Air Node Name
  {0be18941-8a7e-4e50-bafe-c8d87418a1ce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a61f6c1-d4d4-4711-9399-eede497e0be0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9ed8818-e367-4666-9b7d-d05c1e0202e6}, !- Handle
  Node 32,                                !- Name
  {f7ccb874-7614-47c3-b451-575b4fabfcd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7ccb874-7614-47c3-b451-575b4fabfcd7}, !- Handle
  {cc38c533-b1ea-4432-9c5d-6aaa9153c633}, !- Name
  {fbd3e9ca-e1ca-4caa-bf10-9c23a9a9266f}, !- Source Object
  11,                                     !- Outlet Port
  {b9ed8818-e367-4666-9b7d-d05c1e0202e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95760da3-871b-4e0a-8302-b39fc3443f0a}, !- Handle
  {f4021857-144c-4fe5-8e71-404e40432e37}, !- Name
  {fbd3e9ca-e1ca-4caa-bf10-9c23a9a9266f}, !- HVAC Component
  {dbf981a6-5d7a-4500-bac2-ebf35c90c528}; !- Port 1

OS:PortList,
  {af3704d8-b758-48d0-b73d-a793b08f94da}, !- Handle
  {37494f7b-8a7a-40fb-bfc2-9636ec8838cc}, !- Name
  {fbd3e9ca-e1ca-4caa-bf10-9c23a9a9266f}; !- HVAC Component

OS:Sizing:Zone,
  {f76dcafc-5c81-49d0-8615-bc3d573e5c6f}, !- Handle
  {fbd3e9ca-e1ca-4caa-bf10-9c23a9a9266f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11fe50f5-e3b8-49a4-80bb-f69231b6c421}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {fbd3e9ca-e1ca-4caa-bf10-9c23a9a9266f}, !- Thermal Zone
  {7a060f65-1610-4775-a312-8b2e66b458d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c668f9af-9a35-44ad-8af7-6ed20371cbd4}, !- Handle
  living space|unit 32|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fbd3e9ca-e1ca-4caa-bf10-9c23a9a9266f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ff6f51bc-102a-4770-ae2e-7c1c738125b4}; !- Building Unit Name

OS:Surface,
  {c320b154-2a08-44b7-bf65-625fd7579cd3}, !- Handle
  Surface 187,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c668f9af-9a35-44ad-8af7-6ed20371cbd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 9.7536,            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d297cd7-7e1b-4b7c-bdb1-7079a79f4aec}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c668f9af-9a35-44ad-8af7-6ed20371cbd4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50a1e481-c840-4e64-ac10-5a9b79bcff72}, !- Handle
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c668f9af-9a35-44ad-8af7-6ed20371cbd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b8570a6-7418-48c0-9a6e-aab46b3fd99c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 7.3152,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe4355b0-95e8-4d20-93fb-591e0d801887}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c668f9af-9a35-44ad-8af7-6ed20371cbd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9795688143396, 9.7536,            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 7.3152,            !- X,Y,Z Vertex 2 {m}
  0, 3.048, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c283a41-ed46-49a7-bfed-a6ddbfeadba1}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c668f9af-9a35-44ad-8af7-6ed20371cbd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 7.3152,            !- X,Y,Z Vertex 3 {m}
  0, 15.9795688143396, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e08234-b894-497d-8ac7-e2c0b4621b48}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c668f9af-9a35-44ad-8af7-6ed20371cbd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd50a08b-6af7-4c7e-8946-e5a652bd08b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ff8b19c-8ce4-489a-b4f0-e5f1042ca84d}, !- Handle
  living zone|unit 33,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42dae7f5-99a1-4d59-af4b-f028163830b1}, !- Zone Air Inlet Port List
  {5e623027-cc87-4bb5-a1e7-9bdbe4d81625}, !- Zone Air Exhaust Port List
  {55936bb9-1ec4-4177-8482-85a684ae7178}, !- Zone Air Node Name
  {37a30163-9d88-40c4-a548-297944705a62}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb0668af-a7c0-4617-be7b-117fe6b51afd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39a1c833-7fcd-43f0-a8a1-1a2827d7e186}, !- Handle
  Node 33,                                !- Name
  {55936bb9-1ec4-4177-8482-85a684ae7178}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55936bb9-1ec4-4177-8482-85a684ae7178}, !- Handle
  {dc7b6219-3f28-4a15-9249-321eca91343f}, !- Name
  {4ff8b19c-8ce4-489a-b4f0-e5f1042ca84d}, !- Source Object
  11,                                     !- Outlet Port
  {39a1c833-7fcd-43f0-a8a1-1a2827d7e186}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42dae7f5-99a1-4d59-af4b-f028163830b1}, !- Handle
  {31546a11-463c-4ac2-8743-edd34af718f8}, !- Name
  {4ff8b19c-8ce4-489a-b4f0-e5f1042ca84d}, !- HVAC Component
  {a223a6b5-105b-4649-9f48-174d153afe24}; !- Port 1

OS:PortList,
  {5e623027-cc87-4bb5-a1e7-9bdbe4d81625}, !- Handle
  {082c3cc7-0c91-40c6-a4f1-543287a41ab8}, !- Name
  {4ff8b19c-8ce4-489a-b4f0-e5f1042ca84d}; !- HVAC Component

OS:Sizing:Zone,
  {d5002db8-b65a-4224-886e-9fce872929d5}, !- Handle
  {4ff8b19c-8ce4-489a-b4f0-e5f1042ca84d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f423099-0163-4e9f-9d7f-0a5998f212e4}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {4ff8b19c-8ce4-489a-b4f0-e5f1042ca84d}, !- Thermal Zone
  {1f282918-2786-4c54-a32b-2deb856e5f66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8bd996fd-18be-4a36-9f6c-7014c34730ce}, !- Handle
  living space|unit 33|story 1,           !- Name
  {537fe3eb-77b3-4950-b230-71431d3b6869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4ff8b19c-8ce4-489a-b4f0-e5f1042ca84d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {1a01f61f-45bd-46d7-bf09-be51a4c96696}; !- Building Unit Name

OS:Surface,
  {e7d42599-46f4-4b49-a24f-95b670735713}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd996fd-18be-4a36-9f6c-7014c34730ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae29f3e9-f9a5-44ca-916d-4ef793d5d143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c858ba4f-b6c5-45f6-9c31-b4f355a68f8e}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bd996fd-18be-4a36-9f6c-7014c34730ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5eaf94-e430-4139-950e-f47d243b817e}, !- Handle
  Surface 195,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bd996fd-18be-4a36-9f6c-7014c34730ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
