  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e964045-9f0a-4ed6-96f9-e529b31370e1}, !- Handle
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {51f274e7-d63d-4999-87d7-7d4d49a31dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {464aae6b-da14-4d5a-9322-3b1f9c46a23d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f3cef9-e62e-4144-8faa-f1baff7a20e2}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51f274e7-d63d-4999-87d7-7d4d49a31dd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1abfb45b-ff7e-4627-93bc-671085b261b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486b4eb0-22c0-421c-b86a-8ac3b9bcb97b}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51f274e7-d63d-4999-87d7-7d4d49a31dd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d46705c3-d253-4803-9e24-e95854c45158}, !- Handle
  living zone|unit 34,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7d9887c-5b6c-487a-8287-4b46135ca86c}, !- Zone Air Inlet Port List
  {2dd7e57c-7280-4502-84c8-ae9b5ad7ccd3}, !- Zone Air Exhaust Port List
  {61f256f8-d94b-4c8c-bcb2-2e3299cb9f6c}, !- Zone Air Node Name
  {9b0d4824-911d-4863-b267-a30413b7d176}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac0ad9ad-aaba-4d7b-ad57-5bede299194b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf3c1988-fa44-4d35-8862-dc47b706acc4}, !- Handle
  Node 34,                                !- Name
  {61f256f8-d94b-4c8c-bcb2-2e3299cb9f6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61f256f8-d94b-4c8c-bcb2-2e3299cb9f6c}, !- Handle
  {7716b38e-b38c-4831-8392-4d16e96639b7}, !- Name
  {d46705c3-d253-4803-9e24-e95854c45158}, !- Source Object
  11,                                     !- Outlet Port
  {cf3c1988-fa44-4d35-8862-dc47b706acc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7d9887c-5b6c-487a-8287-4b46135ca86c}, !- Handle
  {03768804-4f99-49b2-8719-77c17aee9cec}, !- Name
  {d46705c3-d253-4803-9e24-e95854c45158}, !- HVAC Component
  {7f0880f4-e232-40f3-9f98-1c624118eab8}; !- Port 1

OS:PortList,
  {2dd7e57c-7280-4502-84c8-ae9b5ad7ccd3}, !- Handle
  {688e6b1a-c941-4b8a-a165-040644776ceb}, !- Name
  {d46705c3-d253-4803-9e24-e95854c45158}; !- HVAC Component

OS:Sizing:Zone,
  {0f75d5d0-dc28-458b-892a-e84e31432d03}, !- Handle
  {d46705c3-d253-4803-9e24-e95854c45158}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d9318e4-c15d-4279-b2ed-dfbe79ee3fca}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {d46705c3-d253-4803-9e24-e95854c45158}, !- Thermal Zone
  {dd9f6369-8b43-4b6a-a3a7-2094f555caa7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {63858b6f-ae94-4345-a3bc-d9aa330f3708}, !- Handle
  living space|unit 34|story 1,           !- Name
  {5464fa14-bc3c-479d-8ea5-33da43edecb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d46705c3-d253-4803-9e24-e95854c45158}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {14a10c2c-2d58-4bbe-a371-8b2f9329836c}; !- Building Unit Name

OS:Surface,
  {26628830-e5a8-4087-b574-7e9fbade7004}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63858b6f-ae94-4345-a3bc-d9aa330f3708}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81db0326-b8a3-4926-b5a8-2e739df70a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4749d9-a205-4ba2-a2f0-24b7d757597b}, !- Handle
  Surface 200,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63858b6f-ae94-4345-a3bc-d9aa330f3708}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a63bc68-d4f5-4912-a015-fbec03f1a2fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960bbb6d-b379-4e4b-a4eb-74f7385e7571}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63858b6f-ae94-4345-a3bc-d9aa330f3708}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b6db40c-70b8-4bf7-aec0-225b282590e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e71bbe-29fa-4e64-8f4b-a977875f27d0}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63858b6f-ae94-4345-a3bc-d9aa330f3708}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d70749b-d820-4130-b341-c9e8c106630c}, !- Handle
  Surface 203,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63858b6f-ae94-4345-a3bc-d9aa330f3708}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18033cfc-9689-413a-815e-90ce2bb165fb}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63858b6f-ae94-4345-a3bc-d9aa330f3708}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6d2b257f-4bca-439d-bc5a-a32f749e17de}, !- Handle
  living zone|unit 35,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec342887-fa94-4712-9dce-af628953b803}, !- Zone Air Inlet Port List
  {f7f2004a-2f53-43d9-ab7e-ab60278a994e}, !- Zone Air Exhaust Port List
  {beb1dda5-21c7-4a2f-a377-90354bd32444}, !- Zone Air Node Name
  {7c9b213b-6fef-4370-a205-1950c5780446}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8400ffd-80ae-4d37-9b0d-bb5ca6965334}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b96b325c-cda9-4580-9497-331d305a93d9}, !- Handle
  Node 35,                                !- Name
  {beb1dda5-21c7-4a2f-a377-90354bd32444}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {beb1dda5-21c7-4a2f-a377-90354bd32444}, !- Handle
  {084686ed-ced6-4dd9-80f4-89b520e4a643}, !- Name
  {6d2b257f-4bca-439d-bc5a-a32f749e17de}, !- Source Object
  11,                                     !- Outlet Port
  {b96b325c-cda9-4580-9497-331d305a93d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec342887-fa94-4712-9dce-af628953b803}, !- Handle
  {80653568-3c89-4ae6-b47b-7e909b029798}, !- Name
  {6d2b257f-4bca-439d-bc5a-a32f749e17de}, !- HVAC Component
  {ffb1c129-4d83-4865-9dfc-fd0f6a27eb94}; !- Port 1

OS:PortList,
  {f7f2004a-2f53-43d9-ab7e-ab60278a994e}, !- Handle
  {7e5cd683-777b-4cec-b5a9-85a0251dd361}, !- Name
  {6d2b257f-4bca-439d-bc5a-a32f749e17de}; !- HVAC Component

OS:Sizing:Zone,
  {2d2e3892-c3ba-40f7-a625-20bdea4ef2f7}, !- Handle
  {6d2b257f-4bca-439d-bc5a-a32f749e17de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0aaea4ff-998b-4111-9fe1-8fff348ccc32}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {6d2b257f-4bca-439d-bc5a-a32f749e17de}, !- Thermal Zone
  {ff1006d0-f56d-4d9a-9af6-2b2a9ae735aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {26d6477e-4ade-4b60-a6eb-daf606be6b09}, !- Handle
  living space|unit 35|story 1,           !- Name
  {5464fa14-bc3c-479d-8ea5-33da43edecb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6d2b257f-4bca-439d-bc5a-a32f749e17de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0f16b007-d268-4efe-936e-852a83b78089}; !- Building Unit Name

OS:Surface,
  {1abfb45b-ff7e-4627-93bc-671085b261b9}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d6477e-4ade-4b60-a6eb-daf606be6b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7f3cef9-e62e-4144-8faa-f1baff7a20e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1253fe-14a9-4fa6-b29e-4c5df3b34196}, !- Handle
  Surface 206,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26d6477e-4ade-4b60-a6eb-daf606be6b09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 9.7536,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 9.7536,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc31092-2575-4db7-92a3-2df7803b2325}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d6477e-4ade-4b60-a6eb-daf606be6b09}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac6cd190-f1b9-4525-89b2-39e029d822ee}, !- Handle
  Surface 208,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26d6477e-4ade-4b60-a6eb-daf606be6b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24ff6a6-4606-4038-b68a-c8291542c784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ea75b98-6d08-475e-b470-c2626de09744}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d6477e-4ade-4b60-a6eb-daf606be6b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a750fba0-4899-400d-8a2e-69d2d2fad7de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9035db63-5e74-4aa3-9771-83cad9976e56}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26d6477e-4ade-4b60-a6eb-daf606be6b09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f9a73988-be23-4356-ad7f-4a3f0c5732dc}, !- Handle
  living zone|unit 36,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b330cdf-58b8-4dcd-a933-5ebdb66ce065}, !- Zone Air Inlet Port List
  {b006f4e8-2eaa-48fc-bed3-7cedac266a32}, !- Zone Air Exhaust Port List
  {e3d458cf-5cf2-48f5-8697-e64c0926a70a}, !- Zone Air Node Name
  {80dfe686-92eb-4bf3-9da3-c21fcfd5fed1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec347083-360e-49e6-910b-433752c876ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7daf39d3-1f3b-4422-8d13-7c875878ed33}, !- Handle
  Node 36,                                !- Name
  {e3d458cf-5cf2-48f5-8697-e64c0926a70a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3d458cf-5cf2-48f5-8697-e64c0926a70a}, !- Handle
  {b22b7f99-d6a9-4bf7-bdda-cdb2f06d91ac}, !- Name
  {f9a73988-be23-4356-ad7f-4a3f0c5732dc}, !- Source Object
  11,                                     !- Outlet Port
  {7daf39d3-1f3b-4422-8d13-7c875878ed33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b330cdf-58b8-4dcd-a933-5ebdb66ce065}, !- Handle
  {7026d293-4715-4863-bfe8-2a500796a4d7}, !- Name
  {f9a73988-be23-4356-ad7f-4a3f0c5732dc}, !- HVAC Component
  {25c6e0c2-b513-4f7e-ba06-090857cc0458}; !- Port 1

OS:PortList,
  {b006f4e8-2eaa-48fc-bed3-7cedac266a32}, !- Handle
  {fac92aef-a91a-49db-badd-644ce3ca4689}, !- Name
  {f9a73988-be23-4356-ad7f-4a3f0c5732dc}; !- HVAC Component

OS:Sizing:Zone,
  {24b53043-e81f-4403-8af2-28fb52e3ee69}, !- Handle
  {f9a73988-be23-4356-ad7f-4a3f0c5732dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2a9b32d-6bf4-4b1c-8eeb-e3c13bc4b54e}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {f9a73988-be23-4356-ad7f-4a3f0c5732dc}, !- Thermal Zone
  {3f1f185b-37c8-4ae5-9532-bf20c2d7b4ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {42a935bc-3e2e-468a-bf2b-31249c9bd052}, !- Handle
  living space|unit 36|story 1,           !- Name
  {5464fa14-bc3c-479d-8ea5-33da43edecb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f9a73988-be23-4356-ad7f-4a3f0c5732dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cfe002a0-4def-4cb8-b89f-6e769ae2bf64}; !- Building Unit Name

OS:Surface,
  {c0629984-0955-462e-980d-7a8d1ccd9a05}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a935bc-3e2e-468a-bf2b-31249c9bd052}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc88e551-8e99-4ceb-8de3-95abfa9b9834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85340c71-542f-424c-9aa4-2bec1909d9ed}, !- Handle
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42a935bc-3e2e-468a-bf2b-31249c9bd052}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af029d58-43db-44aa-b57b-1ee122b0b8e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81db0326-b8a3-4926-b5a8-2e739df70a89}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a935bc-3e2e-468a-bf2b-31249c9bd052}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26628830-e5a8-4087-b574-7e9fbade7004}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b4d5e9-c360-4a1b-b5e2-7fb82b426dc0}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a935bc-3e2e-468a-bf2b-31249c9bd052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fcf484-567e-4e0d-9a8a-3cb4d215ee6d}, !- Handle
  Surface 215,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {42a935bc-3e2e-468a-bf2b-31249c9bd052}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {faf7b7ff-aa99-4ad7-aaae-eb15a461714d}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a935bc-3e2e-468a-bf2b-31249c9bd052}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {932ef26c-4533-4fbb-bba9-c4a5f05258d8}, !- Handle
  living zone|unit 37,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14e1ac1e-a1b0-4533-ae99-9834457c0684}, !- Zone Air Inlet Port List
  {634a39f0-abc0-4295-90e8-f7c09e7db244}, !- Zone Air Exhaust Port List
  {5ed90078-86f0-4198-a09d-913d8f67ba81}, !- Zone Air Node Name
  {f89be899-8034-4031-9456-760279491333}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {007a042d-b507-484f-99d3-bb450c004f47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ac8904f-45c7-4338-8b4e-d7c6e99b81c6}, !- Handle
  Node 37,                                !- Name
  {5ed90078-86f0-4198-a09d-913d8f67ba81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ed90078-86f0-4198-a09d-913d8f67ba81}, !- Handle
  {67cc854b-5fc7-47ad-8c29-df63101c272d}, !- Name
  {932ef26c-4533-4fbb-bba9-c4a5f05258d8}, !- Source Object
  11,                                     !- Outlet Port
  {0ac8904f-45c7-4338-8b4e-d7c6e99b81c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14e1ac1e-a1b0-4533-ae99-9834457c0684}, !- Handle
  {02dea364-fb44-4410-89ab-6c28db1f9bc7}, !- Name
  {932ef26c-4533-4fbb-bba9-c4a5f05258d8}, !- HVAC Component
  {8828be1a-c435-4303-8c91-4bf43a782f13}; !- Port 1

OS:PortList,
  {634a39f0-abc0-4295-90e8-f7c09e7db244}, !- Handle
  {6b30f9b5-41d5-4995-97c2-dada53572618}, !- Name
  {932ef26c-4533-4fbb-bba9-c4a5f05258d8}; !- HVAC Component

OS:Sizing:Zone,
  {d12688eb-d7a6-4f3b-bf1c-58cae4bae4be}, !- Handle
  {932ef26c-4533-4fbb-bba9-c4a5f05258d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69db42e2-0a17-4b9b-96d7-2cd4ea4a35d5}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {932ef26c-4533-4fbb-bba9-c4a5f05258d8}, !- Thermal Zone
  {7ae9e5f0-510b-4a17-a7af-842e134dcafc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {654776eb-2caa-47b8-aa7f-fae9fe626bb9}, !- Handle
  living space|unit 37|story 1,           !- Name
  {5464fa14-bc3c-479d-8ea5-33da43edecb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {932ef26c-4533-4fbb-bba9-c4a5f05258d8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {545f1256-d08a-4aa8-8c47-b82e39a7858f}; !- Building Unit Name

OS:Surface,
  {a750fba0-4899-400d-8a2e-69d2d2fad7de}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {654776eb-2caa-47b8-aa7f-fae9fe626bb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ea75b98-6d08-475e-b470-c2626de09744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e450d03f-3ccc-41dc-adaf-9ec2277f6ca1}, !- Handle
  Surface 218,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {654776eb-2caa-47b8-aa7f-fae9fe626bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 9.7536,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 9.7536,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c00820-0ca3-47b4-a3e6-714ad33528e0}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {654776eb-2caa-47b8-aa7f-fae9fe626bb9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab7b3be-1b4e-430b-918a-3dffe772c509}, !- Handle
  Surface 220,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {654776eb-2caa-47b8-aa7f-fae9fe626bb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca5627e0-6de2-41e2-82e7-3105f2290d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f68345-e2a0-4082-959c-268753350610}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {654776eb-2caa-47b8-aa7f-fae9fe626bb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b67e47a1-0ceb-40b2-8ba2-f82683a797b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf0ec1a-5ae4-45e9-b38a-e6d1ec5ca1f3}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {654776eb-2caa-47b8-aa7f-fae9fe626bb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cced64d3-3c0b-4522-ad97-9f95dff8674d}, !- Handle
  living zone|unit 38,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8b89a9a-1099-4de2-b6d0-7e3e6e42bfb5}, !- Zone Air Inlet Port List
  {983a8156-5f12-480a-a85f-f2d39bab1652}, !- Zone Air Exhaust Port List
  {3e8aa98b-a8ab-4b5e-9077-7f8590224ad9}, !- Zone Air Node Name
  {83fce2e1-46a8-4e7a-a299-35318ea8a04b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83fc057b-60c6-4d8f-8dad-348e2028907c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e885997c-ecbd-46d7-b7d9-67f0f1eb29da}, !- Handle
  Node 38,                                !- Name
  {3e8aa98b-a8ab-4b5e-9077-7f8590224ad9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e8aa98b-a8ab-4b5e-9077-7f8590224ad9}, !- Handle
  {4e4bc388-fe03-498c-bfdf-0e87086c4f72}, !- Name
  {cced64d3-3c0b-4522-ad97-9f95dff8674d}, !- Source Object
  11,                                     !- Outlet Port
  {e885997c-ecbd-46d7-b7d9-67f0f1eb29da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8b89a9a-1099-4de2-b6d0-7e3e6e42bfb5}, !- Handle
  {b2c1a6e1-c580-4c46-8501-f67b64ffa300}, !- Name
  {cced64d3-3c0b-4522-ad97-9f95dff8674d}, !- HVAC Component
  {2e53dc93-2dc0-4780-91fe-01d14fba4ee4}; !- Port 1

OS:PortList,
  {983a8156-5f12-480a-a85f-f2d39bab1652}, !- Handle
  {94bcf37f-8311-424a-9601-a440a9cfcf46}, !- Name
  {cced64d3-3c0b-4522-ad97-9f95dff8674d}; !- HVAC Component

OS:Sizing:Zone,
  {bfcee34f-87e9-4e7a-bd18-8378f6983f10}, !- Handle
  {cced64d3-3c0b-4522-ad97-9f95dff8674d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40bbe8ed-7ac9-467c-8045-300a8b656b04}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {cced64d3-3c0b-4522-ad97-9f95dff8674d}, !- Thermal Zone
  {27b77e86-9bbf-4e6f-88af-72b0349f846d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f5f35a71-535f-45ab-a8ac-ce3b096970df}, !- Handle
  living space|unit 38|story 1,           !- Name
  {5464fa14-bc3c-479d-8ea5-33da43edecb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cced64d3-3c0b-4522-ad97-9f95dff8674d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c8139869-4e12-4a6b-bf27-7506944334ec}; !- Building Unit Name

OS:Surface,
  {8c280ee4-ae74-4052-b1fd-cbe4e8c41cc5}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f35a71-535f-45ab-a8ac-ce3b096970df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6ce1ccf-73cf-4a3a-9b10-20d1802edc31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64e7416-22b7-4442-9c06-a2e7e476f571}, !- Handle
  Surface 224,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5f35a71-535f-45ab-a8ac-ce3b096970df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37b2d9d7-4dc9-4faf-9b70-fbefc835849e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc88e551-8e99-4ceb-8de3-95abfa9b9834}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f35a71-535f-45ab-a8ac-ce3b096970df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0629984-0955-462e-980d-7a8d1ccd9a05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d27ff2da-1690-4573-9f7f-14fb3b489531}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f35a71-535f-45ab-a8ac-ce3b096970df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef08a09-20d8-4c59-946e-38ebd90d891a}, !- Handle
  Surface 227,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5f35a71-535f-45ab-a8ac-ce3b096970df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe32cbc7-2806-4971-9227-181648cdf25a}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5f35a71-535f-45ab-a8ac-ce3b096970df}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7da4a6f0-d110-4354-8cf6-62d63a88ed22}, !- Handle
  living zone|unit 39,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a50e2743-ae96-4cbc-b583-ed4c2bfa2efc}, !- Zone Air Inlet Port List
  {c1184494-d3a1-4eb1-b92f-d42af306710a}, !- Zone Air Exhaust Port List
  {91123e68-43f5-4d05-a75a-3d6db7c19956}, !- Zone Air Node Name
  {afc8a427-2a7e-4653-b10d-02f43c76fca9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21e2e446-1800-40f8-822e-8fad17473564}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ff971d5-30ec-4074-a3cc-68bb3975d3c3}, !- Handle
  Node 39,                                !- Name
  {91123e68-43f5-4d05-a75a-3d6db7c19956}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91123e68-43f5-4d05-a75a-3d6db7c19956}, !- Handle
  {5f1c8679-fffb-4755-932c-2f46d8226f5c}, !- Name
  {7da4a6f0-d110-4354-8cf6-62d63a88ed22}, !- Source Object
  11,                                     !- Outlet Port
  {8ff971d5-30ec-4074-a3cc-68bb3975d3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a50e2743-ae96-4cbc-b583-ed4c2bfa2efc}, !- Handle
  {a6cd5acd-2741-439f-8f45-018a511ab112}, !- Name
  {7da4a6f0-d110-4354-8cf6-62d63a88ed22}, !- HVAC Component
  {64258c1d-022e-4e1d-a530-6793c37c78be}; !- Port 1

OS:PortList,
  {c1184494-d3a1-4eb1-b92f-d42af306710a}, !- Handle
  {48820a8f-a231-4a44-9086-b8032215783a}, !- Name
  {7da4a6f0-d110-4354-8cf6-62d63a88ed22}; !- HVAC Component

OS:Sizing:Zone,
  {b16e2f63-9891-4d43-bf86-bd7955721c70}, !- Handle
  {7da4a6f0-d110-4354-8cf6-62d63a88ed22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee6c661c-dcef-4259-b15f-6668d0d01d4c}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {7da4a6f0-d110-4354-8cf6-62d63a88ed22}, !- Thermal Zone
  {cf7385c9-6fea-4e50-a516-a6583126282d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {398c99ef-4afd-4c4a-88b1-692f10b9e37e}, !- Handle
  living space|unit 39|story 1,           !- Name
  {5464fa14-bc3c-479d-8ea5-33da43edecb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7da4a6f0-d110-4354-8cf6-62d63a88ed22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3fd59b42-2462-4956-be08-844cd5efe68f}; !- Building Unit Name

OS:Surface,
  {b67e47a1-0ceb-40b2-8ba2-f82683a797b6}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398c99ef-4afd-4c4a-88b1-692f10b9e37e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1f68345-e2a0-4082-959c-268753350610}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4d7742-3cc3-45d7-8109-f31798528605}, !- Handle
  Surface 230,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {398c99ef-4afd-4c4a-88b1-692f10b9e37e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 9.7536,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 9.7536,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb1269b-70e5-4c7c-abbc-7179c9a12d34}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398c99ef-4afd-4c4a-88b1-692f10b9e37e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 9.7536,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 7.3152,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b2e95a1-071f-4321-86a6-be0dc7f4599a}, !- Handle
  Surface 232,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {398c99ef-4afd-4c4a-88b1-692f10b9e37e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb9db4a2-805a-4a5a-a62f-d2f27b953e4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 7.3152,             !- X,Y,Z Vertex 3 {m}
  32.328922035849, -12.9315688143396, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c3580c-583f-4598-983e-cd85a7410cc3}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398c99ef-4afd-4c4a-88b1-692f10b9e37e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  32.328922035849, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 7.3152,             !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 9.7536;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5779a63a-beae-4d54-b3cf-385562908619}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398c99ef-4afd-4c4a-88b1-692f10b9e37e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  32.328922035849, -12.9315688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  32.328922035849, -12.9315688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b9031d2e-9aea-47b5-be0d-cc00964836fc}, !- Handle
  living zone|unit 40,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ea651fd-fb23-4dde-9401-3dfbc6caf340}, !- Zone Air Inlet Port List
  {8d916dd9-adf1-4229-baf4-7018a32e2687}, !- Zone Air Exhaust Port List
  {636def11-6560-4256-86ff-2e5e58b3cc7c}, !- Zone Air Node Name
  {06a85232-af9f-4a01-81da-4b4adb00f85c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a3204a44-acdf-4e01-a2ab-c462209d3480}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {494113d8-de2d-4bf5-b4ef-938075caed56}, !- Handle
  Node 40,                                !- Name
  {636def11-6560-4256-86ff-2e5e58b3cc7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {636def11-6560-4256-86ff-2e5e58b3cc7c}, !- Handle
  {6256b5ff-d0ec-4d26-b91d-0fd3b4944b6a}, !- Name
  {b9031d2e-9aea-47b5-be0d-cc00964836fc}, !- Source Object
  11,                                     !- Outlet Port
  {494113d8-de2d-4bf5-b4ef-938075caed56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ea651fd-fb23-4dde-9401-3dfbc6caf340}, !- Handle
  {8b0c24d4-d98f-4f16-835e-84d7bf69e4c9}, !- Name
  {b9031d2e-9aea-47b5-be0d-cc00964836fc}, !- HVAC Component
  {b7e315ba-75b2-43d8-a5b3-dca579915258}; !- Port 1

OS:PortList,
  {8d916dd9-adf1-4229-baf4-7018a32e2687}, !- Handle
  {562c3319-d6f0-43ed-95cc-6f17915397db}, !- Name
  {b9031d2e-9aea-47b5-be0d-cc00964836fc}; !- HVAC Component

OS:Sizing:Zone,
  {7d64b656-3336-4691-b6d5-437fd37aa775}, !- Handle
  {b9031d2e-9aea-47b5-be0d-cc00964836fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b5037427-6907-41de-9e34-bfa702bf8ad8}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {b9031d2e-9aea-47b5-be0d-cc00964836fc}, !- Thermal Zone
  {c31f74d8-826a-4fa0-95b5-76bbe84abbca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {91cd1772-5159-46a9-aa28-605d3c3f6a43}, !- Handle
  living space|unit 40|story 1,           !- Name
  {5464fa14-bc3c-479d-8ea5-33da43edecb5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b9031d2e-9aea-47b5-be0d-cc00964836fc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {55ba0f54-00dc-4e14-ad5a-da4fdfd95a35}; !- Building Unit Name

OS:Surface,
  {fe3ba52d-afd2-4631-85a4-cbfa2a84d680}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91cd1772-5159-46a9-aa28-605d3c3f6a43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 9.7536,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 7.3152,         !- X,Y,Z Vertex 2 {m}
  32.328922035849, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 15.9795688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02890ac6-c731-4521-8983-0cf785cbe461}, !- Handle
  Surface 236,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cd1772-5159-46a9-aa28-605d3c3f6a43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1603f323-32b5-46b7-8280-2554e00992e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  32.328922035849, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 7.3152;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6ce1ccf-73cf-4a3a-9b10-20d1802edc31}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91cd1772-5159-46a9-aa28-605d3c3f6a43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c280ee4-ae74-4052-b1fd-cbe4e8c41cc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57d56ee-9b7f-4824-ab26-a1a35279ccc6}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91cd1772-5159-46a9-aa28-605d3c3f6a43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 1 {m}
  32.328922035849, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 7.3152, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 9.7536; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d809ef06-fa55-4129-9de0-33ab2f7d4265}, !- Handle
  Surface 239,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91cd1772-5159-46a9-aa28-605d3c3f6a43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 9.7536,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 9.7536, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db4b35d9-76d2-4532-8b21-7f0b2842cf3c}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91cd1772-5159-46a9-aa28-605d3c3f6a43}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 7.3152,         !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 9.7536;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}, !- Handle
  corridor zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bcbdee2-3a19-4617-baf3-c8269dceec2b}, !- Zone Air Inlet Port List
  {751f3b47-1829-4e0a-a359-3e5f59ab1ad7}, !- Zone Air Exhaust Port List
  {29cd0dc7-99fc-48ed-b9fd-857a2bf1232a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {549aa207-6524-42fa-94d8-15fec80ca6b2}, !- Handle
  Node 41,                                !- Name
  {29cd0dc7-99fc-48ed-b9fd-857a2bf1232a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29cd0dc7-99fc-48ed-b9fd-857a2bf1232a}, !- Handle
  {00c81764-72fd-4856-9b49-1ec1299908f3}, !- Name
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}, !- Source Object
  11,                                     !- Outlet Port
  {549aa207-6524-42fa-94d8-15fec80ca6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bcbdee2-3a19-4617-baf3-c8269dceec2b}, !- Handle
  {57e9562f-5895-4b4c-8300-7f59420caf5e}, !- Name
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}; !- HVAC Component

OS:PortList,
  {751f3b47-1829-4e0a-a359-3e5f59ab1ad7}, !- Handle
  {7edbc363-a5cd-43ea-99a4-962acf3d31b6}, !- Name
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}; !- HVAC Component

OS:Sizing:Zone,
  {59d2c958-2d39-4ba4-9857-4b646f79c59f}, !- Handle
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3b3d4ca-e85a-4f29-8830-0acd28ea6f28}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}; !- Thermal Zone

OS:Space,
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Handle
  corridor space,                         !- Name
  {6f751f27-457f-40aa-b9d1-20ac8901342a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}; !- Thermal Zone Name

OS:Surface,
  {7f9e2ba0-8219-4822-9c30-940be703552b}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d6641b5-2de4-4411-88c3-df07decc7675}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d8421e7-1690-4dc2-99be-5be42074ee1f}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c90b34d4-4346-414b-87eb-d84fb6d8d8e7}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2987af28-738d-4a61-9597-33f8f6a2b6f6}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3827dd8d-2810-4768-a9e1-642603d2a8eb}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 2.4384,         !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {6f751f27-457f-40aa-b9d1-20ac8901342a}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  corridor;                               !- Standards Space Type

OS:Space,
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Handle
  corridor space|story 2,                 !- Name
  {6f751f27-457f-40aa-b9d1-20ac8901342a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}; !- Thermal Zone Name

OS:Surface,
  {14c56d7b-43d8-4534-b8a5-729195d1e8c1}, !- Handle
  Surface 247,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 4.8768,         !- X,Y,Z Vertex 2 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6038bacd-fbda-446b-bbdb-a046f044b540}, !- Handle
  Surface 248,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 2.4384,         !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9742f6ab-5081-4af3-b5eb-a7fefb712239}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.8768;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {095aa134-22f8-4dd1-9cf2-5ac73b839a4d}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.8768;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9915caee-ba6c-4153-ace3-cf27eb042173}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 2.4384,         !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 4.8768;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08782cee-2855-4415-9f85-cefc8e19c80a}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Handle
  corridor space|story 3,                 !- Name
  {6f751f27-457f-40aa-b9d1-20ac8901342a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}; !- Thermal Zone Name

OS:Surface,
  {8c1c9e53-7815-47f2-b953-ff3fbe91f126}, !- Handle
  Surface 253,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 7.3152,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 7.3152,         !- X,Y,Z Vertex 2 {m}
  0, 3.048, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c3b57e-fc59-4f04-9b4d-df227b60b57b}, !- Handle
  Surface 254,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 4.8768,         !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64271847-3b3a-4e07-bd62-e7e4c01e3249}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 7.3152,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b0e74c5-2e86-4c76-b4ec-647d868e6bdf}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 4.8768,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 7.3152;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37921cd1-276b-4385-a887-98f6570a8ce3}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 7.3152,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 4.8768,         !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 7.3152;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3899cac-1295-4b6b-9eaa-9a230e91d0ca}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Handle
  corridor space|story 4,                 !- Name
  {6f751f27-457f-40aa-b9d1-20ac8901342a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc2bccf7-c08b-4baa-9eab-8457246bdcb1}; !- Thermal Zone Name

OS:Surface,
  {8f8d042b-a1fb-4671-8ceb-905676c82e82}, !- Handle
  Surface 259,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 9.7536,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 9.7536,         !- X,Y,Z Vertex 2 {m}
  0, 3.048, 9.7536,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3065e4d6-44cc-4ce7-ac59-cfece6505a5f}, !- Handle
  Surface 260,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 3.048, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 7.3152,         !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395828c2-6aad-4126-bb94-a0a92da6854e}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 9.7536,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 7.3152,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 9.7536;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b7d025-f928-4504-a13a-b3da4cf57453}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 7.3152,                       !- X,Y,Z Vertex 3 {m}
  0, 3.048, 9.7536;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82042da7-e589-49f4-a13f-a25326de2dbc}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 0, 9.7536,             !- X,Y,Z Vertex 1 {m}
  32.328922035849, 0, 7.3152,             !- X,Y,Z Vertex 2 {m}
  32.328922035849, 3.048, 7.3152,         !- X,Y,Z Vertex 3 {m}
  32.328922035849, 3.048, 9.7536;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996c2904-2f6d-4bc1-b566-54ec4576011e}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 7.3152,             !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 9.7536;             !- X,Y,Z Vertex 4 {m}

OS:BuildingUnit,
  {4ce66a6b-0716-4965-883b-e29012194ff9}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {c37b3c06-d266-40a8-891d-a7ee93e2b398}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {0e7d20d1-bbdf-4736-8e67-e55422c786a3}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {702a9152-1a5b-4463-a156-199fb0fb1139}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {7792846d-a3c3-4648-b0ba-8ac8aeb9766e}, !- Handle
  unit 5,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {de98aba8-1a89-4456-8570-90bf248564e0}, !- Handle
  unit 6,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {5be09761-05c7-41fb-81db-922b07f01bc3}, !- Handle
  unit 7,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {ce056956-7007-4dfd-8cc3-f0cae1f83493}, !- Handle
  unit 8,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {6ea49da5-3f26-4cd7-8078-23b840ce6916}, !- Handle
  unit 9,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {6f554b6b-0e1e-4a54-8afb-1670e88104e8}, !- Handle
  unit 10,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {68e9262f-62fb-4049-af7d-aa23c8589ae5}, !- Handle
  unit 11,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {9d0caccf-7e49-4a6f-9956-607ab5bfed42}, !- Handle
  unit 12,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {401efd0e-ec1c-4339-8925-bccf749188fb}, !- Handle
  unit 13,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {61b41892-4b59-4d6e-9fe2-d145b5740981}, !- Handle
  unit 14,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {974621d0-f18d-4993-aa69-aa470e91b4e0}, !- Handle
  unit 15,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {02e62dd8-3c72-41dd-890a-f3bd7e88ee01}, !- Handle
  unit 16,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {c3f81174-e76a-4e67-9a68-6108eba62c64}, !- Handle
  unit 17,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {a32e5a82-a1b4-47b8-8292-91cf573ddb24}, !- Handle
  unit 18,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {8744b9e4-a3c0-4905-a8dd-002c4787f7e5}, !- Handle
  unit 19,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {4e03492b-b578-45a7-9203-11f207a6f0b3}, !- Handle
  unit 20,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {ab5a7ccf-9fcb-4500-9c89-b858ceaeb598}, !- Handle
  unit 21,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {00cf2cef-c99e-432b-a72d-b75bd7177bec}, !- Handle
  unit 22,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {2511a316-402f-4f54-b26d-4df46ad2d40c}, !- Handle
  unit 23,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {d97ffbfb-cfbf-445f-9866-992b1d532f77}, !- Handle
  unit 24,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {348edf07-ee81-428d-87cb-ee981549f467}, !- Handle
  unit 25,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {50a2e256-a651-457a-88f4-f9c17dc5e489}, !- Handle
  unit 26,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {acb4256d-8420-42ff-82ec-414bfcec9bde}, !- Handle
  unit 27,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {22f9993b-80a3-4cae-ae08-9f67edb7d404}, !- Handle
  unit 28,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {77a78ee6-7dcb-42c9-8127-8c557dfad180}, !- Handle
  unit 29,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {21abb651-355d-4821-871c-7d584c767ab3}, !- Handle
  unit 30,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {be922c70-a8d2-4e61-8f04-4a9b480f156a}, !- Handle
  unit 31,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {9e1c54ee-89a2-45d9-9fdb-3a9af16aaf13}, !- Handle
  unit 32,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {44937069-dc9c-4ea9-a477-27da5ab06aa6}, !- Handle
  unit 33,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {14a10c2c-2d58-4bbe-a371-8b2f9329836c}, !- Handle
  unit 34,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {0f16b007-d268-4efe-936e-852a83b78089}, !- Handle
  unit 35,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {cfe002a0-4def-4cb8-b89f-6e769ae2bf64}, !- Handle
  unit 36,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {545f1256-d08a-4aa8-8c47-b82e39a7858f}, !- Handle
  unit 37,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {c8139869-4e12-4a6b-bf27-7506944334ec}, !- Handle
  unit 38,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {3fd59b42-2462-4956-be08-844cd5efe68f}, !- Handle
  unit 39,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {55ba0f54-00dc-4e14-ad5a-da4fdfd95a35}, !- Handle
  unit 40,                                !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Surface,
  {1449fa3a-eb14-490d-977a-f6bd442a2357}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f44a667-4401-4348-a71e-ca85bf9005a1}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {253e4867-10b3-4ee4-a955-add41a91d760}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2399fbad-38d9-45ee-a903-042129f6196a}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.8768,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5364ca1a-6403-4cf4-ab2b-1669b3f789f8}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3045627a-1c5a-417b-a5c8-cca4beaed640}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8b7c95-602e-42a2-b3bb-82de3e3b0f04}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2ecc87-113a-44e0-bf63-126450aeac6f}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da98d221-1727-4280-b2ad-e450197b483a}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cda36e8-9f77-4aaf-a44d-303f50bf7663}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4031f683-cac8-447d-afb6-970718298244}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b7c6ab-5ea0-42bf-b994-c5382d3b6689}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.8768,                           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7589252e-4186-4e59-b0e6-eb68c8fab2c9}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102d48c8-69d6-448b-9a21-ce6c30af73ca}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e04b9a6a-3084-4811-a878-a72e864dca43}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0dd1840-7975-4247-bd71-a293aea209aa}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8950c833-6439-48d5-a74f-4bb5af0abf4c}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 9.7536,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3e9181-978f-421f-88b2-75b21496a72a}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed76238-f519-4218-9d17-259caa17a5f4}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3867f881-7313-4561-9938-688b4eb63910}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa82b705-842c-40fc-be65-fd37e1225e3b}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895b49f1-1981-4353-8526-8f4a8906da96}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bb53f65-dc6e-4fe9-a74c-315654776fef}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 9.7536,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 7.3152,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 9.7536;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8714c6-5d6b-4bfd-b06b-65a2796f8ec2}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40870637-6bc8-4d64-8c7f-28025af9de5a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 4.8768,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 2.4384,         !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 4.8768;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3beb677f-5054-47c6-84dd-4f893ba304f3}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e873a9-97c9-40b0-aaae-f810842bb0b9}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 9.7536,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17596465-77ee-4f91-90e8-6733f222b9c2}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e208496d-96b5-4b1a-995e-8496dd4bc712}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 9.7536,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 7.3152,         !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 9.7536;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9958e80-4c7a-4376-b52a-411edf059333}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 7.3152;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356df8c0-29b7-4b87-a847-f4226f919753}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a66642-3234-4209-b085-7b8d694a338a}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02fd1e42-5313-43ea-be2a-e4be2069459a}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 7.3152,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c271bf-437f-474c-af36-fa1c5ac1bb0e}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 7.3152,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  32.328922035849, 0, 4.8768,             !- X,Y,Z Vertex 3 {m}
  32.328922035849, 0, 7.3152;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9c49fae-d8d1-419a-b080-edfb9b4cf698}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {744ca23b-48bb-4467-a0bc-aa09ac162a98}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.328922035849, 3.048, 7.3152,         !- X,Y,Z Vertex 1 {m}
  32.328922035849, 3.048, 4.8768,         !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 4.8768,        !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 7.3152;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ca7c185b-e607-4aa7-ad0b-fafabe9c3f4e}, !- Handle
  {4ce66a6b-0716-4965-883b-e29012194ff9}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {38bb2564-cf3c-430c-8d39-071f75684fe9}, !- Handle
  {c37b3c06-d266-40a8-891d-a7ee93e2b398}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {2599ab4d-9cd1-449a-92d1-df5def7f03b3}, !- Handle
  {ce056956-7007-4dfd-8cc3-f0cae1f83493}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {eb66e682-8743-423d-bd85-bd79c8d548f3}, !- Handle
  {d97ffbfb-cfbf-445f-9866-992b1d532f77}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {298133da-992b-4907-99ab-91a1a8c98350}, !- Handle
  {0e7d20d1-bbdf-4736-8e67-e55422c786a3}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {378847ee-b638-4e63-915a-67db9abb6eea}, !- Handle
  {974621d0-f18d-4993-aa69-aa470e91b4e0}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {28663e5a-c420-4bea-a4c6-87059f7385f5}, !- Handle
  {702a9152-1a5b-4463-a156-199fb0fb1139}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {95a78d4a-e22e-409f-b41f-abad860e9f55}, !- Handle
  {7792846d-a3c3-4648-b0ba-8ac8aeb9766e}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {0752d9f9-e7be-4d9f-972d-22b1a54b4cd0}, !- Handle
  {6ea49da5-3f26-4cd7-8078-23b840ce6916}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {ac780705-20b2-46ee-97b7-d33b5324aa9a}, !- Handle
  {be922c70-a8d2-4e61-8f04-4a9b480f156a}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {8bc99933-1101-45c8-81e0-e4d65c17359b}, !- Handle
  {5be09761-05c7-41fb-81db-922b07f01bc3}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {86d32a7f-ca26-4679-b1f0-60fab1123c3b}, !- Handle
  {4e03492b-b578-45a7-9203-11f207a6f0b3}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {1e88626d-446c-4aa8-b23f-8b93d837b52d}, !- Handle
  {6f554b6b-0e1e-4a54-8afb-1670e88104e8}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {21c03548-9813-4cf5-9f02-7afd29ceb04c}, !- Handle
  {de98aba8-1a89-4456-8570-90bf248564e0}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {cb98f19e-f828-4a34-9342-467ffbaa71c8}, !- Handle
  {68e9262f-62fb-4049-af7d-aa23c8589ae5}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {eee7811f-5c2b-4ad4-b9c8-054db2c1428c}, !- Handle
  {9d0caccf-7e49-4a6f-9956-607ab5bfed42}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {a23e29f6-2bf4-4e8d-b8f3-042e86662ee9}, !- Handle
  {401efd0e-ec1c-4339-8925-bccf749188fb}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {a157af29-7edb-4f84-ac3e-dfa54bcbbf3c}, !- Handle
  {61b41892-4b59-4d6e-9fe2-d145b5740981}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {8d3f6aa2-4b0b-4630-a0e6-88db1ee2e060}, !- Handle
  {02e62dd8-3c72-41dd-890a-f3bd7e88ee01}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {4dd935ae-bc67-4221-ae54-44a786d1094e}, !- Handle
  {c3f81174-e76a-4e67-9a68-6108eba62c64}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {eaf45d28-5106-41cf-ae5d-54fc3d1f973b}, !- Handle
  {348edf07-ee81-428d-87cb-ee981549f467}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {15c17a18-d2b7-4df7-9883-fb7b42f00b72}, !- Handle
  {a32e5a82-a1b4-47b8-8292-91cf573ddb24}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {bbdf8f81-75f8-42fa-93db-3d66700b2d13}, !- Handle
  {cfe002a0-4def-4cb8-b89f-6e769ae2bf64}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {eb88f875-b746-485a-9ee2-c588218d561f}, !- Handle
  {8744b9e4-a3c0-4905-a8dd-002c4787f7e5}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {9d337d52-a5cd-4cfe-8e74-cee5131145d7}, !- Handle
  {ab5a7ccf-9fcb-4500-9c89-b858ceaeb598}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {3170ecdf-5662-44e0-88fe-4408d9816426}, !- Handle
  {00cf2cef-c99e-432b-a72d-b75bd7177bec}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {dd0e2369-76e8-4fea-a76d-61095758a758}, !- Handle
  {2511a316-402f-4f54-b26d-4df46ad2d40c}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {2e615ceb-9413-4db9-848d-9cee097aafb5}, !- Handle
  {50a2e256-a651-457a-88f4-f9c17dc5e489}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {85a8fc1e-adca-477a-bd0c-504fe05bc338}, !- Handle
  {acb4256d-8420-42ff-82ec-414bfcec9bde}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {97d5d3ea-7ae1-49e2-876f-21e972ed7684}, !- Handle
  {22f9993b-80a3-4cae-ae08-9f67edb7d404}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {94e14035-54b9-46c8-84f4-797fda5039d0}, !- Handle
  {77a78ee6-7dcb-42c9-8127-8c557dfad180}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {011c0d3a-4948-4fde-940c-816b414c7c06}, !- Handle
  {21abb651-355d-4821-871c-7d584c767ab3}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {2796d54e-59c0-45bf-8de9-48f476d5b2ee}, !- Handle
  {9e1c54ee-89a2-45d9-9fdb-3a9af16aaf13}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {64dedf94-aca8-4b0a-9c07-773b6fcf6735}, !- Handle
  {44937069-dc9c-4ea9-a477-27da5ab06aa6}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {c9e3f8a3-b7dd-4b72-bb7d-96f4f0c66ff4}, !- Handle
  {14a10c2c-2d58-4bbe-a371-8b2f9329836c}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {0c3ff4e3-e8df-46a3-8ae5-c964ca4164aa}, !- Handle
  {0f16b007-d268-4efe-936e-852a83b78089}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {d83e2f06-5383-4bc5-b31f-c8788efa842f}, !- Handle
  {545f1256-d08a-4aa8-8c47-b82e39a7858f}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {298ca110-c504-43f4-bac1-7c6dc13d24b9}, !- Handle
  {c8139869-4e12-4a6b-bf27-7506944334ec}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {59d9dae5-f395-4103-a912-6f514e49926c}, !- Handle
  {3fd59b42-2462-4956-be08-844cd5efe68f}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:AdditionalProperties,
  {5f736090-a920-4b96-b907-507ce22c6c77}, !- Handle
  {55ba0f54-00dc-4e14-ad5a-da4fdfd95a35}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:SurfaceConvectionAlgorithm:Outside,
  {4c49fc29-bb07-4737-a369-83e6f8446cf1}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {2cf86fcf-41e8-497e-b0bb-2d67e6e3be0a}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {76efd89d-af64-45a4-ada4-25049a673944}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {d12e3a09-3e3b-4993-a3c6-011168741402}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {6610e003-aab4-4c22-b7bf-8bd271f03c4e}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {929436a6-1a14-4746-93c1-7bb0eb61d9ec}, !- Handle
  {6610e003-aab4-4c22-b7bf-8bd271f03c4e}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:ClimateZones,
  {9e077c2f-7808-4534-90d3-5f94112aad91}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {e6f79003-f3be-4a44-9efb-ee984fc85632}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:YearDescription,
  {db1d8c7f-078c-49c4-9a3f-6db28023984c}; !- Handle

OS:RunPeriodControl:DaylightSavingTime,
  {a9ce5723-d6a4-4f99-957a-f7122099ac38}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {551d4579-95ad-4ce6-b43a-a5e6ef08a53b}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Schedule:Constant,
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Handle
  Always On Discrete,                     !- Name
  {f398e2e1-d8e8-48dd-be97-d881092303d7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f398e2e1-d8e8-48dd-be97-d881092303d7}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {41428d45-9881-43d7-8621-65cb95ba07c1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47b971a9-dbc5-431f-9869-7d5066cfff2e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Handle
  Always Off Discrete,                    !- Name
  {eb3feb09-b1ba-4c7c-a2ce-cb310c657f8b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {eb3feb09-b1ba-4c7c-a2ce-cb310c657f8b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {7e57c221-947c-4195-8b1a-607de26cda2b}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab049c4d-85f4-4a11-bb0e-5a54e3d61830}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {e6e382ae-22bc-4ba3-a50c-ed391f1f2aa4}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86e0bfc5-d710-416e-ad51-9654469b4404}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {edb566fe-50a9-42b6-9762-b6fc79a350d4}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5819f8f9-57c2-4f8d-9708-fd6918526963}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {8c5ce99f-f4fb-43dc-a227-83042cbcde67}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {be3935a3-b34d-438f-a46a-55535bfd9ea0}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {4ac8894e-505a-4918-a369-d55e13d4f7ca}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {da604945-0d51-40df-ab61-8aa1336514e1}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {01f43060-b80f-4a70-96fd-f3aa389d8408}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {96922894-6074-4cc6-a10b-fde1c5691cab}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {7c995088-c4d3-4a6e-8be2-969d4b9d5680}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6dabdeef-ccab-41a1-8141-8ccb69ae1e00}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {523e95d9-8494-4a7c-87a4-f85d90b5cbe3}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3d5ecde8-10ea-4b60-bfa3-bc3f5fc95a61}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {d8b4533d-4314-4bca-994e-26e7ee06e7ba}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {567f6ff5-462c-4cde-94d9-75159571e07c}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {06e9a2b4-5245-4236-93f6-323e7b6dd253}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed14c49b-8521-41bb-91f8-023e11888a55}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {64ce3cf5-c410-49b1-9ad3-72880876fa04}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7d3b910-0e25-4626-8303-2b30ae84265b}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {616e7d86-86b6-4eae-bd24-431e68322063}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3aab15b-018e-4913-8c1a-8db70f89f1d1}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {7b82d6a7-c906-4a08-b274-bca70ba6fd08}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7823c90-3895-4237-8bd0-d389dac262b3}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {61b49000-a716-4e68-b649-4ed2fbe65fab}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3f25130-8628-474f-be5e-59aefa9ec70f}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {b05e8ff8-ec46-4b9e-a4f2-76944012f741}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcbf2959-41cf-46e9-a440-5a637ae228a5}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {264424cb-a917-4e44-a7c8-db97b24aa239}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eae7ba60-05a4-4201-8f86-7673e859ca41}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {a10077f6-9b67-469a-80f5-48d872f9d545}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b5abe07-9e19-458d-b536-97f077f83b1e}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {4c7a8cf3-3653-4538-a114-c5b438c08221}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6fa3762a-789d-433e-9362-aaeb547c3e4a}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {8b1a7d0c-7b0a-430a-8e5b-26eb27513cf3}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d524c9dc-15ca-49aa-9553-fdd77ce07a27}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {3aac9823-4fec-42f8-80d9-1a245436cf4a}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43fafa34-7804-4491-b9b1-0adc775f6b1f}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {28c23763-2295-41b8-a1f5-935020222b33}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7242c5f8-a234-4766-8583-2aef5bdb777c}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {073f9fbb-fe9b-472e-8611-c672615afdd0}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eeea8a89-30b9-4396-b61d-03fef396fa5f}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {33ad68a0-dce1-4e17-a7db-369cfeb7f7b4}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cfeaec94-819a-460d-9f87-0238f386f835}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {a1c9d066-845b-4061-9357-803fd36125f2}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6cc3553f-a8f4-434e-b239-36753ffed590}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {46f2c2fa-33b5-4970-941a-b1d95949f428}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1f1d9d59-0e1e-4de5-adbe-c75f5833eb94}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {d8e75d9f-2ee3-4d76-8121-333ba0743756}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {721babf7-3ff9-495d-a297-f08b234a3c0b}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {96b81fd8-451b-4db6-ad36-5aa0ef30c81e}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa963c16-884e-4175-ab31-b7edf6cc99a1}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {1f5284a9-0e2f-4c92-af4b-82d1f9b87473}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44085e34-1e0d-4470-b2ab-1874501931e4}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {96aaaaa9-d13f-4a42-8797-7319b08002e9}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df914b2e-1b9b-4276-b70f-62e913233a62}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {e7af1cd8-a3ef-4da3-8052-caf857627af6}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d0b538a-5f39-4f6c-aa97-5a09bcca2b01}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {046aa19b-31ce-47f9-8b73-b0ab579506b0}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f806023-d50b-49d4-9365-3d04fd246572}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {711735b1-b424-44da-a3ee-d3a768d20c05}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cbfb28df-5584-4056-9c4a-be5168ee3036}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {505c637e-b191-46ad-a987-b22aa8d3b0a2}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {92949056-fb0c-4e3c-a1b2-3facdfbf60cc}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {1c779ead-cf24-4866-8598-712b3eb10e02}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d6abf7b-8aa1-4daa-8c14-5bc970928582}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {9a2b55f6-7c5b-400d-91b4-1a5fa6221dc0}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {829aad6f-b504-4fc9-9a90-900ac48b2cd0}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {bddeab9e-4b3d-4d5e-982c-b9fdd220c5c2}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {42a0c3b1-616d-4756-b091-7094fa5a4cb7}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {f8fcee21-26d8-4009-bdc6-8978ed733f34}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f41eb654-3a80-4fc5-9f40-dcf20dcb707f}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {e664cdcf-8ad8-4600-8267-d1466d6f1cde}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63d696f4-c942-4161-99d9-c3d6ef97ad58}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {cef43f65-b46d-4a0f-9480-b3ab36ddaf77}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {19ad32d3-9695-4573-a833-f3822d01cf3d}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {97a25a72-65c6-48e0-ac1d-e0327080baeb}, !- Handle
  residential furnace gas heating coil,   !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {e524968a-e62c-4a74-93bb-b472648d575c}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {6540a67b-822d-4954-bbdb-1bb798d9701c}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {66f9e2bd-af68-4bbc-9095-8cc89cb395a1}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a10a1a99-803c-4036-8007-f3cc70060dd2}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {dd80442a-a32c-4cff-8500-3eec66d92a8f}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {991e3fdf-4ee9-481a-83bd-06bafece787b}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {fc27bf0d-e28b-40f9-b642-e336d9ed5596}, !- Handle
  residential central ac cooling coil,    !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6540a67b-822d-4954-bbdb-1bb798d9701c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dd80442a-a32c-4cff-8500-3eec66d92a8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {66f9e2bd-af68-4bbc-9095-8cc89cb395a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {991e3fdf-4ee9-481a-83bd-06bafece787b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a10a1a99-803c-4036-8007-f3cc70060dd2}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {5d680bf3-96fd-4370-ae35-82b99d6555dc}, !- Handle
  residential furnace gas and central ac supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8ba5736-8c11-4a66-93e7-4fc8f7f26b00}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f502b69f-4e70-4c99-8ff6-f3c9a7e0894a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {b8ba5736-8c11-4a66-93e7-4fc8f7f26b00}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f502b69f-4e70-4c99-8ff6-f3c9a7e0894a}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9f45018d-11c3-4f4d-a909-f35f0f9d8eba}, !- Handle
  residential furnace gas and central ac unitary system, !- Name
  Load,                                   !- Control Type
  {77bd1abf-980c-4bdf-bb62-7cb88ecd8933}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {93927d23-1e95-40d3-925f-a152dbac721b}, !- Air Inlet Node Name
  {74ff39e9-3880-4928-ab44-a4a076ea06ac}, !- Air Outlet Node Name
  {5d680bf3-96fd-4370-ae35-82b99d6555dc}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {97a25a72-65c6-48e0-ac1d-e0327080baeb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fc27bf0d-e28b-40f9-b642-e336d9ed5596}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {5127bc29-79a0-4864-96f8-05397e54ecd5}, !- Handle
  residential furnace gas and central ac central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {45c683ef-7d3e-49c9-9694-fa989141473c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e06dd0cc-b5fe-4202-b069-4db82b5b78a5}, !- Supply Side Inlet Node Name
  {454d24d2-ef80-458b-b999-7b6f5051c7fa}, !- Demand Side Outlet Node Name
  {9bbe16d0-0d66-4df2-b455-35890e919f73}, !- Demand Side Inlet Node A
  {c682c0d9-1f90-41f4-9c81-659b9dcab5be}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {201039e5-56ae-4e62-896e-03aa4060807a}, !- Demand Mixer Name
  {cdffd2b7-016c-47b5-8bdb-c032353b3e61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {51fdc4ec-19c2-4e2c-8860-cd5aacc6438a}, !- Handle
  Node 42,                                !- Name
  {e06dd0cc-b5fe-4202-b069-4db82b5b78a5}, !- Inlet Port
  {93927d23-1e95-40d3-925f-a152dbac721b}; !- Outlet Port

OS:Node,
  {9129164f-fe34-436d-9692-1aa11ac2e16e}, !- Handle
  Node 43,                                !- Name
  {74ff39e9-3880-4928-ab44-a4a076ea06ac}, !- Inlet Port
  {c682c0d9-1f90-41f4-9c81-659b9dcab5be}; !- Outlet Port

OS:Connection,
  {e06dd0cc-b5fe-4202-b069-4db82b5b78a5}, !- Handle
  {e3250e1a-1176-4fef-950b-44c224a9940c}, !- Name
  {5127bc29-79a0-4864-96f8-05397e54ecd5}, !- Source Object
  8,                                      !- Outlet Port
  {51fdc4ec-19c2-4e2c-8860-cd5aacc6438a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c682c0d9-1f90-41f4-9c81-659b9dcab5be}, !- Handle
  {ed05d979-ac7f-479d-a771-fdf8898d575b}, !- Name
  {9129164f-fe34-436d-9692-1aa11ac2e16e}, !- Source Object
  3,                                      !- Outlet Port
  {5127bc29-79a0-4864-96f8-05397e54ecd5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eb3b4440-d7f6-4787-baed-e8351a422d0d}, !- Handle
  Node 44,                                !- Name
  {9bbe16d0-0d66-4df2-b455-35890e919f73}, !- Inlet Port
  {ec6f28f2-0869-4ff7-8645-41d440df5efc}; !- Outlet Port

OS:Node,
  {ed36ba17-6f98-4059-a17d-1205f6a871a5}, !- Handle
  Node 45,                                !- Name
  {450bd347-5dda-40ab-98f0-7f5621990432}, !- Inlet Port
  {454d24d2-ef80-458b-b999-7b6f5051c7fa}; !- Outlet Port

OS:Node,
  {f9c96ac8-b3f4-4cb6-ab54-e77038245aa1}, !- Handle
  Node 46,                                !- Name
  {398af0a8-f9fe-4cb6-8861-5f6b347c1131}, !- Inlet Port
  {43f9d98e-d656-4af4-b9d4-f0fbcf8c532f}; !- Outlet Port

OS:Connection,
  {9bbe16d0-0d66-4df2-b455-35890e919f73}, !- Handle
  {b2f622c6-91b3-40d7-a114-93aafb7349fa}, !- Name
  {5127bc29-79a0-4864-96f8-05397e54ecd5}, !- Source Object
  10,                                     !- Outlet Port
  {eb3b4440-d7f6-4787-baed-e8351a422d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {454d24d2-ef80-458b-b999-7b6f5051c7fa}, !- Handle
  {cbfcf5cd-79cb-4e4c-96de-590b0c2ab78a}, !- Name
  {ed36ba17-6f98-4059-a17d-1205f6a871a5}, !- Source Object
  3,                                      !- Outlet Port
  {5127bc29-79a0-4864-96f8-05397e54ecd5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cdffd2b7-016c-47b5-8bdb-c032353b3e61}, !- Handle
  residential furnace gas and central ac zone splitter, !- Name
  {ec6f28f2-0869-4ff7-8645-41d440df5efc}, !- Inlet Node Name
  {676a4c33-047d-4d5a-9ebf-2be88bf9f42f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {201039e5-56ae-4e62-896e-03aa4060807a}, !- Handle
  residential furnace gas and central ac zone mixer, !- Name
  {450bd347-5dda-40ab-98f0-7f5621990432}, !- Outlet Node Name
  {2aeff1db-eff2-4c52-a7dc-f1d81f2d7b81}; !- Inlet Node Name 1

OS:Connection,
  {ec6f28f2-0869-4ff7-8645-41d440df5efc}, !- Handle
  {e263ae04-b91d-4a07-91df-7c41816e8ff9}, !- Name
  {eb3b4440-d7f6-4787-baed-e8351a422d0d}, !- Source Object
  3,                                      !- Outlet Port
  {cdffd2b7-016c-47b5-8bdb-c032353b3e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {450bd347-5dda-40ab-98f0-7f5621990432}, !- Handle
  {77e3391e-164b-4045-989a-dfc9ec0c99e1}, !- Name
  {201039e5-56ae-4e62-896e-03aa4060807a}, !- Source Object
  2,                                      !- Outlet Port
  {ed36ba17-6f98-4059-a17d-1205f6a871a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65b84073-e9c1-44c7-a283-76aa796cb6d2}, !- Handle
  {5127bc29-79a0-4864-96f8-05397e54ecd5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {45c683ef-7d3e-49c9-9694-fa989141473c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {93927d23-1e95-40d3-925f-a152dbac721b}, !- Handle
  {6ebdeaea-cad7-4bab-941d-940cec99ade5}, !- Name
  {51fdc4ec-19c2-4e2c-8860-cd5aacc6438a}, !- Source Object
  3,                                      !- Outlet Port
  {9f45018d-11c3-4f4d-a909-f35f0f9d8eba}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {74ff39e9-3880-4928-ab44-a4a076ea06ac}, !- Handle
  {e8e0064b-3d9c-40f7-ac7f-24176866123a}, !- Name
  {9f45018d-11c3-4f4d-a909-f35f0f9d8eba}, !- Source Object
  7,                                      !- Outlet Port
  {9129164f-fe34-436d-9692-1aa11ac2e16e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {00fb8b9e-4b3e-4010-b732-366e1f46dda5}, !- Handle
  residential furnace gas and central ac living zone direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {676a4c33-047d-4d5a-9ebf-2be88bf9f42f}, !- Inlet Air Node Name
  {398af0a8-f9fe-4cb6-8861-5f6b347c1131}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8bad926f-fbcc-44b0-b743-9e42a5130f25}, !- Handle
  Node 47,                                !- Name
  {bd82cfa4-a747-4bcf-9023-282d4407c760}, !- Inlet Port
  {2aeff1db-eff2-4c52-a7dc-f1d81f2d7b81}; !- Outlet Port

OS:Connection,
  {43f9d98e-d656-4af4-b9d4-f0fbcf8c532f}, !- Handle
  {1f0d6b36-d860-4e63-84f1-eb0d946395ac}, !- Name
  {f9c96ac8-b3f4-4cb6-ab54-e77038245aa1}, !- Source Object
  3,                                      !- Outlet Port
  {2f68660d-e794-4516-9b08-9e07665195cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd82cfa4-a747-4bcf-9023-282d4407c760}, !- Handle
  {22573883-d5b3-48ec-a207-8608f2de4cf9}, !- Name
  {77bd1abf-980c-4bdf-bb62-7cb88ecd8933}, !- Source Object
  12,                                     !- Outlet Port
  {8bad926f-fbcc-44b0-b743-9e42a5130f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aeff1db-eff2-4c52-a7dc-f1d81f2d7b81}, !- Handle
  {ed86db32-3c7f-4ba5-a0d4-75c20c6f3e34}, !- Name
  {8bad926f-fbcc-44b0-b743-9e42a5130f25}, !- Source Object
  3,                                      !- Outlet Port
  {201039e5-56ae-4e62-896e-03aa4060807a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {676a4c33-047d-4d5a-9ebf-2be88bf9f42f}, !- Handle
  {d770451e-2efa-4e54-af50-a1c6813c090f}, !- Name
  {cdffd2b7-016c-47b5-8bdb-c032353b3e61}, !- Source Object
  3,                                      !- Outlet Port
  {00fb8b9e-4b3e-4010-b732-366e1f46dda5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {398af0a8-f9fe-4cb6-8861-5f6b347c1131}, !- Handle
  {4a71f48a-22d1-438a-a4bd-ab786aa203df}, !- Name
  {00fb8b9e-4b3e-4010-b732-366e1f46dda5}, !- Source Object
  4,                                      !- Outlet Port
  {f9c96ac8-b3f4-4cb6-ab54-e77038245aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {1e2321b3-31be-4173-8b41-911c9a73549e}, !- Handle
  residential furnace gas|unit 2 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {2d58bf40-7074-4c47-90af-f4258b47de3b}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {87a0f501-f7f1-4450-87b8-c4c76e3c31e8}, !- Handle
  Cool-Cap-fT1 1,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {bb362f6a-6a3f-4621-9645-1ab55dc626cd}, !- Handle
  Cool-EIR-fT1 1,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {56d2a612-ec60-463c-94db-bd1a50cfcfee}, !- Handle
  Cool-PLF-fPLR1 1,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b7eeacde-9060-48a8-8a7f-dd80ed4e018c}, !- Handle
  Cool-Cap-fFF1 1,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0c028b55-309c-461d-9c09-cf678801dd6a}, !- Handle
  Cool-EIR-fFF1 1,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b65900b8-4a8c-4d78-a43e-95a54cee3f48}, !- Handle
  residential central ac|unit 2 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87a0f501-f7f1-4450-87b8-c4c76e3c31e8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b7eeacde-9060-48a8-8a7f-dd80ed4e018c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bb362f6a-6a3f-4621-9645-1ab55dc626cd}, !- Energy Input Ratio Function of Temperature Curve Name
  {0c028b55-309c-461d-9c09-cf678801dd6a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {56d2a612-ec60-463c-94db-bd1a50cfcfee}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {2386a62a-aa24-4a69-95fa-05ff183cabb4}, !- Handle
  residential furnace gas and central ac|unit 2 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {341fe97d-38fa-417f-99d5-0b9d32e1c7aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {db8039fa-db61-46d0-a3f1-fa17599a0ee9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {341fe97d-38fa-417f-99d5-0b9d32e1c7aa}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {db8039fa-db61-46d0-a3f1-fa17599a0ee9}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {26220e7e-016e-4826-9225-03709e5bf1d5}, !- Handle
  residential furnace gas and central ac|unit 2 unitary system, !- Name
  Load,                                   !- Control Type
  {491b38da-fd30-436f-8370-d70768564e93}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {5eacc0d5-5dde-435d-915a-30cbaf6d7daa}, !- Air Inlet Node Name
  {4f4c6859-ad61-42c7-8a90-40b356bada77}, !- Air Outlet Node Name
  {2386a62a-aa24-4a69-95fa-05ff183cabb4}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {1e2321b3-31be-4173-8b41-911c9a73549e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b65900b8-4a8c-4d78-a43e-95a54cee3f48}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {fbfa4a91-4056-4811-b954-cfd8d0957b1f}, !- Handle
  residential furnace gas and central ac|unit 2 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {129df1a6-a404-45f7-bd3c-5ed9b3415e20}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {caadfecf-7416-447d-a4d0-6d93c2f444aa}, !- Supply Side Inlet Node Name
  {fb2957b2-b23a-44ed-8c2c-1fd97677c3b5}, !- Demand Side Outlet Node Name
  {982e8f8a-a54f-43c5-accc-1bd7ccb1f409}, !- Demand Side Inlet Node A
  {e43da261-793a-432b-93f4-b1ef3fa0a7fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dfc1426a-db8d-4e03-8f0c-cf53c09a5ec5}, !- Demand Mixer Name
  {8366693a-414a-4ec0-bf5a-66211492823c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dda5badd-5ea8-4082-8e5b-c9c10b7db0ac}, !- Handle
  Node 48,                                !- Name
  {caadfecf-7416-447d-a4d0-6d93c2f444aa}, !- Inlet Port
  {5eacc0d5-5dde-435d-915a-30cbaf6d7daa}; !- Outlet Port

OS:Node,
  {17917df4-c351-4a2f-b70b-4b1cb6408af6}, !- Handle
  Node 49,                                !- Name
  {4f4c6859-ad61-42c7-8a90-40b356bada77}, !- Inlet Port
  {e43da261-793a-432b-93f4-b1ef3fa0a7fa}; !- Outlet Port

OS:Connection,
  {caadfecf-7416-447d-a4d0-6d93c2f444aa}, !- Handle
  {03ff8777-900b-4fb9-ab61-788d2e0717ed}, !- Name
  {fbfa4a91-4056-4811-b954-cfd8d0957b1f}, !- Source Object
  8,                                      !- Outlet Port
  {dda5badd-5ea8-4082-8e5b-c9c10b7db0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43da261-793a-432b-93f4-b1ef3fa0a7fa}, !- Handle
  {9e2acd5e-de49-49a9-8243-61ac5be09c93}, !- Name
  {17917df4-c351-4a2f-b70b-4b1cb6408af6}, !- Source Object
  3,                                      !- Outlet Port
  {fbfa4a91-4056-4811-b954-cfd8d0957b1f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {43bbc963-143b-4b2c-8ed4-d46be04ce1ce}, !- Handle
  Node 50,                                !- Name
  {982e8f8a-a54f-43c5-accc-1bd7ccb1f409}, !- Inlet Port
  {1f0afedd-9184-426d-9472-73faf21cd515}; !- Outlet Port

OS:Node,
  {6e99507b-3106-47cd-986b-06a8cb2d8344}, !- Handle
  Node 51,                                !- Name
  {e484d304-f6b2-42e6-adf4-1b15a843da89}, !- Inlet Port
  {fb2957b2-b23a-44ed-8c2c-1fd97677c3b5}; !- Outlet Port

OS:Node,
  {2db45d43-e6c5-4674-ab0d-4a8cffe9295a}, !- Handle
  Node 52,                                !- Name
  {c1ab4fe9-33ce-456a-a667-9aae983ff9aa}, !- Inlet Port
  {c754140e-8a07-48d7-b0bf-adc7eb420aa8}; !- Outlet Port

OS:Connection,
  {982e8f8a-a54f-43c5-accc-1bd7ccb1f409}, !- Handle
  {f4a7dc5c-1998-4082-9720-ddfb8d8e281f}, !- Name
  {fbfa4a91-4056-4811-b954-cfd8d0957b1f}, !- Source Object
  10,                                     !- Outlet Port
  {43bbc963-143b-4b2c-8ed4-d46be04ce1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2957b2-b23a-44ed-8c2c-1fd97677c3b5}, !- Handle
  {51572442-af65-4c38-b84d-6ed160c99186}, !- Name
  {6e99507b-3106-47cd-986b-06a8cb2d8344}, !- Source Object
  3,                                      !- Outlet Port
  {fbfa4a91-4056-4811-b954-cfd8d0957b1f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8366693a-414a-4ec0-bf5a-66211492823c}, !- Handle
  residential furnace gas and central ac|unit 2 zone splitter, !- Name
  {1f0afedd-9184-426d-9472-73faf21cd515}, !- Inlet Node Name
  {7e24c449-7e5a-47c6-bad9-d8a3aefaaccd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dfc1426a-db8d-4e03-8f0c-cf53c09a5ec5}, !- Handle
  residential furnace gas and central ac|unit 2 zone mixer, !- Name
  {e484d304-f6b2-42e6-adf4-1b15a843da89}, !- Outlet Node Name
  {208558ce-5afc-4dbd-9641-11a852b9ef1f}; !- Inlet Node Name 1

OS:Connection,
  {1f0afedd-9184-426d-9472-73faf21cd515}, !- Handle
  {f6f16deb-e39a-4832-9e9a-2c1f01f18fd1}, !- Name
  {43bbc963-143b-4b2c-8ed4-d46be04ce1ce}, !- Source Object
  3,                                      !- Outlet Port
  {8366693a-414a-4ec0-bf5a-66211492823c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e484d304-f6b2-42e6-adf4-1b15a843da89}, !- Handle
  {fa5bf301-bb64-47a2-9c21-e51a9a3f4d60}, !- Name
  {dfc1426a-db8d-4e03-8f0c-cf53c09a5ec5}, !- Source Object
  2,                                      !- Outlet Port
  {6e99507b-3106-47cd-986b-06a8cb2d8344}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7dc3cc58-8e2a-40b2-979b-aca33c7bbbea}, !- Handle
  {fbfa4a91-4056-4811-b954-cfd8d0957b1f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {129df1a6-a404-45f7-bd3c-5ed9b3415e20}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40; !- Name

OS:Connection,
  {5eacc0d5-5dde-435d-915a-30cbaf6d7daa}, !- Handle
  {f8c5fc59-ec4e-415e-9fce-a4aa216a3da8}, !- Name
  {dda5badd-5ea8-4082-8e5b-c9c10b7db0ac}, !- Source Object
  3,                                      !- Outlet Port
  {26220e7e-016e-4826-9225-03709e5bf1d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4f4c6859-ad61-42c7-8a90-40b356bada77}, !- Handle
  {d2ca1476-baf5-47fa-a1b7-0bbc4dd787b0}, !- Name
  {26220e7e-016e-4826-9225-03709e5bf1d5}, !- Source Object
  7,                                      !- Outlet Port
  {17917df4-c351-4a2f-b70b-4b1cb6408af6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c249fc56-f8b6-49fb-ac58-bd97308c75f2}, !- Handle
  residential furnace gas and central ac|unit 2 living zone|unit 2 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {7e24c449-7e5a-47c6-bad9-d8a3aefaaccd}, !- Inlet Air Node Name
  {c1ab4fe9-33ce-456a-a667-9aae983ff9aa}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d5ce51a2-3610-42cc-98e0-e93738510572}, !- Handle
  Node 53,                                !- Name
  {b253c8b9-eff9-46fc-9f72-73b034f51a10}, !- Inlet Port
  {208558ce-5afc-4dbd-9641-11a852b9ef1f}; !- Outlet Port

OS:Connection,
  {c754140e-8a07-48d7-b0bf-adc7eb420aa8}, !- Handle
  {5906a974-11c4-4ca1-b85e-9a28d964c18c}, !- Name
  {2db45d43-e6c5-4674-ab0d-4a8cffe9295a}, !- Source Object
  3,                                      !- Outlet Port
  {7adf72aa-f0da-440c-a9c2-4d104e7abcb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b253c8b9-eff9-46fc-9f72-73b034f51a10}, !- Handle
  {fe0fbcbb-679c-475e-b540-8eb147678b6b}, !- Name
  {491b38da-fd30-436f-8370-d70768564e93}, !- Source Object
  12,                                     !- Outlet Port
  {d5ce51a2-3610-42cc-98e0-e93738510572}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208558ce-5afc-4dbd-9641-11a852b9ef1f}, !- Handle
  {614ee1e7-e384-4e34-ba37-ae3ff4847fdc}, !- Name
  {d5ce51a2-3610-42cc-98e0-e93738510572}, !- Source Object
  3,                                      !- Outlet Port
  {dfc1426a-db8d-4e03-8f0c-cf53c09a5ec5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e24c449-7e5a-47c6-bad9-d8a3aefaaccd}, !- Handle
  {dcec6a75-7eef-4717-93db-da18650b7d22}, !- Name
  {8366693a-414a-4ec0-bf5a-66211492823c}, !- Source Object
  3,                                      !- Outlet Port
  {c249fc56-f8b6-49fb-ac58-bd97308c75f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1ab4fe9-33ce-456a-a667-9aae983ff9aa}, !- Handle
  {ccdea73c-c003-45b2-9857-f2b58b3cb043}, !- Name
  {c249fc56-f8b6-49fb-ac58-bd97308c75f2}, !- Source Object
  4,                                      !- Outlet Port
  {2db45d43-e6c5-4674-ab0d-4a8cffe9295a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {f763640c-8e7d-469a-9efc-2110d4534127}, !- Handle
  residential furnace gas|unit 8 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {ad1462d9-808e-405b-91a4-5a910057227d}, !- Handle
  ConstantBiquadratic 2,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {eae08617-82ff-4b19-84ca-fa2163a0171c}, !- Handle
  Cool-Cap-fT1 2,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {cf415796-f0d1-45c7-b639-42803b09150c}, !- Handle
  Cool-EIR-fT1 2,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9c31be5a-2f96-478b-a826-774a37e3d2f7}, !- Handle
  Cool-PLF-fPLR1 2,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8f179f45-a973-46fb-a506-ccb269a7ed45}, !- Handle
  Cool-Cap-fFF1 2,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {66744bd3-f547-4a57-872e-b3f9f4863b40}, !- Handle
  Cool-EIR-fFF1 2,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b2f9787f-1854-47cf-9f78-d929659ae759}, !- Handle
  residential central ac|unit 8 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eae08617-82ff-4b19-84ca-fa2163a0171c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f179f45-a973-46fb-a506-ccb269a7ed45}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf415796-f0d1-45c7-b639-42803b09150c}, !- Energy Input Ratio Function of Temperature Curve Name
  {66744bd3-f547-4a57-872e-b3f9f4863b40}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9c31be5a-2f96-478b-a826-774a37e3d2f7}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {bdec4cbe-1741-45b7-98f5-63a31e9e5fe9}, !- Handle
  residential furnace gas and central ac|unit 8 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e836ad1-e7de-455c-90c2-74a5e36a3ae0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de62d246-2796-471c-8c5c-7f8ff3d2b421}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {8e836ad1-e7de-455c-90c2-74a5e36a3ae0}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de62d246-2796-471c-8c5c-7f8ff3d2b421}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {725606d6-ce34-4715-9075-c62407816b64}, !- Handle
  residential furnace gas and central ac|unit 8 unitary system, !- Name
  Load,                                   !- Control Type
  {2addf81d-79a3-42fd-a8b6-e666385bb04b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {4e054ca7-0b38-4ec8-b2c4-b73b43a81042}, !- Air Inlet Node Name
  {12432efe-51d8-46f2-9919-20c7cfd6b356}, !- Air Outlet Node Name
  {bdec4cbe-1741-45b7-98f5-63a31e9e5fe9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {f763640c-8e7d-469a-9efc-2110d4534127}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b2f9787f-1854-47cf-9f78-d929659ae759}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {042f2421-b04d-47d6-8622-80c6177672d2}, !- Handle
  residential furnace gas and central ac|unit 8 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {7cfa55f0-1dc3-4581-a2ca-f1b038764791}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc30e9f9-2c86-4b20-a33a-f625237b8784}, !- Supply Side Inlet Node Name
  {40db13b7-234c-4416-873b-b6189e8ce6b0}, !- Demand Side Outlet Node Name
  {1d31a685-734f-4b2c-a81e-186924c3e1b3}, !- Demand Side Inlet Node A
  {054b8834-3fc3-46db-8abc-7d31fde0d22e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7583743f-00c9-407c-aa8a-4ca1123e9f38}, !- Demand Mixer Name
  {5fa27719-3237-446c-ab4d-b2ff2b0ee789}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dc2ace6f-b182-4f36-b8f2-74d7f6babefb}, !- Handle
  Node 54,                                !- Name
  {fc30e9f9-2c86-4b20-a33a-f625237b8784}, !- Inlet Port
  {4e054ca7-0b38-4ec8-b2c4-b73b43a81042}; !- Outlet Port

OS:Node,
  {18afe23d-ef26-426f-9ed1-e8c264f625ea}, !- Handle
  Node 55,                                !- Name
  {12432efe-51d8-46f2-9919-20c7cfd6b356}, !- Inlet Port
  {054b8834-3fc3-46db-8abc-7d31fde0d22e}; !- Outlet Port

OS:Connection,
  {fc30e9f9-2c86-4b20-a33a-f625237b8784}, !- Handle
  {7fc4d53b-b1b7-4f17-bf2e-343c3755f4b1}, !- Name
  {042f2421-b04d-47d6-8622-80c6177672d2}, !- Source Object
  8,                                      !- Outlet Port
  {dc2ace6f-b182-4f36-b8f2-74d7f6babefb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054b8834-3fc3-46db-8abc-7d31fde0d22e}, !- Handle
  {b3ef2bb5-5659-4c3f-bfef-b632d8c729a0}, !- Name
  {18afe23d-ef26-426f-9ed1-e8c264f625ea}, !- Source Object
  3,                                      !- Outlet Port
  {042f2421-b04d-47d6-8622-80c6177672d2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {efd4c23b-6b85-4c17-ad27-931b035d497c}, !- Handle
  Node 56,                                !- Name
  {1d31a685-734f-4b2c-a81e-186924c3e1b3}, !- Inlet Port
  {ea56f4aa-7822-4c6e-9b76-eeff07aa24db}; !- Outlet Port

OS:Node,
  {571a1f7b-8263-44ff-ae5d-e01f9a113898}, !- Handle
  Node 57,                                !- Name
  {6801078f-ab0a-4768-9cf9-2abb22059a4a}, !- Inlet Port
  {40db13b7-234c-4416-873b-b6189e8ce6b0}; !- Outlet Port

OS:Node,
  {9f14462f-0c5a-4f2b-8cda-17cdc928c94d}, !- Handle
  Node 58,                                !- Name
  {8f39a302-190a-4dd0-bb98-ad757011ebb5}, !- Inlet Port
  {664eee0b-4505-4efd-aeef-e5391731c417}; !- Outlet Port

OS:Connection,
  {1d31a685-734f-4b2c-a81e-186924c3e1b3}, !- Handle
  {07080aad-2837-45b4-aea4-c51191496202}, !- Name
  {042f2421-b04d-47d6-8622-80c6177672d2}, !- Source Object
  10,                                     !- Outlet Port
  {efd4c23b-6b85-4c17-ad27-931b035d497c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40db13b7-234c-4416-873b-b6189e8ce6b0}, !- Handle
  {c47c8040-3323-4b1e-a934-8cc91545e671}, !- Name
  {571a1f7b-8263-44ff-ae5d-e01f9a113898}, !- Source Object
  3,                                      !- Outlet Port
  {042f2421-b04d-47d6-8622-80c6177672d2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5fa27719-3237-446c-ab4d-b2ff2b0ee789}, !- Handle
  residential furnace gas and central ac|unit 8 zone splitter, !- Name
  {ea56f4aa-7822-4c6e-9b76-eeff07aa24db}, !- Inlet Node Name
  {f242a858-84c5-43a6-a347-6e53c3e75e9f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7583743f-00c9-407c-aa8a-4ca1123e9f38}, !- Handle
  residential furnace gas and central ac|unit 8 zone mixer, !- Name
  {6801078f-ab0a-4768-9cf9-2abb22059a4a}, !- Outlet Node Name
  {8f0b5ace-7cd1-46dc-ae5a-2c4f04c3c600}; !- Inlet Node Name 1

OS:Connection,
  {ea56f4aa-7822-4c6e-9b76-eeff07aa24db}, !- Handle
  {3907e134-6975-42e3-ab2d-e8e915daec98}, !- Name
  {efd4c23b-6b85-4c17-ad27-931b035d497c}, !- Source Object
  3,                                      !- Outlet Port
  {5fa27719-3237-446c-ab4d-b2ff2b0ee789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6801078f-ab0a-4768-9cf9-2abb22059a4a}, !- Handle
  {efb84ab8-e4d8-4d73-aa37-70d4b52e2bab}, !- Name
  {7583743f-00c9-407c-aa8a-4ca1123e9f38}, !- Source Object
  2,                                      !- Outlet Port
  {571a1f7b-8263-44ff-ae5d-e01f9a113898}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {89535e60-08ea-40d9-b562-0e84437b1fa4}, !- Handle
  {042f2421-b04d-47d6-8622-80c6177672d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7cfa55f0-1dc3-4581-a2ca-f1b038764791}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41; !- Name

OS:Connection,
  {4e054ca7-0b38-4ec8-b2c4-b73b43a81042}, !- Handle
  {ce7426b9-f670-434e-abab-ee4f5ec0ba6a}, !- Name
  {dc2ace6f-b182-4f36-b8f2-74d7f6babefb}, !- Source Object
  3,                                      !- Outlet Port
  {725606d6-ce34-4715-9075-c62407816b64}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {12432efe-51d8-46f2-9919-20c7cfd6b356}, !- Handle
  {82751a63-c8e1-4263-bb1f-69aac52e1da2}, !- Name
  {725606d6-ce34-4715-9075-c62407816b64}, !- Source Object
  7,                                      !- Outlet Port
  {18afe23d-ef26-426f-9ed1-e8c264f625ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {49753b22-a271-4c06-ad30-548068412aaf}, !- Handle
  residential furnace gas and central ac|unit 8 living zone|unit 8 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {f242a858-84c5-43a6-a347-6e53c3e75e9f}, !- Inlet Air Node Name
  {8f39a302-190a-4dd0-bb98-ad757011ebb5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8faf5bc8-7679-41db-844f-bef5253e7b9e}, !- Handle
  Node 59,                                !- Name
  {2cae4ac2-527c-4737-92d9-2beca487d438}, !- Inlet Port
  {8f0b5ace-7cd1-46dc-ae5a-2c4f04c3c600}; !- Outlet Port

OS:Connection,
  {664eee0b-4505-4efd-aeef-e5391731c417}, !- Handle
  {8b628b4f-84ee-4ec9-8d08-0066de0a3664}, !- Name
  {9f14462f-0c5a-4f2b-8cda-17cdc928c94d}, !- Source Object
  3,                                      !- Outlet Port
  {c1c16afb-d79e-4aad-bcf9-a7409b56903e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cae4ac2-527c-4737-92d9-2beca487d438}, !- Handle
  {b40a4ff3-6681-45b9-a98a-2caf5d52f23b}, !- Name
  {2addf81d-79a3-42fd-a8b6-e666385bb04b}, !- Source Object
  12,                                     !- Outlet Port
  {8faf5bc8-7679-41db-844f-bef5253e7b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0b5ace-7cd1-46dc-ae5a-2c4f04c3c600}, !- Handle
  {4ce072cf-f6da-4ff1-a3e3-2752f6ff24ae}, !- Name
  {8faf5bc8-7679-41db-844f-bef5253e7b9e}, !- Source Object
  3,                                      !- Outlet Port
  {7583743f-00c9-407c-aa8a-4ca1123e9f38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f242a858-84c5-43a6-a347-6e53c3e75e9f}, !- Handle
  {aa9c647a-e3d5-4fda-85fe-d4aab6c10108}, !- Name
  {5fa27719-3237-446c-ab4d-b2ff2b0ee789}, !- Source Object
  3,                                      !- Outlet Port
  {49753b22-a271-4c06-ad30-548068412aaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f39a302-190a-4dd0-bb98-ad757011ebb5}, !- Handle
  {2e0c735b-8d88-4613-b226-ad8d3f88602d}, !- Name
  {49753b22-a271-4c06-ad30-548068412aaf}, !- Source Object
  4,                                      !- Outlet Port
  {9f14462f-0c5a-4f2b-8cda-17cdc928c94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {4d92bb18-2dd1-4410-83d9-673b8cfef8b6}, !- Handle
  residential furnace gas|unit 24 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {a2cf49ff-276d-4e85-a519-ec1ddc70c81b}, !- Handle
  ConstantBiquadratic 3,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {fa5ad0ee-aafd-45b2-98bc-03d7e02d49a7}, !- Handle
  Cool-Cap-fT1 3,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {27c8b51b-b3d3-4816-adfd-1900e745f59d}, !- Handle
  Cool-EIR-fT1 3,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {82f9aafc-5276-43b2-b761-53510d58c23d}, !- Handle
  Cool-PLF-fPLR1 3,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {029cb5a5-f837-45e9-9390-0d08a155fb19}, !- Handle
  Cool-Cap-fFF1 3,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6d1d40c8-bb5b-4fbb-a9ae-a5c32fa885fa}, !- Handle
  Cool-EIR-fFF1 3,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {80ef2347-6e5f-4ee9-bcdf-fde2d82fe481}, !- Handle
  residential central ac|unit 24 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa5ad0ee-aafd-45b2-98bc-03d7e02d49a7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {029cb5a5-f837-45e9-9390-0d08a155fb19}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {27c8b51b-b3d3-4816-adfd-1900e745f59d}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d1d40c8-bb5b-4fbb-a9ae-a5c32fa885fa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {82f9aafc-5276-43b2-b761-53510d58c23d}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {9ad985fd-33d0-4874-95ac-1894e26333f3}, !- Handle
  residential furnace gas and central ac|unit 24 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c08f3609-24fa-4faf-a0a8-11cd865a3a2a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9d787966-48e2-400c-b7a8-62173814b7d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {c08f3609-24fa-4faf-a0a8-11cd865a3a2a}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9d787966-48e2-400c-b7a8-62173814b7d0}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b202b466-27fa-43de-bfd6-0cb09269cd51}, !- Handle
  residential furnace gas and central ac|unit 24 unitary system, !- Name
  Load,                                   !- Control Type
  {49bd649f-9064-4bdd-9a39-363af87e00f9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {818ca681-4cde-43e6-aed8-d77868924b79}, !- Air Inlet Node Name
  {5971dbbb-cfcf-4857-9d4a-4258328faa90}, !- Air Outlet Node Name
  {9ad985fd-33d0-4874-95ac-1894e26333f3}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {4d92bb18-2dd1-4410-83d9-673b8cfef8b6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {80ef2347-6e5f-4ee9-bcdf-fde2d82fe481}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {bbddaeed-5eb0-427e-be37-d0ea658fab40}, !- Handle
  residential furnace gas and central ac|unit 24 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {0ba866fc-c862-4491-8bee-58d535639aa5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {120dace4-8788-4809-8a31-6031c8009b19}, !- Supply Side Inlet Node Name
  {02f30189-c515-404a-9253-5f60bb95008c}, !- Demand Side Outlet Node Name
  {cc93d8a7-8add-429b-9559-343ec1a8d740}, !- Demand Side Inlet Node A
  {e2c9b270-94ab-4125-a22b-6bc9bc06d133}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4013b68b-75e5-4d4d-8a27-9d4631453123}, !- Demand Mixer Name
  {0b37e895-842d-4439-939d-f0655892efcb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2c418a26-1e99-4302-bcb1-068a1af3d7f6}, !- Handle
  Node 60,                                !- Name
  {120dace4-8788-4809-8a31-6031c8009b19}, !- Inlet Port
  {818ca681-4cde-43e6-aed8-d77868924b79}; !- Outlet Port

OS:Node,
  {dc346f38-4079-4ed6-a0c9-07a6e12a91ff}, !- Handle
  Node 61,                                !- Name
  {5971dbbb-cfcf-4857-9d4a-4258328faa90}, !- Inlet Port
  {e2c9b270-94ab-4125-a22b-6bc9bc06d133}; !- Outlet Port

OS:Connection,
  {120dace4-8788-4809-8a31-6031c8009b19}, !- Handle
  {6c764646-dcb7-4c86-a2f9-8eedc8ac3e72}, !- Name
  {bbddaeed-5eb0-427e-be37-d0ea658fab40}, !- Source Object
  8,                                      !- Outlet Port
  {2c418a26-1e99-4302-bcb1-068a1af3d7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c9b270-94ab-4125-a22b-6bc9bc06d133}, !- Handle
  {1ec59f24-2276-48d9-9408-3718a356dec2}, !- Name
  {dc346f38-4079-4ed6-a0c9-07a6e12a91ff}, !- Source Object
  3,                                      !- Outlet Port
  {bbddaeed-5eb0-427e-be37-d0ea658fab40}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b4756abb-7560-42e5-a5a9-ed3a15792b9c}, !- Handle
  Node 62,                                !- Name
  {cc93d8a7-8add-429b-9559-343ec1a8d740}, !- Inlet Port
  {6e32475c-375b-4713-a429-b445c93c7936}; !- Outlet Port

OS:Node,
  {8d1430f0-7af9-400a-ba4a-0b8b0eab422b}, !- Handle
  Node 63,                                !- Name
  {73feaf4e-d1aa-4931-80f1-5ba6d3a3e9b9}, !- Inlet Port
  {02f30189-c515-404a-9253-5f60bb95008c}; !- Outlet Port

OS:Node,
  {9cfbf8f8-7290-450b-bd18-62c449bd0b60}, !- Handle
  Node 64,                                !- Name
  {edb8ef57-cda6-4bce-9a3b-6dfb8e9b012e}, !- Inlet Port
  {dc4bdaf6-2ee1-4834-abfb-dd7b3eba43a2}; !- Outlet Port

OS:Connection,
  {cc93d8a7-8add-429b-9559-343ec1a8d740}, !- Handle
  {306d21a4-dd03-482a-8d0c-5978cda753ef}, !- Name
  {bbddaeed-5eb0-427e-be37-d0ea658fab40}, !- Source Object
  10,                                     !- Outlet Port
  {b4756abb-7560-42e5-a5a9-ed3a15792b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f30189-c515-404a-9253-5f60bb95008c}, !- Handle
  {d7fa72aa-b9f2-4e78-8124-9ea67934b91f}, !- Name
  {8d1430f0-7af9-400a-ba4a-0b8b0eab422b}, !- Source Object
  3,                                      !- Outlet Port
  {bbddaeed-5eb0-427e-be37-d0ea658fab40}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b37e895-842d-4439-939d-f0655892efcb}, !- Handle
  residential furnace gas and central ac|unit 24 zone splitter, !- Name
  {6e32475c-375b-4713-a429-b445c93c7936}, !- Inlet Node Name
  {b36b6cde-63d4-47b4-9b31-82f74d7b50c9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4013b68b-75e5-4d4d-8a27-9d4631453123}, !- Handle
  residential furnace gas and central ac|unit 24 zone mixer, !- Name
  {73feaf4e-d1aa-4931-80f1-5ba6d3a3e9b9}, !- Outlet Node Name
  {610a26e2-5c88-4ab5-8cbe-f5d5e2b62972}; !- Inlet Node Name 1

OS:Connection,
  {6e32475c-375b-4713-a429-b445c93c7936}, !- Handle
  {f8f6decd-376a-407e-803d-515ab61a9a73}, !- Name
  {b4756abb-7560-42e5-a5a9-ed3a15792b9c}, !- Source Object
  3,                                      !- Outlet Port
  {0b37e895-842d-4439-939d-f0655892efcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73feaf4e-d1aa-4931-80f1-5ba6d3a3e9b9}, !- Handle
  {e2ed125b-c09e-43fe-b889-14f31d82ae65}, !- Name
  {4013b68b-75e5-4d4d-8a27-9d4631453123}, !- Source Object
  2,                                      !- Outlet Port
  {8d1430f0-7af9-400a-ba4a-0b8b0eab422b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {951fff3f-debb-4841-936d-6dd894f4797f}, !- Handle
  {bbddaeed-5eb0-427e-be37-d0ea658fab40}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0ba866fc-c862-4491-8bee-58d535639aa5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42; !- Name

OS:Connection,
  {818ca681-4cde-43e6-aed8-d77868924b79}, !- Handle
  {ffb53231-6d46-4f7c-8235-80735387fb33}, !- Name
  {2c418a26-1e99-4302-bcb1-068a1af3d7f6}, !- Source Object
  3,                                      !- Outlet Port
  {b202b466-27fa-43de-bfd6-0cb09269cd51}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5971dbbb-cfcf-4857-9d4a-4258328faa90}, !- Handle
  {72d5d056-fd4c-4722-b6b5-019313fd6811}, !- Name
  {b202b466-27fa-43de-bfd6-0cb09269cd51}, !- Source Object
  7,                                      !- Outlet Port
  {dc346f38-4079-4ed6-a0c9-07a6e12a91ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a731700d-8610-4112-a385-a8ef0c42ba9d}, !- Handle
  residential furnace gas and central ac|unit 24 living zone|unit 24 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {b36b6cde-63d4-47b4-9b31-82f74d7b50c9}, !- Inlet Air Node Name
  {edb8ef57-cda6-4bce-9a3b-6dfb8e9b012e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e55194e8-f852-4645-9cef-ea2ba057147c}, !- Handle
  Node 65,                                !- Name
  {f972c9a8-5892-4248-96b8-309afb6eb108}, !- Inlet Port
  {610a26e2-5c88-4ab5-8cbe-f5d5e2b62972}; !- Outlet Port

OS:Connection,
  {dc4bdaf6-2ee1-4834-abfb-dd7b3eba43a2}, !- Handle
  {4d3f162d-49a2-43b0-8a00-8fd707a5782a}, !- Name
  {9cfbf8f8-7290-450b-bd18-62c449bd0b60}, !- Source Object
  3,                                      !- Outlet Port
  {0254d097-4a5f-433c-92b6-880cec947fcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f972c9a8-5892-4248-96b8-309afb6eb108}, !- Handle
  {34758139-65d4-42f7-a16c-3b678c047f72}, !- Name
  {49bd649f-9064-4bdd-9a39-363af87e00f9}, !- Source Object
  12,                                     !- Outlet Port
  {e55194e8-f852-4645-9cef-ea2ba057147c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610a26e2-5c88-4ab5-8cbe-f5d5e2b62972}, !- Handle
  {de97e46d-2e46-4775-81df-385c194ced5a}, !- Name
  {e55194e8-f852-4645-9cef-ea2ba057147c}, !- Source Object
  3,                                      !- Outlet Port
  {4013b68b-75e5-4d4d-8a27-9d4631453123}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b36b6cde-63d4-47b4-9b31-82f74d7b50c9}, !- Handle
  {3098d2ee-9829-461f-9b1e-2a008b3f54ec}, !- Name
  {0b37e895-842d-4439-939d-f0655892efcb}, !- Source Object
  3,                                      !- Outlet Port
  {a731700d-8610-4112-a385-a8ef0c42ba9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edb8ef57-cda6-4bce-9a3b-6dfb8e9b012e}, !- Handle
  {0d531344-5e1b-4375-99a5-824fc0cc8cde}, !- Name
  {a731700d-8610-4112-a385-a8ef0c42ba9d}, !- Source Object
  4,                                      !- Outlet Port
  {9cfbf8f8-7290-450b-bd18-62c449bd0b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {81663bdb-91ee-4b2d-bc4f-66fe9a4a16d1}, !- Handle
  residential furnace gas|unit 3 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {9db0028f-731e-4ae9-8bf1-4b81f511506d}, !- Handle
  ConstantBiquadratic 4,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {ab4c2f1f-eb1a-4c0d-b2f4-33fec0ef64d0}, !- Handle
  Cool-Cap-fT1 4,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a7a573bc-cf14-4d90-804e-84583bcfed41}, !- Handle
  Cool-EIR-fT1 4,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {658832ce-0718-4689-a0f7-57b53f5f115d}, !- Handle
  Cool-PLF-fPLR1 4,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b486d25c-649b-4565-88cf-8a70669115cc}, !- Handle
  Cool-Cap-fFF1 4,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d39331b8-ad6e-43a1-a466-4f62691a136c}, !- Handle
  Cool-EIR-fFF1 4,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c88118c2-4c4e-4ae7-8980-567a38b83894}, !- Handle
  residential central ac|unit 3 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab4c2f1f-eb1a-4c0d-b2f4-33fec0ef64d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b486d25c-649b-4565-88cf-8a70669115cc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7a573bc-cf14-4d90-804e-84583bcfed41}, !- Energy Input Ratio Function of Temperature Curve Name
  {d39331b8-ad6e-43a1-a466-4f62691a136c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {658832ce-0718-4689-a0f7-57b53f5f115d}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {b9341695-3f77-4031-bcd1-79def4e0ff0f}, !- Handle
  residential furnace gas and central ac|unit 3 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b104c35c-7dde-4a39-8ab5-421739d9485d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0394bed6-d3b5-40dd-b0aa-2d73bc723942}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {b104c35c-7dde-4a39-8ab5-421739d9485d}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0394bed6-d3b5-40dd-b0aa-2d73bc723942}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {abc6377a-8d17-456d-94d7-438569dc07a3}, !- Handle
  residential furnace gas and central ac|unit 3 unitary system, !- Name
  Load,                                   !- Control Type
  {01d7749f-1846-47fe-9108-81edd44f0dc4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {d58bfaf1-0634-479b-b1c8-879637ac4ff2}, !- Air Inlet Node Name
  {9fb7bb8f-e052-4b23-bf4c-bcb58f5dcc30}, !- Air Outlet Node Name
  {b9341695-3f77-4031-bcd1-79def4e0ff0f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {81663bdb-91ee-4b2d-bc4f-66fe9a4a16d1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c88118c2-4c4e-4ae7-8980-567a38b83894}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {bb5636b6-6973-4d9b-9b10-c097e5936d8b}, !- Handle
  residential furnace gas and central ac|unit 3 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {924b7746-7bf0-4c19-a672-d5c24a638b4a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9acedf67-dd73-48dd-a29a-4ebe82b54a95}, !- Supply Side Inlet Node Name
  {8c5cbd1f-06d0-48c6-a135-c4787c8d99e8}, !- Demand Side Outlet Node Name
  {354281f8-a8c4-43f5-9642-40c86e543df3}, !- Demand Side Inlet Node A
  {7110503a-c04d-42fc-b82c-92b151185e3d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3c48897-0bec-4fce-9ade-fef7e2b9ade5}, !- Demand Mixer Name
  {4eccf1fd-0ac6-4617-b11a-7d7283ff04b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d4fa816d-507d-40ee-a5d3-0674faf023d1}, !- Handle
  Node 66,                                !- Name
  {9acedf67-dd73-48dd-a29a-4ebe82b54a95}, !- Inlet Port
  {d58bfaf1-0634-479b-b1c8-879637ac4ff2}; !- Outlet Port

OS:Node,
  {a499ed62-6218-4b13-8c3c-2fbf21654db2}, !- Handle
  Node 67,                                !- Name
  {9fb7bb8f-e052-4b23-bf4c-bcb58f5dcc30}, !- Inlet Port
  {7110503a-c04d-42fc-b82c-92b151185e3d}; !- Outlet Port

OS:Connection,
  {9acedf67-dd73-48dd-a29a-4ebe82b54a95}, !- Handle
  {785ec39d-7514-48b3-88e8-c93fba39e658}, !- Name
  {bb5636b6-6973-4d9b-9b10-c097e5936d8b}, !- Source Object
  8,                                      !- Outlet Port
  {d4fa816d-507d-40ee-a5d3-0674faf023d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7110503a-c04d-42fc-b82c-92b151185e3d}, !- Handle
  {7d77ce52-3f43-4053-be2b-67e69d199366}, !- Name
  {a499ed62-6218-4b13-8c3c-2fbf21654db2}, !- Source Object
  3,                                      !- Outlet Port
  {bb5636b6-6973-4d9b-9b10-c097e5936d8b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c8589d57-abb2-40fc-812b-3525929a5e07}, !- Handle
  Node 68,                                !- Name
  {354281f8-a8c4-43f5-9642-40c86e543df3}, !- Inlet Port
  {bdd618b9-bc48-46a3-9971-3e089e4158a5}; !- Outlet Port

OS:Node,
  {1cd6f66b-e5a1-4ac4-9f0b-134ce3ffa5d7}, !- Handle
  Node 69,                                !- Name
  {f20a5a45-068e-4319-b181-e0d8d4ef9a0a}, !- Inlet Port
  {8c5cbd1f-06d0-48c6-a135-c4787c8d99e8}; !- Outlet Port

OS:Node,
  {e1396ca0-4927-4697-acaa-b6f0124ac0ae}, !- Handle
  Node 70,                                !- Name
  {ea309aac-de42-4679-8638-95e0d928ff49}, !- Inlet Port
  {0d126994-7f4a-46a6-ba7c-13435dca2637}; !- Outlet Port

OS:Connection,
  {354281f8-a8c4-43f5-9642-40c86e543df3}, !- Handle
  {f1a0c5bf-2cd6-452f-bf74-b29c4c348cb5}, !- Name
  {bb5636b6-6973-4d9b-9b10-c097e5936d8b}, !- Source Object
  10,                                     !- Outlet Port
  {c8589d57-abb2-40fc-812b-3525929a5e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5cbd1f-06d0-48c6-a135-c4787c8d99e8}, !- Handle
  {f1fd4abe-6b5b-4ecf-979f-f0b3f271dfd5}, !- Name
  {1cd6f66b-e5a1-4ac4-9f0b-134ce3ffa5d7}, !- Source Object
  3,                                      !- Outlet Port
  {bb5636b6-6973-4d9b-9b10-c097e5936d8b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4eccf1fd-0ac6-4617-b11a-7d7283ff04b5}, !- Handle
  residential furnace gas and central ac|unit 3 zone splitter, !- Name
  {bdd618b9-bc48-46a3-9971-3e089e4158a5}, !- Inlet Node Name
  {d289390d-746a-4743-ade3-10ef774cb05c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b3c48897-0bec-4fce-9ade-fef7e2b9ade5}, !- Handle
  residential furnace gas and central ac|unit 3 zone mixer, !- Name
  {f20a5a45-068e-4319-b181-e0d8d4ef9a0a}, !- Outlet Node Name
  {397e7b48-7165-401c-a514-4514fb0402c1}; !- Inlet Node Name 1

OS:Connection,
  {bdd618b9-bc48-46a3-9971-3e089e4158a5}, !- Handle
  {ee2a3240-ef99-4442-ac65-857a28d0ab8f}, !- Name
  {c8589d57-abb2-40fc-812b-3525929a5e07}, !- Source Object
  3,                                      !- Outlet Port
  {4eccf1fd-0ac6-4617-b11a-7d7283ff04b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20a5a45-068e-4319-b181-e0d8d4ef9a0a}, !- Handle
  {b2a285b2-e253-4bca-a8a6-3966a5d3552f}, !- Name
  {b3c48897-0bec-4fce-9ade-fef7e2b9ade5}, !- Source Object
  2,                                      !- Outlet Port
  {1cd6f66b-e5a1-4ac4-9f0b-134ce3ffa5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d3885b53-629c-4c83-83fe-fc004f1456a2}, !- Handle
  {bb5636b6-6973-4d9b-9b10-c097e5936d8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {924b7746-7bf0-4c19-a672-d5c24a638b4a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43; !- Name

OS:Connection,
  {d58bfaf1-0634-479b-b1c8-879637ac4ff2}, !- Handle
  {9cf621be-c613-4f90-8a6c-aaecb744d2d8}, !- Name
  {d4fa816d-507d-40ee-a5d3-0674faf023d1}, !- Source Object
  3,                                      !- Outlet Port
  {abc6377a-8d17-456d-94d7-438569dc07a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9fb7bb8f-e052-4b23-bf4c-bcb58f5dcc30}, !- Handle
  {70a06c74-41b8-4f07-82f9-ab787caf19fc}, !- Name
  {abc6377a-8d17-456d-94d7-438569dc07a3}, !- Source Object
  7,                                      !- Outlet Port
  {a499ed62-6218-4b13-8c3c-2fbf21654db2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {047fbaf0-9949-486c-8c54-53948b9812b0}, !- Handle
  residential furnace gas and central ac|unit 3 living zone|unit 3 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {d289390d-746a-4743-ade3-10ef774cb05c}, !- Inlet Air Node Name
  {ea309aac-de42-4679-8638-95e0d928ff49}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d69537b-55e7-4289-b161-0a7c1ec1cace}, !- Handle
  Node 71,                                !- Name
  {f2c04a04-766d-4adc-93b7-a8da1d3ec0c7}, !- Inlet Port
  {397e7b48-7165-401c-a514-4514fb0402c1}; !- Outlet Port

OS:Connection,
  {0d126994-7f4a-46a6-ba7c-13435dca2637}, !- Handle
  {7db1fca4-05c8-4dfa-a10b-4d56d0190026}, !- Name
  {e1396ca0-4927-4697-acaa-b6f0124ac0ae}, !- Source Object
  3,                                      !- Outlet Port
  {ec9abea1-f4e0-4639-9947-824278031518}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2c04a04-766d-4adc-93b7-a8da1d3ec0c7}, !- Handle
  {eb132527-aa64-46d7-8ba6-f5c8e9b96cc8}, !- Name
  {01d7749f-1846-47fe-9108-81edd44f0dc4}, !- Source Object
  12,                                     !- Outlet Port
  {4d69537b-55e7-4289-b161-0a7c1ec1cace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397e7b48-7165-401c-a514-4514fb0402c1}, !- Handle
  {5a9d5892-5e44-4030-8e5f-4d3fb8c238a3}, !- Name
  {4d69537b-55e7-4289-b161-0a7c1ec1cace}, !- Source Object
  3,                                      !- Outlet Port
  {b3c48897-0bec-4fce-9ade-fef7e2b9ade5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d289390d-746a-4743-ade3-10ef774cb05c}, !- Handle
  {dde35188-3e47-41cc-b914-c87faf40bd1e}, !- Name
  {4eccf1fd-0ac6-4617-b11a-7d7283ff04b5}, !- Source Object
  3,                                      !- Outlet Port
  {047fbaf0-9949-486c-8c54-53948b9812b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea309aac-de42-4679-8638-95e0d928ff49}, !- Handle
  {de7dda6c-0ecd-443e-81bd-71a30b43aaec}, !- Name
  {047fbaf0-9949-486c-8c54-53948b9812b0}, !- Source Object
  4,                                      !- Outlet Port
  {e1396ca0-4927-4697-acaa-b6f0124ac0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {f0ccc692-c017-4a47-b9e9-43d5efe8da2b}, !- Handle
  residential furnace gas|unit 15 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {423a6de6-0769-4e1a-8e16-f1232781e0dc}, !- Handle
  ConstantBiquadratic 5,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {94ecf241-3259-4497-a736-ef6d43db0152}, !- Handle
  Cool-Cap-fT1 5,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {21f243ca-55f4-4dbf-a64b-5d8d6e5bb2c4}, !- Handle
  Cool-EIR-fT1 5,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {73da8906-4a39-40d5-8c0c-c39c42a89e16}, !- Handle
  Cool-PLF-fPLR1 5,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8f61e4ee-e48f-4b91-a5b4-aa4ce8b00793}, !- Handle
  Cool-Cap-fFF1 5,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7c8e43f3-dcb3-44f7-9cae-e595a5d4e5af}, !- Handle
  Cool-EIR-fFF1 5,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e0c37bd0-80b2-4412-b3c4-0cc92066c8ad}, !- Handle
  residential central ac|unit 15 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94ecf241-3259-4497-a736-ef6d43db0152}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f61e4ee-e48f-4b91-a5b4-aa4ce8b00793}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {21f243ca-55f4-4dbf-a64b-5d8d6e5bb2c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c8e43f3-dcb3-44f7-9cae-e595a5d4e5af}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {73da8906-4a39-40d5-8c0c-c39c42a89e16}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {66b406e6-077e-41af-b247-b3286032c26c}, !- Handle
  residential furnace gas and central ac|unit 15 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {807f33a1-afc5-49e0-95f3-de7121019ada}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d29c3d3-32c4-45e4-a295-d9cfe8115c74}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {807f33a1-afc5-49e0-95f3-de7121019ada}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d29c3d3-32c4-45e4-a295-d9cfe8115c74}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
