  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d93b6cc8-8af9-43c9-93e0-9ae97e097eed}, !- Handle
  Cool-Cap-fFF1 21,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5402215b-3dfd-4b49-888d-153b62a42cdf}, !- Handle
  Cool-EIR-fFF1 21,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7ce6a852-33e7-4e98-935c-805005b825cb}, !- Handle
  residential central ac|unit 18 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9edd4664-4087-48a8-ab22-14c7dd97697c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d93b6cc8-8af9-43c9-93e0-9ae97e097eed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c9985678-d920-49cf-899d-f7f834e4bd4c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5402215b-3dfd-4b49-888d-153b62a42cdf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fd1e2c0e-df37-495c-a394-5c9a2c11684e}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {14327428-81b0-4232-850b-7d7ccb17d005}, !- Handle
  residential furnace gas and central ac|unit 18 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dde08ac2-b433-42d8-922c-1912111d1ad6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {468d3602-c283-4242-beb4-5aa09a6a5043}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {dde08ac2-b433-42d8-922c-1912111d1ad6}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {468d3602-c283-4242-beb4-5aa09a6a5043}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {684ba4f7-007e-47e1-acce-a14f66affde0}, !- Handle
  residential furnace gas and central ac|unit 18 unitary system, !- Name
  Load,                                   !- Control Type
  {fca57583-80fd-4344-978a-cc1fcad7c27c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {7130ec52-b30f-401d-80cd-d687e29f7947}, !- Air Inlet Node Name
  {655217ec-f309-4ad1-981e-09a3bc6c9436}, !- Air Outlet Node Name
  {14327428-81b0-4232-850b-7d7ccb17d005}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {cf16c5f1-2bce-4cce-b140-82218db15558}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7ce6a852-33e7-4e98-935c-805005b825cb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {9eafeb0d-35ac-44f4-847e-0bf2ce2be715}, !- Handle
  residential furnace gas and central ac|unit 18 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {0dcc0e01-5ea5-4306-95f2-c6c06ecb8643}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {02e6b269-dd09-42c0-8ad6-23a2fc30f726}, !- Supply Side Inlet Node Name
  {8c8b6674-285b-47f2-ada6-71a23c2e0802}, !- Demand Side Outlet Node Name
  {260e4a2b-a304-47c5-adbe-4848bbb7541f}, !- Demand Side Inlet Node A
  {30879ba0-142b-44f6-9509-a22e0d0156f9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b2bc96cc-c580-4e76-ab19-5211b9801228}, !- Demand Mixer Name
  {f124c8a1-8193-4bdf-8712-8a9f3cc58adc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {28fe02e9-37eb-4288-a415-ebbb30063e45}, !- Handle
  Node 168,                               !- Name
  {02e6b269-dd09-42c0-8ad6-23a2fc30f726}, !- Inlet Port
  {7130ec52-b30f-401d-80cd-d687e29f7947}; !- Outlet Port

OS:Node,
  {dd24486c-b901-4cb4-ba90-490a79155959}, !- Handle
  Node 169,                               !- Name
  {655217ec-f309-4ad1-981e-09a3bc6c9436}, !- Inlet Port
  {30879ba0-142b-44f6-9509-a22e0d0156f9}; !- Outlet Port

OS:Connection,
  {02e6b269-dd09-42c0-8ad6-23a2fc30f726}, !- Handle
  {1e14f0fa-7384-43ed-a20b-073b788da3c6}, !- Name
  {9eafeb0d-35ac-44f4-847e-0bf2ce2be715}, !- Source Object
  8,                                      !- Outlet Port
  {28fe02e9-37eb-4288-a415-ebbb30063e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30879ba0-142b-44f6-9509-a22e0d0156f9}, !- Handle
  {e79f0dba-187e-435b-9150-bd2a321bda2c}, !- Name
  {dd24486c-b901-4cb4-ba90-490a79155959}, !- Source Object
  3,                                      !- Outlet Port
  {9eafeb0d-35ac-44f4-847e-0bf2ce2be715}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {79ce8a92-8ad7-43cb-8c73-19c0f736e43f}, !- Handle
  Node 170,                               !- Name
  {260e4a2b-a304-47c5-adbe-4848bbb7541f}, !- Inlet Port
  {e893c918-f33d-4b79-8bd2-982aa4db4fbe}; !- Outlet Port

OS:Node,
  {c2dbcb25-24f1-4048-a866-82215da328e3}, !- Handle
  Node 171,                               !- Name
  {d4ef3f06-546b-4451-a8dc-eee826ead217}, !- Inlet Port
  {8c8b6674-285b-47f2-ada6-71a23c2e0802}; !- Outlet Port

OS:Node,
  {022610e8-e1c8-4bd5-aeab-da026c9e5f4f}, !- Handle
  Node 172,                               !- Name
  {6e666abe-94da-41da-8b90-f3012e066a84}, !- Inlet Port
  {5778112b-9377-4328-bc61-267a74c48211}; !- Outlet Port

OS:Connection,
  {260e4a2b-a304-47c5-adbe-4848bbb7541f}, !- Handle
  {88c93ed5-fc8e-4d44-adad-0003e3c360d9}, !- Name
  {9eafeb0d-35ac-44f4-847e-0bf2ce2be715}, !- Source Object
  10,                                     !- Outlet Port
  {79ce8a92-8ad7-43cb-8c73-19c0f736e43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8b6674-285b-47f2-ada6-71a23c2e0802}, !- Handle
  {50be9db1-68d9-4f7a-9342-679640652151}, !- Name
  {c2dbcb25-24f1-4048-a866-82215da328e3}, !- Source Object
  3,                                      !- Outlet Port
  {9eafeb0d-35ac-44f4-847e-0bf2ce2be715}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f124c8a1-8193-4bdf-8712-8a9f3cc58adc}, !- Handle
  residential furnace gas and central ac|unit 18 zone splitter, !- Name
  {e893c918-f33d-4b79-8bd2-982aa4db4fbe}, !- Inlet Node Name
  {25e37a85-3945-4b5d-a3c5-27698840b184}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b2bc96cc-c580-4e76-ab19-5211b9801228}, !- Handle
  residential furnace gas and central ac|unit 18 zone mixer, !- Name
  {d4ef3f06-546b-4451-a8dc-eee826ead217}, !- Outlet Node Name
  {779cc81f-be53-449a-821e-949beb7754ad}; !- Inlet Node Name 1

OS:Connection,
  {e893c918-f33d-4b79-8bd2-982aa4db4fbe}, !- Handle
  {98e553a7-6a7e-49f8-bd88-5eba4c88a21e}, !- Name
  {79ce8a92-8ad7-43cb-8c73-19c0f736e43f}, !- Source Object
  3,                                      !- Outlet Port
  {f124c8a1-8193-4bdf-8712-8a9f3cc58adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ef3f06-546b-4451-a8dc-eee826ead217}, !- Handle
  {f8cb73d1-1ab3-46fb-b5b2-52744031f87d}, !- Name
  {b2bc96cc-c580-4e76-ab19-5211b9801228}, !- Source Object
  2,                                      !- Outlet Port
  {c2dbcb25-24f1-4048-a866-82215da328e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c2d6de7-9954-49d8-8067-be75fa11aef7}, !- Handle
  {9eafeb0d-35ac-44f4-847e-0bf2ce2be715}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0dcc0e01-5ea5-4306-95f2-c6c06ecb8643}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 60; !- Name

OS:Connection,
  {7130ec52-b30f-401d-80cd-d687e29f7947}, !- Handle
  {8c46ea18-5f56-4465-b30e-bd543a357f03}, !- Name
  {28fe02e9-37eb-4288-a415-ebbb30063e45}, !- Source Object
  3,                                      !- Outlet Port
  {684ba4f7-007e-47e1-acce-a14f66affde0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {655217ec-f309-4ad1-981e-09a3bc6c9436}, !- Handle
  {b4225324-6b17-4d87-8805-ba865319abe9}, !- Name
  {684ba4f7-007e-47e1-acce-a14f66affde0}, !- Source Object
  7,                                      !- Outlet Port
  {dd24486c-b901-4cb4-ba90-490a79155959}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {18097176-b3e3-4a8c-b740-6475cfb8d499}, !- Handle
  residential furnace gas and central ac|unit 18 living zone|unit 18 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {25e37a85-3945-4b5d-a3c5-27698840b184}, !- Inlet Air Node Name
  {6e666abe-94da-41da-8b90-f3012e066a84}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f309bc24-0d8f-472a-a40e-e6ddc55b3d22}, !- Handle
  Node 173,                               !- Name
  {ca1cb534-55db-48d2-a244-59c46722d67a}, !- Inlet Port
  {779cc81f-be53-449a-821e-949beb7754ad}; !- Outlet Port

OS:Connection,
  {5778112b-9377-4328-bc61-267a74c48211}, !- Handle
  {c8bb9797-73f8-45b6-b65e-13820d797098}, !- Name
  {022610e8-e1c8-4bd5-aeab-da026c9e5f4f}, !- Source Object
  3,                                      !- Outlet Port
  {e3ba3d83-6d27-4acc-a1b1-1a73651d6df8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca1cb534-55db-48d2-a244-59c46722d67a}, !- Handle
  {d0e19b0a-7930-4a55-a6c2-7d8fe2da52eb}, !- Name
  {fca57583-80fd-4344-978a-cc1fcad7c27c}, !- Source Object
  12,                                     !- Outlet Port
  {f309bc24-0d8f-472a-a40e-e6ddc55b3d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779cc81f-be53-449a-821e-949beb7754ad}, !- Handle
  {dcf4e3ce-6280-4f53-a6e2-7a5761ac7646}, !- Name
  {f309bc24-0d8f-472a-a40e-e6ddc55b3d22}, !- Source Object
  3,                                      !- Outlet Port
  {b2bc96cc-c580-4e76-ab19-5211b9801228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25e37a85-3945-4b5d-a3c5-27698840b184}, !- Handle
  {9ce99379-12ee-4aa7-858a-9f6dbade9e01}, !- Name
  {f124c8a1-8193-4bdf-8712-8a9f3cc58adc}, !- Source Object
  3,                                      !- Outlet Port
  {18097176-b3e3-4a8c-b740-6475cfb8d499}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e666abe-94da-41da-8b90-f3012e066a84}, !- Handle
  {7b80c946-dac1-41e1-b0e9-ec26b10438ec}, !- Name
  {18097176-b3e3-4a8c-b740-6475cfb8d499}, !- Source Object
  4,                                      !- Outlet Port
  {022610e8-e1c8-4bd5-aeab-da026c9e5f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b520cdec-d0fb-4683-8fa0-307a7ee7b8e8}, !- Handle
  residential furnace gas|unit 36 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {75393104-61c4-4be3-ae33-9e6f99abb5c0}, !- Handle
  ConstantBiquadratic 22,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d1bc136b-94c3-40c5-8c9e-4225037552fd}, !- Handle
  Cool-Cap-fT1 22,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2403ae87-bdd5-4f08-84a1-650603bd8d3c}, !- Handle
  Cool-EIR-fT1 22,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {41ab02d8-c25b-410a-b5e3-1d3c430f79c5}, !- Handle
  Cool-PLF-fPLR1 22,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ad9a484f-a86d-48b2-8d92-2ec634861808}, !- Handle
  Cool-Cap-fFF1 22,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3cffd00c-f268-4042-b4b9-1adf2a4f4efc}, !- Handle
  Cool-EIR-fFF1 22,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {51bae5d9-f968-4140-9388-a1c4086ff71a}, !- Handle
  residential central ac|unit 36 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1bc136b-94c3-40c5-8c9e-4225037552fd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ad9a484f-a86d-48b2-8d92-2ec634861808}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2403ae87-bdd5-4f08-84a1-650603bd8d3c}, !- Energy Input Ratio Function of Temperature Curve Name
  {3cffd00c-f268-4042-b4b9-1adf2a4f4efc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {41ab02d8-c25b-410a-b5e3-1d3c430f79c5}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {db9b40e9-0973-4d04-b297-26c2612cee20}, !- Handle
  residential furnace gas and central ac|unit 36 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283daf65-80f7-48ae-b008-6ef0b3fd7eac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {806834d4-3c22-4911-88c6-c512d41c363b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {283daf65-80f7-48ae-b008-6ef0b3fd7eac}, !- Handle
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {806834d4-3c22-4911-88c6-c512d41c363b}, !- Handle
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {785402e1-2531-4195-9c0f-9798990e00c1}, !- Handle
  residential furnace gas and central ac|unit 36 unitary system, !- Name
  Load,                                   !- Control Type
  {f9a73988-be23-4356-ad7f-4a3f0c5732dc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {445eca23-19a7-407a-b8f2-fedb9f5599e5}, !- Air Inlet Node Name
  {a8287e54-dfef-49c6-8f37-9915a896f767}, !- Air Outlet Node Name
  {db9b40e9-0973-4d04-b297-26c2612cee20}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {b520cdec-d0fb-4683-8fa0-307a7ee7b8e8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {51bae5d9-f968-4140-9388-a1c4086ff71a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {83b29918-a0a7-453f-8e00-eeccae4a8567}, !- Handle
  residential furnace gas and central ac|unit 36 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {67f19b12-d3ff-459a-b0a4-b9bbe5a31037}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5682c567-5216-4652-bea5-6fc2f41526ab}, !- Supply Side Inlet Node Name
  {ffbf4cfa-6e2b-487c-b358-ba3cfae37cbf}, !- Demand Side Outlet Node Name
  {4c54f765-f4ff-4a87-bbaa-bc85d80192b6}, !- Demand Side Inlet Node A
  {c7a6f230-2014-4fa3-89c3-61d8f2ad415e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {966770eb-a2d4-4d14-935c-6730a09caaba}, !- Demand Mixer Name
  {4c1c5e64-4ae9-4cd0-8c48-148ca4d53d7b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5273d904-b9ba-4767-90ed-aaa3c06ad5a0}, !- Handle
  Node 174,                               !- Name
  {5682c567-5216-4652-bea5-6fc2f41526ab}, !- Inlet Port
  {445eca23-19a7-407a-b8f2-fedb9f5599e5}; !- Outlet Port

OS:Node,
  {f4bebef5-50c6-4266-b69f-cf5070dc47b8}, !- Handle
  Node 175,                               !- Name
  {a8287e54-dfef-49c6-8f37-9915a896f767}, !- Inlet Port
  {c7a6f230-2014-4fa3-89c3-61d8f2ad415e}; !- Outlet Port

OS:Connection,
  {5682c567-5216-4652-bea5-6fc2f41526ab}, !- Handle
  {b86c430b-976b-481d-9bdd-2c947f390d7d}, !- Name
  {83b29918-a0a7-453f-8e00-eeccae4a8567}, !- Source Object
  8,                                      !- Outlet Port
  {5273d904-b9ba-4767-90ed-aaa3c06ad5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a6f230-2014-4fa3-89c3-61d8f2ad415e}, !- Handle
  {37a6225b-2562-4bf9-9f0b-16fa68b4b6bb}, !- Name
  {f4bebef5-50c6-4266-b69f-cf5070dc47b8}, !- Source Object
  3,                                      !- Outlet Port
  {83b29918-a0a7-453f-8e00-eeccae4a8567}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {55917ea2-f290-49af-849a-a1417d954b78}, !- Handle
  Node 176,                               !- Name
  {4c54f765-f4ff-4a87-bbaa-bc85d80192b6}, !- Inlet Port
  {fe8f261c-5e89-44b6-8cb8-ab28dcc7dd83}; !- Outlet Port

OS:Node,
  {0c063ba7-d520-46e0-9fcc-ff1b9773188d}, !- Handle
  Node 177,                               !- Name
  {ab15a245-560e-4995-a225-bc87d6e9d9ae}, !- Inlet Port
  {ffbf4cfa-6e2b-487c-b358-ba3cfae37cbf}; !- Outlet Port

OS:Node,
  {ff5eff27-b8b4-437d-befe-ae5d7c905ad6}, !- Handle
  Node 178,                               !- Name
  {b302094e-8270-4e31-921a-f374f8dfb5d1}, !- Inlet Port
  {25c6e0c2-b513-4f7e-ba06-090857cc0458}; !- Outlet Port

OS:Connection,
  {4c54f765-f4ff-4a87-bbaa-bc85d80192b6}, !- Handle
  {5ab2e876-882d-490b-97c5-1f8a5413c7ec}, !- Name
  {83b29918-a0a7-453f-8e00-eeccae4a8567}, !- Source Object
  10,                                     !- Outlet Port
  {55917ea2-f290-49af-849a-a1417d954b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffbf4cfa-6e2b-487c-b358-ba3cfae37cbf}, !- Handle
  {18a14458-4703-497d-81b4-aa5cdfe5934a}, !- Name
  {0c063ba7-d520-46e0-9fcc-ff1b9773188d}, !- Source Object
  3,                                      !- Outlet Port
  {83b29918-a0a7-453f-8e00-eeccae4a8567}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c1c5e64-4ae9-4cd0-8c48-148ca4d53d7b}, !- Handle
  residential furnace gas and central ac|unit 36 zone splitter, !- Name
  {fe8f261c-5e89-44b6-8cb8-ab28dcc7dd83}, !- Inlet Node Name
  {84e63a3d-28d1-4395-92c9-be1e44eb3f33}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {966770eb-a2d4-4d14-935c-6730a09caaba}, !- Handle
  residential furnace gas and central ac|unit 36 zone mixer, !- Name
  {ab15a245-560e-4995-a225-bc87d6e9d9ae}, !- Outlet Node Name
  {540a165a-fa55-4309-8367-f319cc3ad74b}; !- Inlet Node Name 1

OS:Connection,
  {fe8f261c-5e89-44b6-8cb8-ab28dcc7dd83}, !- Handle
  {561aee21-04ee-4acf-b25a-3ccef830eb34}, !- Name
  {55917ea2-f290-49af-849a-a1417d954b78}, !- Source Object
  3,                                      !- Outlet Port
  {4c1c5e64-4ae9-4cd0-8c48-148ca4d53d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab15a245-560e-4995-a225-bc87d6e9d9ae}, !- Handle
  {30246dbb-5209-4936-bd81-4957b262ddbd}, !- Name
  {966770eb-a2d4-4d14-935c-6730a09caaba}, !- Source Object
  2,                                      !- Outlet Port
  {0c063ba7-d520-46e0-9fcc-ff1b9773188d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9fc24001-d07c-4197-8232-d81bdd02cb6f}, !- Handle
  {83b29918-a0a7-453f-8e00-eeccae4a8567}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {67f19b12-d3ff-459a-b0a4-b9bbe5a31037}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 61; !- Name

OS:Connection,
  {445eca23-19a7-407a-b8f2-fedb9f5599e5}, !- Handle
  {1f26dda1-9ba1-4a1b-8308-484c4396ab27}, !- Name
  {5273d904-b9ba-4767-90ed-aaa3c06ad5a0}, !- Source Object
  3,                                      !- Outlet Port
  {785402e1-2531-4195-9c0f-9798990e00c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a8287e54-dfef-49c6-8f37-9915a896f767}, !- Handle
  {4c51fb2c-6066-4cfa-aca8-7cc2951f052c}, !- Name
  {785402e1-2531-4195-9c0f-9798990e00c1}, !- Source Object
  7,                                      !- Outlet Port
  {f4bebef5-50c6-4266-b69f-cf5070dc47b8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3f1f185b-37c8-4ae5-9532-bf20c2d7b4ac}, !- Handle
  residential furnace gas and central ac|unit 36 living zone|unit 36 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {84e63a3d-28d1-4395-92c9-be1e44eb3f33}, !- Inlet Air Node Name
  {b302094e-8270-4e31-921a-f374f8dfb5d1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2921540c-bc7e-4cb2-9b2b-26c429ba5a6b}, !- Handle
  Node 179,                               !- Name
  {80dfe686-92eb-4bf3-9da3-c21fcfd5fed1}, !- Inlet Port
  {540a165a-fa55-4309-8367-f319cc3ad74b}; !- Outlet Port

OS:Connection,
  {25c6e0c2-b513-4f7e-ba06-090857cc0458}, !- Handle
  {3e9006b0-a6db-4630-b5d5-39a322813c98}, !- Name
  {ff5eff27-b8b4-437d-befe-ae5d7c905ad6}, !- Source Object
  3,                                      !- Outlet Port
  {3b330cdf-58b8-4dcd-a933-5ebdb66ce065}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80dfe686-92eb-4bf3-9da3-c21fcfd5fed1}, !- Handle
  {3a7af92d-f4ff-4693-a998-bad5a49afb49}, !- Name
  {f9a73988-be23-4356-ad7f-4a3f0c5732dc}, !- Source Object
  12,                                     !- Outlet Port
  {2921540c-bc7e-4cb2-9b2b-26c429ba5a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540a165a-fa55-4309-8367-f319cc3ad74b}, !- Handle
  {9336e25f-2ef9-48ec-8b27-7be29b1aa2a6}, !- Name
  {2921540c-bc7e-4cb2-9b2b-26c429ba5a6b}, !- Source Object
  3,                                      !- Outlet Port
  {966770eb-a2d4-4d14-935c-6730a09caaba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84e63a3d-28d1-4395-92c9-be1e44eb3f33}, !- Handle
  {02ca1c1c-5b95-4b8f-a71f-65f113441a1f}, !- Name
  {4c1c5e64-4ae9-4cd0-8c48-148ca4d53d7b}, !- Source Object
  3,                                      !- Outlet Port
  {3f1f185b-37c8-4ae5-9532-bf20c2d7b4ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b302094e-8270-4e31-921a-f374f8dfb5d1}, !- Handle
  {4995de7d-5ee8-4d92-8fed-9bf206408fe6}, !- Name
  {3f1f185b-37c8-4ae5-9532-bf20c2d7b4ac}, !- Source Object
  4,                                      !- Outlet Port
  {ff5eff27-b8b4-437d-befe-ae5d7c905ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {65440c29-7047-4028-bbe9-86460f6e030e}, !- Handle
  residential furnace gas|unit 19 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {0351dc65-4213-48b6-b21c-9d3898b0838c}, !- Handle
  ConstantBiquadratic 23,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {a6ebbf8e-9258-4306-bdaf-9b4d23820d81}, !- Handle
  Cool-Cap-fT1 23,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {63388df2-51a9-48d3-a67b-e8fa112a6d19}, !- Handle
  Cool-EIR-fT1 23,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {96a920c9-7fa7-4bdc-8a13-4c601b58ad7e}, !- Handle
  Cool-PLF-fPLR1 23,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2c5e41ed-8867-4105-a0d5-faae5ffb7329}, !- Handle
  Cool-Cap-fFF1 23,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {953e98fe-3ddb-4c50-9bf5-43a8fea55402}, !- Handle
  Cool-EIR-fFF1 23,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e9a0b665-c9fa-4bb8-85f8-7e94fdb2a170}, !- Handle
  residential central ac|unit 19 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6ebbf8e-9258-4306-bdaf-9b4d23820d81}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2c5e41ed-8867-4105-a0d5-faae5ffb7329}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {63388df2-51a9-48d3-a67b-e8fa112a6d19}, !- Energy Input Ratio Function of Temperature Curve Name
  {953e98fe-3ddb-4c50-9bf5-43a8fea55402}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {96a920c9-7fa7-4bdc-8a13-4c601b58ad7e}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {df23f634-d548-4afb-ad01-ea0f8c5b61a5}, !- Handle
  residential furnace gas and central ac|unit 19 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6246511c-e0dc-4a81-a1e2-53e6f569ea17}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c44eda0e-a320-4baa-9e62-857d61c39c29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {6246511c-e0dc-4a81-a1e2-53e6f569ea17}, !- Handle
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c44eda0e-a320-4baa-9e62-857d61c39c29}, !- Handle
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {21a92ca0-5d07-4efe-91da-bf091274534d}, !- Handle
  residential furnace gas and central ac|unit 19 unitary system, !- Name
  Load,                                   !- Control Type
  {fc0d17fa-0bc8-4cad-bf39-c4f00ceb7d77}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {95af20d1-2b7b-4b80-9ca3-ecf77a117871}, !- Air Inlet Node Name
  {9ec12dad-cadb-4b83-b78f-02b339846b08}, !- Air Outlet Node Name
  {df23f634-d548-4afb-ad01-ea0f8c5b61a5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {65440c29-7047-4028-bbe9-86460f6e030e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e9a0b665-c9fa-4bb8-85f8-7e94fdb2a170}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {e5674db0-100a-4e36-adaf-9f6dfc0ff3f4}, !- Handle
  residential furnace gas and central ac|unit 19 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {a67b7572-dbbf-47b8-8c63-a6efc96bf93d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {332163bd-d130-4cdc-a489-d4731baf783d}, !- Supply Side Inlet Node Name
  {139990f8-b542-4c04-975a-f3a87b1edb63}, !- Demand Side Outlet Node Name
  {d0eee316-5a9c-4bf6-ba16-56efa9b44591}, !- Demand Side Inlet Node A
  {9ad4805f-8a82-43d7-b8ee-00dbc81bfa69}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe0bafbc-09cb-4606-ad9d-c165c12011c7}, !- Demand Mixer Name
  {60e17b7f-ea4b-4ee0-b88d-8bd4713c155a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d11c973b-5ce5-4485-abbd-1f9a9332cd15}, !- Handle
  Node 180,                               !- Name
  {332163bd-d130-4cdc-a489-d4731baf783d}, !- Inlet Port
  {95af20d1-2b7b-4b80-9ca3-ecf77a117871}; !- Outlet Port

OS:Node,
  {b55f83f4-66ab-43f9-bb61-30d22c4f7206}, !- Handle
  Node 181,                               !- Name
  {9ec12dad-cadb-4b83-b78f-02b339846b08}, !- Inlet Port
  {9ad4805f-8a82-43d7-b8ee-00dbc81bfa69}; !- Outlet Port

OS:Connection,
  {332163bd-d130-4cdc-a489-d4731baf783d}, !- Handle
  {fe5c63a4-6b81-4ec9-8f2d-87013477fd52}, !- Name
  {e5674db0-100a-4e36-adaf-9f6dfc0ff3f4}, !- Source Object
  8,                                      !- Outlet Port
  {d11c973b-5ce5-4485-abbd-1f9a9332cd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad4805f-8a82-43d7-b8ee-00dbc81bfa69}, !- Handle
  {a7cf6b37-7fdc-4bc7-b091-0ca5b543deac}, !- Name
  {b55f83f4-66ab-43f9-bb61-30d22c4f7206}, !- Source Object
  3,                                      !- Outlet Port
  {e5674db0-100a-4e36-adaf-9f6dfc0ff3f4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {df0f92c3-6579-47bd-9a7e-f2304c9fe9d9}, !- Handle
  Node 182,                               !- Name
  {d0eee316-5a9c-4bf6-ba16-56efa9b44591}, !- Inlet Port
  {6abf1a87-2125-4ebf-9fcd-d3361a1c9ade}; !- Outlet Port

OS:Node,
  {c8d7308f-d14b-4387-8465-f94a7212492b}, !- Handle
  Node 183,                               !- Name
  {45189db7-f2d5-430b-8293-1d6c3b2d04ee}, !- Inlet Port
  {139990f8-b542-4c04-975a-f3a87b1edb63}; !- Outlet Port

OS:Node,
  {ce17ed82-7145-437c-9200-cdabaa300d75}, !- Handle
  Node 184,                               !- Name
  {33b349dd-8c0f-4c7b-b45d-154663ec87d3}, !- Inlet Port
  {65aeeadf-fb50-4d73-8842-e83ab067b422}; !- Outlet Port

OS:Connection,
  {d0eee316-5a9c-4bf6-ba16-56efa9b44591}, !- Handle
  {9d95ad9a-80fd-407c-9508-e319cd71f1ad}, !- Name
  {e5674db0-100a-4e36-adaf-9f6dfc0ff3f4}, !- Source Object
  10,                                     !- Outlet Port
  {df0f92c3-6579-47bd-9a7e-f2304c9fe9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139990f8-b542-4c04-975a-f3a87b1edb63}, !- Handle
  {4b76a468-0410-4aaf-93c9-0c7ebb2f6c21}, !- Name
  {c8d7308f-d14b-4387-8465-f94a7212492b}, !- Source Object
  3,                                      !- Outlet Port
  {e5674db0-100a-4e36-adaf-9f6dfc0ff3f4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {60e17b7f-ea4b-4ee0-b88d-8bd4713c155a}, !- Handle
  residential furnace gas and central ac|unit 19 zone splitter, !- Name
  {6abf1a87-2125-4ebf-9fcd-d3361a1c9ade}, !- Inlet Node Name
  {2b084fc4-e607-477d-990a-781e3859256d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe0bafbc-09cb-4606-ad9d-c165c12011c7}, !- Handle
  residential furnace gas and central ac|unit 19 zone mixer, !- Name
  {45189db7-f2d5-430b-8293-1d6c3b2d04ee}, !- Outlet Node Name
  {7270ff49-d4b0-4f05-ac4d-3570d82aa64b}; !- Inlet Node Name 1

OS:Connection,
  {6abf1a87-2125-4ebf-9fcd-d3361a1c9ade}, !- Handle
  {6a515737-7ccd-4495-8278-d77ded80e0fe}, !- Name
  {df0f92c3-6579-47bd-9a7e-f2304c9fe9d9}, !- Source Object
  3,                                      !- Outlet Port
  {60e17b7f-ea4b-4ee0-b88d-8bd4713c155a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45189db7-f2d5-430b-8293-1d6c3b2d04ee}, !- Handle
  {9f8678cf-3c0f-4cef-8f39-f65351415c52}, !- Name
  {fe0bafbc-09cb-4606-ad9d-c165c12011c7}, !- Source Object
  2,                                      !- Outlet Port
  {c8d7308f-d14b-4387-8465-f94a7212492b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7df4b61a-a09b-4a68-a070-640d3ec5e909}, !- Handle
  {e5674db0-100a-4e36-adaf-9f6dfc0ff3f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a67b7572-dbbf-47b8-8c63-a6efc96bf93d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 62; !- Name

OS:Connection,
  {95af20d1-2b7b-4b80-9ca3-ecf77a117871}, !- Handle
  {adbb214f-10cb-4f2b-aefc-cff55e5ead41}, !- Name
  {d11c973b-5ce5-4485-abbd-1f9a9332cd15}, !- Source Object
  3,                                      !- Outlet Port
  {21a92ca0-5d07-4efe-91da-bf091274534d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9ec12dad-cadb-4b83-b78f-02b339846b08}, !- Handle
  {ffb01c57-9afe-42fa-adc2-f32b88f58bfa}, !- Name
  {21a92ca0-5d07-4efe-91da-bf091274534d}, !- Source Object
  7,                                      !- Outlet Port
  {b55f83f4-66ab-43f9-bb61-30d22c4f7206}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f9730c01-45bb-46bc-82a3-cf886157d6d9}, !- Handle
  residential furnace gas and central ac|unit 19 living zone|unit 19 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {2b084fc4-e607-477d-990a-781e3859256d}, !- Inlet Air Node Name
  {33b349dd-8c0f-4c7b-b45d-154663ec87d3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ceb19525-9c99-4400-8b97-16e760616fbf}, !- Handle
  Node 185,                               !- Name
  {61a86ef7-4cfb-42d2-a84f-b342930cfed2}, !- Inlet Port
  {7270ff49-d4b0-4f05-ac4d-3570d82aa64b}; !- Outlet Port

OS:Connection,
  {65aeeadf-fb50-4d73-8842-e83ab067b422}, !- Handle
  {b17b09fb-21b5-4a6a-b5f5-6f423981f07a}, !- Name
  {ce17ed82-7145-437c-9200-cdabaa300d75}, !- Source Object
  3,                                      !- Outlet Port
  {756524b1-7e56-4eb7-aa7f-d5d8c3518f74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61a86ef7-4cfb-42d2-a84f-b342930cfed2}, !- Handle
  {9764f238-e14a-467a-abf9-5853ada5b02e}, !- Name
  {fc0d17fa-0bc8-4cad-bf39-c4f00ceb7d77}, !- Source Object
  12,                                     !- Outlet Port
  {ceb19525-9c99-4400-8b97-16e760616fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7270ff49-d4b0-4f05-ac4d-3570d82aa64b}, !- Handle
  {5452ab92-be56-4ef5-ab0a-f96c7d1efa72}, !- Name
  {ceb19525-9c99-4400-8b97-16e760616fbf}, !- Source Object
  3,                                      !- Outlet Port
  {fe0bafbc-09cb-4606-ad9d-c165c12011c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b084fc4-e607-477d-990a-781e3859256d}, !- Handle
  {87e248c8-41c5-45be-86ac-95b49d42a3de}, !- Name
  {60e17b7f-ea4b-4ee0-b88d-8bd4713c155a}, !- Source Object
  3,                                      !- Outlet Port
  {f9730c01-45bb-46bc-82a3-cf886157d6d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33b349dd-8c0f-4c7b-b45d-154663ec87d3}, !- Handle
  {798801f8-5ff0-478f-96b8-9456f51cde31}, !- Name
  {f9730c01-45bb-46bc-82a3-cf886157d6d9}, !- Source Object
  4,                                      !- Outlet Port
  {ce17ed82-7145-437c-9200-cdabaa300d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {2efd0567-8b72-43b6-bc08-39008d317c91}, !- Handle
  residential furnace gas|unit 21 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {3291c472-1767-4d18-ad67-93c249b33907}, !- Handle
  ConstantBiquadratic 24,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2940b451-2d04-4aab-ac96-a8482ecd2446}, !- Handle
  Cool-Cap-fT1 24,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {83e84c3b-43bd-4638-9ef8-29c852943cd3}, !- Handle
  Cool-EIR-fT1 24,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a0d51b7e-f4c7-4e56-85ed-e39bcb72bcf9}, !- Handle
  Cool-PLF-fPLR1 24,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ccc4332a-d6ea-44e8-94fe-3811fb027650}, !- Handle
  Cool-Cap-fFF1 24,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d97a4c5f-72fe-45bc-ac27-0f6ee1692cad}, !- Handle
  Cool-EIR-fFF1 24,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {75ebd9cc-bdfa-4779-94ef-63263c30793d}, !- Handle
  residential central ac|unit 21 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2940b451-2d04-4aab-ac96-a8482ecd2446}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ccc4332a-d6ea-44e8-94fe-3811fb027650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {83e84c3b-43bd-4638-9ef8-29c852943cd3}, !- Energy Input Ratio Function of Temperature Curve Name
  {d97a4c5f-72fe-45bc-ac27-0f6ee1692cad}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a0d51b7e-f4c7-4e56-85ed-e39bcb72bcf9}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {a625259a-9ed5-471a-b07f-9ce1b549a5bb}, !- Handle
  residential furnace gas and central ac|unit 21 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac9a41f8-0c85-4faf-b681-965cdbb0e741}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5b0d654-f7b0-4eef-9f1c-b9e1b29a49f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {ac9a41f8-0c85-4faf-b681-965cdbb0e741}, !- Handle
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5b0d654-f7b0-4eef-9f1c-b9e1b29a49f5}, !- Handle
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0bcf7d14-a77b-4ee8-b75b-221085b93bf8}, !- Handle
  residential furnace gas and central ac|unit 21 unitary system, !- Name
  Load,                                   !- Control Type
  {450aae81-5dce-446c-9b4b-0ac990b42d52}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {b1f6b1e9-d11c-469e-a621-0d95ff10b8ec}, !- Air Inlet Node Name
  {52a94d3d-743d-4e9a-ab57-40587c5debe1}, !- Air Outlet Node Name
  {a625259a-9ed5-471a-b07f-9ce1b549a5bb}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {2efd0567-8b72-43b6-bc08-39008d317c91}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {75ebd9cc-bdfa-4779-94ef-63263c30793d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {78bc6513-acfb-4c6c-be8c-3099de633a15}, !- Handle
  residential furnace gas and central ac|unit 21 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {57418625-5c9a-4459-a5bb-4f5cf0b37180}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e337080-2098-40d0-9daf-500dd7b795dd}, !- Supply Side Inlet Node Name
  {3786380d-922f-4bcd-b689-b7888bb78ec1}, !- Demand Side Outlet Node Name
  {572bd2c2-5f0e-480b-a18b-d4faf7c91f74}, !- Demand Side Inlet Node A
  {c7894ee0-2432-44e4-b13e-514048d1f3fd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7b6ad95e-7a8d-4569-8270-ec12a305715f}, !- Demand Mixer Name
  {c8ee8b9d-4dc4-412a-a0e9-85e09e518125}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0920973d-3079-4cee-a6db-09d9880ea925}, !- Handle
  Node 186,                               !- Name
  {7e337080-2098-40d0-9daf-500dd7b795dd}, !- Inlet Port
  {b1f6b1e9-d11c-469e-a621-0d95ff10b8ec}; !- Outlet Port

OS:Node,
  {9cdbb43f-a879-4e79-b022-c04f826b1b47}, !- Handle
  Node 187,                               !- Name
  {52a94d3d-743d-4e9a-ab57-40587c5debe1}, !- Inlet Port
  {c7894ee0-2432-44e4-b13e-514048d1f3fd}; !- Outlet Port

OS:Connection,
  {7e337080-2098-40d0-9daf-500dd7b795dd}, !- Handle
  {a7a217a0-b0b7-475e-98ba-3c7150c2ccd1}, !- Name
  {78bc6513-acfb-4c6c-be8c-3099de633a15}, !- Source Object
  8,                                      !- Outlet Port
  {0920973d-3079-4cee-a6db-09d9880ea925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7894ee0-2432-44e4-b13e-514048d1f3fd}, !- Handle
  {94478a6b-61f3-4c23-86ed-0770fb5ecaeb}, !- Name
  {9cdbb43f-a879-4e79-b022-c04f826b1b47}, !- Source Object
  3,                                      !- Outlet Port
  {78bc6513-acfb-4c6c-be8c-3099de633a15}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ae97792f-d5da-435d-957a-ecce77ecca85}, !- Handle
  Node 188,                               !- Name
  {572bd2c2-5f0e-480b-a18b-d4faf7c91f74}, !- Inlet Port
  {daea766b-cf8b-433e-ba3b-cdf2f9abf759}; !- Outlet Port

OS:Node,
  {a83f8414-4b84-400b-a98c-c3f9194173d5}, !- Handle
  Node 189,                               !- Name
  {dbae0d74-04aa-4eee-8bae-b25995f1e297}, !- Inlet Port
  {3786380d-922f-4bcd-b689-b7888bb78ec1}; !- Outlet Port

OS:Node,
  {38a6ec8a-b5fd-41e0-934d-d870fb9f9199}, !- Handle
  Node 190,                               !- Name
  {8b2e1b83-317e-4c61-a45f-ea467c92f261}, !- Inlet Port
  {11d3a539-5e94-47a7-aedf-c4ffe4c5421b}; !- Outlet Port

OS:Connection,
  {572bd2c2-5f0e-480b-a18b-d4faf7c91f74}, !- Handle
  {76761e09-0c8c-440d-840d-6147661334b4}, !- Name
  {78bc6513-acfb-4c6c-be8c-3099de633a15}, !- Source Object
  10,                                     !- Outlet Port
  {ae97792f-d5da-435d-957a-ecce77ecca85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3786380d-922f-4bcd-b689-b7888bb78ec1}, !- Handle
  {328dd65a-666f-486a-80ce-bfe994889bc3}, !- Name
  {a83f8414-4b84-400b-a98c-c3f9194173d5}, !- Source Object
  3,                                      !- Outlet Port
  {78bc6513-acfb-4c6c-be8c-3099de633a15}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8ee8b9d-4dc4-412a-a0e9-85e09e518125}, !- Handle
  residential furnace gas and central ac|unit 21 zone splitter, !- Name
  {daea766b-cf8b-433e-ba3b-cdf2f9abf759}, !- Inlet Node Name
  {da089544-dcae-4d3d-bae9-6927ee4265f4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7b6ad95e-7a8d-4569-8270-ec12a305715f}, !- Handle
  residential furnace gas and central ac|unit 21 zone mixer, !- Name
  {dbae0d74-04aa-4eee-8bae-b25995f1e297}, !- Outlet Node Name
  {20ac2722-782e-4df9-aba0-58683e0ce573}; !- Inlet Node Name 1

OS:Connection,
  {daea766b-cf8b-433e-ba3b-cdf2f9abf759}, !- Handle
  {83d9c922-d335-4161-a922-8f2ebc5d7ca0}, !- Name
  {ae97792f-d5da-435d-957a-ecce77ecca85}, !- Source Object
  3,                                      !- Outlet Port
  {c8ee8b9d-4dc4-412a-a0e9-85e09e518125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbae0d74-04aa-4eee-8bae-b25995f1e297}, !- Handle
  {37103d87-dc40-4f41-bf71-82d2cd056c1c}, !- Name
  {7b6ad95e-7a8d-4569-8270-ec12a305715f}, !- Source Object
  2,                                      !- Outlet Port
  {a83f8414-4b84-400b-a98c-c3f9194173d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4663853d-33e6-4906-b21a-e178f9372d4c}, !- Handle
  {78bc6513-acfb-4c6c-be8c-3099de633a15}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {57418625-5c9a-4459-a5bb-4f5cf0b37180}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 63; !- Name

OS:Connection,
  {b1f6b1e9-d11c-469e-a621-0d95ff10b8ec}, !- Handle
  {b39c5292-b4b9-45e9-bb60-e3a4142f6c53}, !- Name
  {0920973d-3079-4cee-a6db-09d9880ea925}, !- Source Object
  3,                                      !- Outlet Port
  {0bcf7d14-a77b-4ee8-b75b-221085b93bf8}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {52a94d3d-743d-4e9a-ab57-40587c5debe1}, !- Handle
  {5f27edb5-c2c5-4439-9d59-e70680f80fb8}, !- Name
  {0bcf7d14-a77b-4ee8-b75b-221085b93bf8}, !- Source Object
  7,                                      !- Outlet Port
  {9cdbb43f-a879-4e79-b022-c04f826b1b47}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ab04d1f5-8295-4496-90a4-81a11deb052d}, !- Handle
  residential furnace gas and central ac|unit 21 living zone|unit 21 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {da089544-dcae-4d3d-bae9-6927ee4265f4}, !- Inlet Air Node Name
  {8b2e1b83-317e-4c61-a45f-ea467c92f261}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57c49270-db6d-439c-b73d-61e68d7dd89a}, !- Handle
  Node 191,                               !- Name
  {39b6126c-b89a-4cf0-9f63-1ff5ae2d71d6}, !- Inlet Port
  {20ac2722-782e-4df9-aba0-58683e0ce573}; !- Outlet Port

OS:Connection,
  {11d3a539-5e94-47a7-aedf-c4ffe4c5421b}, !- Handle
  {12554b59-9990-4ebe-91c8-2127bfbf15a8}, !- Name
  {38a6ec8a-b5fd-41e0-934d-d870fb9f9199}, !- Source Object
  3,                                      !- Outlet Port
  {7b50c90e-7d64-48c4-9331-e93ca2aca1f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39b6126c-b89a-4cf0-9f63-1ff5ae2d71d6}, !- Handle
  {8f9cc7f7-b068-478f-a578-2922ce89e91d}, !- Name
  {450aae81-5dce-446c-9b4b-0ac990b42d52}, !- Source Object
  12,                                     !- Outlet Port
  {57c49270-db6d-439c-b73d-61e68d7dd89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ac2722-782e-4df9-aba0-58683e0ce573}, !- Handle
  {2937abf0-e786-4239-9191-41196c105789}, !- Name
  {57c49270-db6d-439c-b73d-61e68d7dd89a}, !- Source Object
  3,                                      !- Outlet Port
  {7b6ad95e-7a8d-4569-8270-ec12a305715f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da089544-dcae-4d3d-bae9-6927ee4265f4}, !- Handle
  {4196d2a4-7b1b-4a4d-ad0e-1392bcb5045f}, !- Name
  {c8ee8b9d-4dc4-412a-a0e9-85e09e518125}, !- Source Object
  3,                                      !- Outlet Port
  {ab04d1f5-8295-4496-90a4-81a11deb052d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b2e1b83-317e-4c61-a45f-ea467c92f261}, !- Handle
  {b1a81e05-b94a-4e79-a036-cafdb058cd40}, !- Name
  {ab04d1f5-8295-4496-90a4-81a11deb052d}, !- Source Object
  4,                                      !- Outlet Port
  {38a6ec8a-b5fd-41e0-934d-d870fb9f9199}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ad56553a-3037-4bfa-8a79-371dca845b8e}, !- Handle
  residential furnace gas|unit 22 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {98c15b02-9681-42fa-86cd-0abd2c1d9ca6}, !- Handle
  ConstantBiquadratic 25,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {872ae914-c145-491b-b5f7-8af630478c08}, !- Handle
  Cool-Cap-fT1 25,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {b7a20ec0-ed77-41af-aede-81608a5c7cb0}, !- Handle
  Cool-EIR-fT1 25,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ae20ef01-84cd-4208-83b2-5424f11ab0f6}, !- Handle
  Cool-PLF-fPLR1 25,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {505a64a8-bc99-4a36-9792-9eb48739e169}, !- Handle
  Cool-Cap-fFF1 25,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c3b14a1f-3fbd-44d3-9ab4-13a8cee3bbc2}, !- Handle
  Cool-EIR-fFF1 25,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {6621167d-763d-4116-8f41-7a62f9fb019d}, !- Handle
  residential central ac|unit 22 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {872ae914-c145-491b-b5f7-8af630478c08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {505a64a8-bc99-4a36-9792-9eb48739e169}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7a20ec0-ed77-41af-aede-81608a5c7cb0}, !- Energy Input Ratio Function of Temperature Curve Name
  {c3b14a1f-3fbd-44d3-9ab4-13a8cee3bbc2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae20ef01-84cd-4208-83b2-5424f11ab0f6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {d713daf0-8a29-4033-bbac-70719cbba528}, !- Handle
  residential furnace gas and central ac|unit 22 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed94179c-c7e5-454c-98bf-68b4a2da1cfe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ee8482e-8755-4ee8-b58d-29ada7011c5d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {ed94179c-c7e5-454c-98bf-68b4a2da1cfe}, !- Handle
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ee8482e-8755-4ee8-b58d-29ada7011c5d}, !- Handle
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c866cfca-6398-4e46-841d-6b00dde12376}, !- Handle
  residential furnace gas and central ac|unit 22 unitary system, !- Name
  Load,                                   !- Control Type
  {814beda6-fecf-4fa7-b9e6-838d8ff60275}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {8dee7b81-00f8-469b-b911-e68654d8296f}, !- Air Inlet Node Name
  {0290c43d-ecfb-4d8a-999e-ea36c44b01de}, !- Air Outlet Node Name
  {d713daf0-8a29-4033-bbac-70719cbba528}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {ad56553a-3037-4bfa-8a79-371dca845b8e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6621167d-763d-4116-8f41-7a62f9fb019d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {0fda40cb-2fa9-446f-94d4-edb1db134c19}, !- Handle
  residential furnace gas and central ac|unit 22 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {4bc0bd3e-13e7-4fff-8e25-3c846d604afa}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6595ecf8-557c-4be3-a017-caa8f966040a}, !- Supply Side Inlet Node Name
  {4fe161d0-cd2f-477b-8250-2160666f82f3}, !- Demand Side Outlet Node Name
  {d1990aa7-a1a3-4e86-87cc-68f43570737f}, !- Demand Side Inlet Node A
  {0168ac9b-ea94-4856-abc4-dce9517f79d4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fca01c51-9823-43b7-ac5e-3c5ffa4b466d}, !- Demand Mixer Name
  {2ccbcb18-8a35-448a-9aaa-0bcc64148618}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {27dd373a-2616-4f30-8c6a-98599b89af2c}, !- Handle
  Node 192,                               !- Name
  {6595ecf8-557c-4be3-a017-caa8f966040a}, !- Inlet Port
  {8dee7b81-00f8-469b-b911-e68654d8296f}; !- Outlet Port

OS:Node,
  {ee8be076-27d6-49b3-a963-d35e084ac38a}, !- Handle
  Node 193,                               !- Name
  {0290c43d-ecfb-4d8a-999e-ea36c44b01de}, !- Inlet Port
  {0168ac9b-ea94-4856-abc4-dce9517f79d4}; !- Outlet Port

OS:Connection,
  {6595ecf8-557c-4be3-a017-caa8f966040a}, !- Handle
  {c125d5ef-7c7b-4fa2-8e0e-307a3919fb99}, !- Name
  {0fda40cb-2fa9-446f-94d4-edb1db134c19}, !- Source Object
  8,                                      !- Outlet Port
  {27dd373a-2616-4f30-8c6a-98599b89af2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0168ac9b-ea94-4856-abc4-dce9517f79d4}, !- Handle
  {0b2953dd-4c23-45fa-bd09-4bae85deb390}, !- Name
  {ee8be076-27d6-49b3-a963-d35e084ac38a}, !- Source Object
  3,                                      !- Outlet Port
  {0fda40cb-2fa9-446f-94d4-edb1db134c19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7955de14-3323-469a-8430-9ca5582c2d5a}, !- Handle
  Node 194,                               !- Name
  {d1990aa7-a1a3-4e86-87cc-68f43570737f}, !- Inlet Port
  {d9d5d6de-000a-4c3e-bf4d-82e295ee928b}; !- Outlet Port

OS:Node,
  {d98cde20-79b4-4368-a7b0-15af589bf09a}, !- Handle
  Node 195,                               !- Name
  {790f6b2c-6a6c-4f31-bb6c-52236281c7c8}, !- Inlet Port
  {4fe161d0-cd2f-477b-8250-2160666f82f3}; !- Outlet Port

OS:Node,
  {3c82c7af-fc8c-4dba-8e11-e1d7f0bdd59a}, !- Handle
  Node 196,                               !- Name
  {d980a636-8111-4f6b-8a3e-81a2bcc8a10a}, !- Inlet Port
  {a5430eee-e055-4bef-bb56-5f734e1f0989}; !- Outlet Port

OS:Connection,
  {d1990aa7-a1a3-4e86-87cc-68f43570737f}, !- Handle
  {3fdbf793-e8e7-4909-ace1-f5253ad3157a}, !- Name
  {0fda40cb-2fa9-446f-94d4-edb1db134c19}, !- Source Object
  10,                                     !- Outlet Port
  {7955de14-3323-469a-8430-9ca5582c2d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe161d0-cd2f-477b-8250-2160666f82f3}, !- Handle
  {aed61dba-5ef2-4568-9caa-0ad5664b13e4}, !- Name
  {d98cde20-79b4-4368-a7b0-15af589bf09a}, !- Source Object
  3,                                      !- Outlet Port
  {0fda40cb-2fa9-446f-94d4-edb1db134c19}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2ccbcb18-8a35-448a-9aaa-0bcc64148618}, !- Handle
  residential furnace gas and central ac|unit 22 zone splitter, !- Name
  {d9d5d6de-000a-4c3e-bf4d-82e295ee928b}, !- Inlet Node Name
  {750db12a-21f2-4edb-bedc-c46f33c0910f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fca01c51-9823-43b7-ac5e-3c5ffa4b466d}, !- Handle
  residential furnace gas and central ac|unit 22 zone mixer, !- Name
  {790f6b2c-6a6c-4f31-bb6c-52236281c7c8}, !- Outlet Node Name
  {244e5459-dc65-41f2-a0c3-4baf2f67b757}; !- Inlet Node Name 1

OS:Connection,
  {d9d5d6de-000a-4c3e-bf4d-82e295ee928b}, !- Handle
  {5edc8b5b-571f-4558-b140-0d26ff344124}, !- Name
  {7955de14-3323-469a-8430-9ca5582c2d5a}, !- Source Object
  3,                                      !- Outlet Port
  {2ccbcb18-8a35-448a-9aaa-0bcc64148618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790f6b2c-6a6c-4f31-bb6c-52236281c7c8}, !- Handle
  {5507b62d-860d-4d6a-ab03-6a278c74ca69}, !- Name
  {fca01c51-9823-43b7-ac5e-3c5ffa4b466d}, !- Source Object
  2,                                      !- Outlet Port
  {d98cde20-79b4-4368-a7b0-15af589bf09a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b79887d6-f8b0-4889-ae4d-874bd268d9ae}, !- Handle
  {0fda40cb-2fa9-446f-94d4-edb1db134c19}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4bc0bd3e-13e7-4fff-8e25-3c846d604afa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 64; !- Name

OS:Connection,
  {8dee7b81-00f8-469b-b911-e68654d8296f}, !- Handle
  {a2ffe6f6-a787-4519-b34b-111cf404770e}, !- Name
  {27dd373a-2616-4f30-8c6a-98599b89af2c}, !- Source Object
  3,                                      !- Outlet Port
  {c866cfca-6398-4e46-841d-6b00dde12376}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0290c43d-ecfb-4d8a-999e-ea36c44b01de}, !- Handle
  {0426abb6-032b-4896-978e-0820e0087b30}, !- Name
  {c866cfca-6398-4e46-841d-6b00dde12376}, !- Source Object
  7,                                      !- Outlet Port
  {ee8be076-27d6-49b3-a963-d35e084ac38a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3599e94d-09ba-42e3-a105-e3ed7dcbc912}, !- Handle
  residential furnace gas and central ac|unit 22 living zone|unit 22 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {750db12a-21f2-4edb-bedc-c46f33c0910f}, !- Inlet Air Node Name
  {d980a636-8111-4f6b-8a3e-81a2bcc8a10a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60ae8d32-bf78-47c5-aa73-719c8d62b880}, !- Handle
  Node 197,                               !- Name
  {8b613cd4-64d4-44dc-b96f-e0dde0cc2cdf}, !- Inlet Port
  {244e5459-dc65-41f2-a0c3-4baf2f67b757}; !- Outlet Port

OS:Connection,
  {a5430eee-e055-4bef-bb56-5f734e1f0989}, !- Handle
  {51f3f159-4db0-49a9-b57d-a8817b660ab4}, !- Name
  {3c82c7af-fc8c-4dba-8e11-e1d7f0bdd59a}, !- Source Object
  3,                                      !- Outlet Port
  {96b56027-6073-4756-bf24-4cbd643949d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b613cd4-64d4-44dc-b96f-e0dde0cc2cdf}, !- Handle
  {00f1083d-cb2b-4b22-9f20-d3b050179a73}, !- Name
  {814beda6-fecf-4fa7-b9e6-838d8ff60275}, !- Source Object
  12,                                     !- Outlet Port
  {60ae8d32-bf78-47c5-aa73-719c8d62b880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244e5459-dc65-41f2-a0c3-4baf2f67b757}, !- Handle
  {8acecb7c-607a-4af0-ab11-f25cb51c6a58}, !- Name
  {60ae8d32-bf78-47c5-aa73-719c8d62b880}, !- Source Object
  3,                                      !- Outlet Port
  {fca01c51-9823-43b7-ac5e-3c5ffa4b466d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {750db12a-21f2-4edb-bedc-c46f33c0910f}, !- Handle
  {7abe63b2-a125-4db5-8d36-e6785273663c}, !- Name
  {2ccbcb18-8a35-448a-9aaa-0bcc64148618}, !- Source Object
  3,                                      !- Outlet Port
  {3599e94d-09ba-42e3-a105-e3ed7dcbc912}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d980a636-8111-4f6b-8a3e-81a2bcc8a10a}, !- Handle
  {585325ad-2d8d-40c5-8c09-fd2797176a17}, !- Name
  {3599e94d-09ba-42e3-a105-e3ed7dcbc912}, !- Source Object
  4,                                      !- Outlet Port
  {3c82c7af-fc8c-4dba-8e11-e1d7f0bdd59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {e6ca8204-ec77-465a-8610-05d38e4bec11}, !- Handle
  residential furnace gas|unit 23 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {4a08150c-bc45-468c-906c-fea948ee34e3}, !- Handle
  ConstantBiquadratic 26,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8ff92748-39ea-4af5-8cf2-09f34cf559a7}, !- Handle
  Cool-Cap-fT1 26,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {410545bf-fb07-4338-85e6-f12ed6292ae9}, !- Handle
  Cool-EIR-fT1 26,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0c398cf4-7ccd-4c69-998d-787ffc91d2d0}, !- Handle
  Cool-PLF-fPLR1 26,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {dd1c790b-0c3d-4cfe-acd0-6d28ff712afa}, !- Handle
  Cool-Cap-fFF1 26,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {68b7d0c1-13de-4106-b40f-bcf5dd95bf9e}, !- Handle
  Cool-EIR-fFF1 26,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {389c7b20-43e3-46a8-b2bf-35b451aaea9c}, !- Handle
  residential central ac|unit 23 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ff92748-39ea-4af5-8cf2-09f34cf559a7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dd1c790b-0c3d-4cfe-acd0-6d28ff712afa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {410545bf-fb07-4338-85e6-f12ed6292ae9}, !- Energy Input Ratio Function of Temperature Curve Name
  {68b7d0c1-13de-4106-b40f-bcf5dd95bf9e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0c398cf4-7ccd-4c69-998d-787ffc91d2d0}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {0323cfed-71cd-445c-ab16-2c041b414db5}, !- Handle
  residential furnace gas and central ac|unit 23 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef4ebb73-54e8-4447-9955-30ed36f77133}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2279de9-7824-41a8-87cc-230553523b9b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {ef4ebb73-54e8-4447-9955-30ed36f77133}, !- Handle
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2279de9-7824-41a8-87cc-230553523b9b}, !- Handle
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1ac5c764-9cd8-4019-b7fa-56d838990b25}, !- Handle
  residential furnace gas and central ac|unit 23 unitary system, !- Name
  Load,                                   !- Control Type
  {6f54ffbd-7c18-4887-a4dc-e8871d1fe330}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {c82743fa-cf9b-4439-bbab-2e0acdb895af}, !- Air Inlet Node Name
  {e688d089-f0a5-4b2c-991d-69e5fda92400}, !- Air Outlet Node Name
  {0323cfed-71cd-445c-ab16-2c041b414db5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {e6ca8204-ec77-465a-8610-05d38e4bec11}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {389c7b20-43e3-46a8-b2bf-35b451aaea9c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {b59b37f1-00f4-445f-83cf-c06852e2863a}, !- Handle
  residential furnace gas and central ac|unit 23 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {9fa9b6ae-357a-43e5-b4c9-48a9a8eb8988}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ac8cd619-11d1-446d-8626-c8102ad2dafe}, !- Supply Side Inlet Node Name
  {47f782fe-1734-4d14-8bb8-fdbcfbe633a2}, !- Demand Side Outlet Node Name
  {1e29de12-6699-46cb-97ba-5105e0a3d1d5}, !- Demand Side Inlet Node A
  {26762853-4b3c-41a7-9c40-1cecf8938244}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {89834279-bb11-468b-9071-1fb68a462479}, !- Demand Mixer Name
  {dc9c90c4-d1dc-4efb-80e4-093d9e86c7cf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d3f8a72-7e33-45fd-9707-6aac5302c4e1}, !- Handle
  Node 198,                               !- Name
  {ac8cd619-11d1-446d-8626-c8102ad2dafe}, !- Inlet Port
  {c82743fa-cf9b-4439-bbab-2e0acdb895af}; !- Outlet Port

OS:Node,
  {c007e64f-a8c5-464b-acae-92f7bd4fc9c7}, !- Handle
  Node 199,                               !- Name
  {e688d089-f0a5-4b2c-991d-69e5fda92400}, !- Inlet Port
  {26762853-4b3c-41a7-9c40-1cecf8938244}; !- Outlet Port

OS:Connection,
  {ac8cd619-11d1-446d-8626-c8102ad2dafe}, !- Handle
  {fe560022-9296-47ca-be69-43ce21e53d77}, !- Name
  {b59b37f1-00f4-445f-83cf-c06852e2863a}, !- Source Object
  8,                                      !- Outlet Port
  {4d3f8a72-7e33-45fd-9707-6aac5302c4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26762853-4b3c-41a7-9c40-1cecf8938244}, !- Handle
  {9f661c34-bc66-4559-a8bd-924b2c10d9cc}, !- Name
  {c007e64f-a8c5-464b-acae-92f7bd4fc9c7}, !- Source Object
  3,                                      !- Outlet Port
  {b59b37f1-00f4-445f-83cf-c06852e2863a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8e3c10fb-a1a1-4f69-8a45-b2646ec09dfc}, !- Handle
  Node 200,                               !- Name
  {1e29de12-6699-46cb-97ba-5105e0a3d1d5}, !- Inlet Port
  {f2977972-e5f3-43d3-a58b-b166d8dcef10}; !- Outlet Port

OS:Node,
  {46743006-99a5-4a89-94b9-eccbb8a9059d}, !- Handle
  Node 201,                               !- Name
  {e2a56711-97d9-4800-8e7f-af45d11d1cf3}, !- Inlet Port
  {47f782fe-1734-4d14-8bb8-fdbcfbe633a2}; !- Outlet Port

OS:Node,
  {d9531891-6b24-4dad-9113-05f37a3658f7}, !- Handle
  Node 202,                               !- Name
  {5a8dc634-0fbf-4ebf-909f-8975f4f2286c}, !- Inlet Port
  {3f09a01c-fb6c-4db5-b780-8dc392614e1a}; !- Outlet Port

OS:Connection,
  {1e29de12-6699-46cb-97ba-5105e0a3d1d5}, !- Handle
  {5b673f82-5ece-471d-b2fa-dfc15755b087}, !- Name
  {b59b37f1-00f4-445f-83cf-c06852e2863a}, !- Source Object
  10,                                     !- Outlet Port
  {8e3c10fb-a1a1-4f69-8a45-b2646ec09dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f782fe-1734-4d14-8bb8-fdbcfbe633a2}, !- Handle
  {016f3362-d9fb-4c73-af11-511f06b3c633}, !- Name
  {46743006-99a5-4a89-94b9-eccbb8a9059d}, !- Source Object
  3,                                      !- Outlet Port
  {b59b37f1-00f4-445f-83cf-c06852e2863a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dc9c90c4-d1dc-4efb-80e4-093d9e86c7cf}, !- Handle
  residential furnace gas and central ac|unit 23 zone splitter, !- Name
  {f2977972-e5f3-43d3-a58b-b166d8dcef10}, !- Inlet Node Name
  {79f529d0-7860-46fc-a3b4-1932e99ac38a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {89834279-bb11-468b-9071-1fb68a462479}, !- Handle
  residential furnace gas and central ac|unit 23 zone mixer, !- Name
  {e2a56711-97d9-4800-8e7f-af45d11d1cf3}, !- Outlet Node Name
  {c3ebec9d-4eb9-4b05-a0a0-40bf53f38a5b}; !- Inlet Node Name 1

OS:Connection,
  {f2977972-e5f3-43d3-a58b-b166d8dcef10}, !- Handle
  {0bdfb106-04a8-4d40-83e0-e0f2a65ed7c6}, !- Name
  {8e3c10fb-a1a1-4f69-8a45-b2646ec09dfc}, !- Source Object
  3,                                      !- Outlet Port
  {dc9c90c4-d1dc-4efb-80e4-093d9e86c7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a56711-97d9-4800-8e7f-af45d11d1cf3}, !- Handle
  {029fc041-ff92-4f05-9306-45544d9c95d5}, !- Name
  {89834279-bb11-468b-9071-1fb68a462479}, !- Source Object
  2,                                      !- Outlet Port
  {46743006-99a5-4a89-94b9-eccbb8a9059d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b7a219c-2645-408a-aa34-ad90c4072dc0}, !- Handle
  {b59b37f1-00f4-445f-83cf-c06852e2863a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9fa9b6ae-357a-43e5-b4c9-48a9a8eb8988}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 65; !- Name

OS:Connection,
  {c82743fa-cf9b-4439-bbab-2e0acdb895af}, !- Handle
  {a94fe657-7efe-4b5d-9e9e-ac11e311077b}, !- Name
  {4d3f8a72-7e33-45fd-9707-6aac5302c4e1}, !- Source Object
  3,                                      !- Outlet Port
  {1ac5c764-9cd8-4019-b7fa-56d838990b25}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e688d089-f0a5-4b2c-991d-69e5fda92400}, !- Handle
  {460532fc-198d-491b-bdc4-36fa244ced69}, !- Name
  {1ac5c764-9cd8-4019-b7fa-56d838990b25}, !- Source Object
  7,                                      !- Outlet Port
  {c007e64f-a8c5-464b-acae-92f7bd4fc9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b3c9e70b-8908-4db5-ae2a-98ee8c63abe8}, !- Handle
  residential furnace gas and central ac|unit 23 living zone|unit 23 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {79f529d0-7860-46fc-a3b4-1932e99ac38a}, !- Inlet Air Node Name
  {5a8dc634-0fbf-4ebf-909f-8975f4f2286c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01a55310-4f1f-4149-91fb-d01732d75e14}, !- Handle
  Node 203,                               !- Name
  {80c66f10-8a98-4f95-99f1-11573b9a068a}, !- Inlet Port
  {c3ebec9d-4eb9-4b05-a0a0-40bf53f38a5b}; !- Outlet Port

OS:Connection,
  {3f09a01c-fb6c-4db5-b780-8dc392614e1a}, !- Handle
  {82eaf4da-416f-40b7-bdce-11d67570eea6}, !- Name
  {d9531891-6b24-4dad-9113-05f37a3658f7}, !- Source Object
  3,                                      !- Outlet Port
  {34e689f1-5aa0-4713-acf4-ab9d1cc8b8d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80c66f10-8a98-4f95-99f1-11573b9a068a}, !- Handle
  {d32fe124-4de3-430d-929c-eed59f986ced}, !- Name
  {6f54ffbd-7c18-4887-a4dc-e8871d1fe330}, !- Source Object
  12,                                     !- Outlet Port
  {01a55310-4f1f-4149-91fb-d01732d75e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ebec9d-4eb9-4b05-a0a0-40bf53f38a5b}, !- Handle
  {853487fc-bf3b-40ad-9acf-23666c31b0ce}, !- Name
  {01a55310-4f1f-4149-91fb-d01732d75e14}, !- Source Object
  3,                                      !- Outlet Port
  {89834279-bb11-468b-9071-1fb68a462479}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79f529d0-7860-46fc-a3b4-1932e99ac38a}, !- Handle
  {b5089848-3a8b-40cb-bb97-4cf5d0ec4b13}, !- Name
  {dc9c90c4-d1dc-4efb-80e4-093d9e86c7cf}, !- Source Object
  3,                                      !- Outlet Port
  {b3c9e70b-8908-4db5-ae2a-98ee8c63abe8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a8dc634-0fbf-4ebf-909f-8975f4f2286c}, !- Handle
  {aea4ea76-9214-4492-b856-31d2790129cf}, !- Name
  {b3c9e70b-8908-4db5-ae2a-98ee8c63abe8}, !- Source Object
  4,                                      !- Outlet Port
  {d9531891-6b24-4dad-9113-05f37a3658f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {eb3b10ec-0e3a-4001-8160-5d96d4b12417}, !- Handle
  residential furnace gas|unit 26 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {58678374-29ce-4334-b920-be91244070b3}, !- Handle
  ConstantBiquadratic 27,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b69f705c-981c-49fa-a388-b34ea3db527d}, !- Handle
  Cool-Cap-fT1 27,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {26063e98-a142-4e4e-9158-6efa7de16e26}, !- Handle
  Cool-EIR-fT1 27,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c991d1ec-e40a-4068-8217-c3044b23094a}, !- Handle
  Cool-PLF-fPLR1 27,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {da0ad9bd-3088-4a22-aec2-b5ea09eea44a}, !- Handle
  Cool-Cap-fFF1 27,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a00f01ba-58c8-4048-a615-6c9cd22cdb4f}, !- Handle
  Cool-EIR-fFF1 27,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {0deaf808-a8b0-432f-8cf2-a6591edeec04}, !- Handle
  residential central ac|unit 26 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b69f705c-981c-49fa-a388-b34ea3db527d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da0ad9bd-3088-4a22-aec2-b5ea09eea44a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {26063e98-a142-4e4e-9158-6efa7de16e26}, !- Energy Input Ratio Function of Temperature Curve Name
  {a00f01ba-58c8-4048-a615-6c9cd22cdb4f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c991d1ec-e40a-4068-8217-c3044b23094a}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {2529785c-8c24-454c-902e-3529265993aa}, !- Handle
  residential furnace gas and central ac|unit 26 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b236694-f2d2-4e49-92d6-5ba51a2501ad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c94c2d3-284a-40fc-8163-a9e24a37250b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {2b236694-f2d2-4e49-92d6-5ba51a2501ad}, !- Handle
  Fan On Off Power Curve 67,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c94c2d3-284a-40fc-8163-a9e24a37250b}, !- Handle
  Fan On Off Efficiency Curve 67,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e460b1ba-d051-4a02-8a8a-3f613092c8b2}, !- Handle
  residential furnace gas and central ac|unit 26 unitary system, !- Name
  Load,                                   !- Control Type
  {93571f2e-4875-47b1-ae75-a64d0747c57e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {f1079963-69b7-48ed-a403-8e1a01bed442}, !- Air Inlet Node Name
  {f5171663-d506-4cfd-add4-d382393ba901}, !- Air Outlet Node Name
  {2529785c-8c24-454c-902e-3529265993aa}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {eb3b10ec-0e3a-4001-8160-5d96d4b12417}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0deaf808-a8b0-432f-8cf2-a6591edeec04}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {61ed5d66-21a6-41e9-b956-c8643d88471c}, !- Handle
  residential furnace gas and central ac|unit 26 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {4f4208c9-c168-4708-89b8-2287c1c1da6e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {372e75e6-2d20-4439-ae37-696fe05b5930}, !- Supply Side Inlet Node Name
  {0626929a-230f-41f6-aa64-84a20578803b}, !- Demand Side Outlet Node Name
  {2ae387fd-fc02-4cf3-a41f-bebb84d5ec62}, !- Demand Side Inlet Node A
  {cda31745-39d1-4837-8b79-33398a0fbfcd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4cbc4700-6f28-487d-b4e9-792224d142fe}, !- Demand Mixer Name
  {d6fe2d64-bfbf-4d06-96f6-e56618127061}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e67cf372-1dca-4709-a35d-331234a4855d}, !- Handle
  Node 204,                               !- Name
  {372e75e6-2d20-4439-ae37-696fe05b5930}, !- Inlet Port
  {f1079963-69b7-48ed-a403-8e1a01bed442}; !- Outlet Port

OS:Node,
  {9b98d70e-4e7b-48b3-b46a-41d310931b3a}, !- Handle
  Node 205,                               !- Name
  {f5171663-d506-4cfd-add4-d382393ba901}, !- Inlet Port
  {cda31745-39d1-4837-8b79-33398a0fbfcd}; !- Outlet Port

OS:Connection,
  {372e75e6-2d20-4439-ae37-696fe05b5930}, !- Handle
  {1c35c642-dc5e-453f-a695-a45ff4e539e6}, !- Name
  {61ed5d66-21a6-41e9-b956-c8643d88471c}, !- Source Object
  8,                                      !- Outlet Port
  {e67cf372-1dca-4709-a35d-331234a4855d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda31745-39d1-4837-8b79-33398a0fbfcd}, !- Handle
  {0bef6312-6801-4f14-95a3-f80765f6831e}, !- Name
  {9b98d70e-4e7b-48b3-b46a-41d310931b3a}, !- Source Object
  3,                                      !- Outlet Port
  {61ed5d66-21a6-41e9-b956-c8643d88471c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {28295301-c25c-41f3-97a9-829f67b9a5d1}, !- Handle
  Node 206,                               !- Name
  {2ae387fd-fc02-4cf3-a41f-bebb84d5ec62}, !- Inlet Port
  {887340c6-e0cd-4613-868c-61afaf0da1e2}; !- Outlet Port

OS:Node,
  {1b26c76e-e072-434a-b7a8-98793165f40a}, !- Handle
  Node 207,                               !- Name
  {9e27ae1e-c3b4-4b4d-8bee-1053c3124ec5}, !- Inlet Port
  {0626929a-230f-41f6-aa64-84a20578803b}; !- Outlet Port

OS:Node,
  {701ba958-ec91-4c98-b762-c7c3bad6bc60}, !- Handle
  Node 208,                               !- Name
  {ca96323d-1640-444d-bf15-6076be157195}, !- Inlet Port
  {47202486-07ce-4f9d-8d7a-c8311ef90e54}; !- Outlet Port

OS:Connection,
  {2ae387fd-fc02-4cf3-a41f-bebb84d5ec62}, !- Handle
  {98c0d0fb-4220-47e7-aa76-87bd8a1f8315}, !- Name
  {61ed5d66-21a6-41e9-b956-c8643d88471c}, !- Source Object
  10,                                     !- Outlet Port
  {28295301-c25c-41f3-97a9-829f67b9a5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0626929a-230f-41f6-aa64-84a20578803b}, !- Handle
  {67fa1100-d627-407c-89be-0d1f196d8f36}, !- Name
  {1b26c76e-e072-434a-b7a8-98793165f40a}, !- Source Object
  3,                                      !- Outlet Port
  {61ed5d66-21a6-41e9-b956-c8643d88471c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d6fe2d64-bfbf-4d06-96f6-e56618127061}, !- Handle
  residential furnace gas and central ac|unit 26 zone splitter, !- Name
  {887340c6-e0cd-4613-868c-61afaf0da1e2}, !- Inlet Node Name
  {0887ef5b-bb9f-4c24-af01-0b6a708e8ec0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4cbc4700-6f28-487d-b4e9-792224d142fe}, !- Handle
  residential furnace gas and central ac|unit 26 zone mixer, !- Name
  {9e27ae1e-c3b4-4b4d-8bee-1053c3124ec5}, !- Outlet Node Name
  {7b706bb6-978b-4917-9b22-7817c0ed3c82}; !- Inlet Node Name 1

OS:Connection,
  {887340c6-e0cd-4613-868c-61afaf0da1e2}, !- Handle
  {6f0bd26e-e04b-4d9f-a457-7c580fe0547c}, !- Name
  {28295301-c25c-41f3-97a9-829f67b9a5d1}, !- Source Object
  3,                                      !- Outlet Port
  {d6fe2d64-bfbf-4d06-96f6-e56618127061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e27ae1e-c3b4-4b4d-8bee-1053c3124ec5}, !- Handle
  {d8d28946-62cc-4650-baf4-634b0f6117ad}, !- Name
  {4cbc4700-6f28-487d-b4e9-792224d142fe}, !- Source Object
  2,                                      !- Outlet Port
  {1b26c76e-e072-434a-b7a8-98793165f40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5241fb0f-381c-4b58-8bb3-42e0f6502004}, !- Handle
  {61ed5d66-21a6-41e9-b956-c8643d88471c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4f4208c9-c168-4708-89b8-2287c1c1da6e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 66; !- Name

OS:Connection,
  {f1079963-69b7-48ed-a403-8e1a01bed442}, !- Handle
  {948326a4-2cfd-4339-97ad-b9469f7aee22}, !- Name
  {e67cf372-1dca-4709-a35d-331234a4855d}, !- Source Object
  3,                                      !- Outlet Port
  {e460b1ba-d051-4a02-8a8a-3f613092c8b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f5171663-d506-4cfd-add4-d382393ba901}, !- Handle
  {78b38187-ff05-4700-8f02-62dcf0950e0f}, !- Name
  {e460b1ba-d051-4a02-8a8a-3f613092c8b2}, !- Source Object
  7,                                      !- Outlet Port
  {9b98d70e-4e7b-48b3-b46a-41d310931b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {506f52cb-5936-4a4d-8d29-199db23a639f}, !- Handle
  residential furnace gas and central ac|unit 26 living zone|unit 26 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {0887ef5b-bb9f-4c24-af01-0b6a708e8ec0}, !- Inlet Air Node Name
  {ca96323d-1640-444d-bf15-6076be157195}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ce1c26cb-1311-43d2-9e81-9a1a9d99aba6}, !- Handle
  Node 209,                               !- Name
  {6f32b8b9-197b-40df-84e1-57ebe2885480}, !- Inlet Port
  {7b706bb6-978b-4917-9b22-7817c0ed3c82}; !- Outlet Port

OS:Connection,
  {47202486-07ce-4f9d-8d7a-c8311ef90e54}, !- Handle
  {ba1f9b9a-6038-47fc-a67b-20c5a04fdb94}, !- Name
  {701ba958-ec91-4c98-b762-c7c3bad6bc60}, !- Source Object
  3,                                      !- Outlet Port
  {bd6c82e2-e7ed-4673-b48e-062da0c99968}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f32b8b9-197b-40df-84e1-57ebe2885480}, !- Handle
  {b0142f2e-e01a-40a5-b8e7-bd57b6c007ee}, !- Name
  {93571f2e-4875-47b1-ae75-a64d0747c57e}, !- Source Object
  12,                                     !- Outlet Port
  {ce1c26cb-1311-43d2-9e81-9a1a9d99aba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b706bb6-978b-4917-9b22-7817c0ed3c82}, !- Handle
  {1a355d44-6a88-4dd9-ac1c-441be7ba4069}, !- Name
  {ce1c26cb-1311-43d2-9e81-9a1a9d99aba6}, !- Source Object
  3,                                      !- Outlet Port
  {4cbc4700-6f28-487d-b4e9-792224d142fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0887ef5b-bb9f-4c24-af01-0b6a708e8ec0}, !- Handle
  {998dfa52-b5cc-4416-966a-80548fd141f8}, !- Name
  {d6fe2d64-bfbf-4d06-96f6-e56618127061}, !- Source Object
  3,                                      !- Outlet Port
  {506f52cb-5936-4a4d-8d29-199db23a639f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca96323d-1640-444d-bf15-6076be157195}, !- Handle
  {b8207cde-4ae8-404e-9047-c159c557178f}, !- Name
  {506f52cb-5936-4a4d-8d29-199db23a639f}, !- Source Object
  4,                                      !- Outlet Port
  {701ba958-ec91-4c98-b762-c7c3bad6bc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {be6ac56a-2cf0-499d-9580-9f5676d2813a}, !- Handle
  residential furnace gas|unit 27 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {72ea63cf-3b49-4d26-8753-c424bfe5e62d}, !- Handle
  ConstantBiquadratic 28,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2dc0b947-f1e2-4dd8-bffb-7e3f778cd40c}, !- Handle
  Cool-Cap-fT1 28,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {60ab7962-5ef0-4a6e-b765-c0641e401c4a}, !- Handle
  Cool-EIR-fT1 28,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {bf35f807-a475-42d8-bd48-8521650a2167}, !- Handle
  Cool-PLF-fPLR1 28,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0de3032a-197f-47b6-bd20-bcb42a9d2a78}, !- Handle
  Cool-Cap-fFF1 28,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b7192a23-6819-4ee7-8d57-30b5386c922e}, !- Handle
  Cool-EIR-fFF1 28,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f70e13e9-1cf9-4271-853c-2d73cc14a42a}, !- Handle
  residential central ac|unit 27 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2dc0b947-f1e2-4dd8-bffb-7e3f778cd40c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0de3032a-197f-47b6-bd20-bcb42a9d2a78}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {60ab7962-5ef0-4a6e-b765-c0641e401c4a}, !- Energy Input Ratio Function of Temperature Curve Name
  {b7192a23-6819-4ee7-8d57-30b5386c922e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf35f807-a475-42d8-bd48-8521650a2167}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {461d1ee5-eb8c-4633-82c7-f109827db83e}, !- Handle
  residential furnace gas and central ac|unit 27 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a06dedf5-6b2c-4d07-9871-a3a2e835eadb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3bce97d6-0fbf-402a-8059-736c368d611c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {a06dedf5-6b2c-4d07-9871-a3a2e835eadb}, !- Handle
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3bce97d6-0fbf-402a-8059-736c368d611c}, !- Handle
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a3f969a8-6873-42ec-bbb0-918595afc5cb}, !- Handle
  residential furnace gas and central ac|unit 27 unitary system, !- Name
  Load,                                   !- Control Type
  {cf9e6d25-326f-4fbf-8d21-3c5ebdcfc8fc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {63db29d4-8d6f-4664-be0d-d4e40999a18e}, !- Air Inlet Node Name
  {e2ec9f47-814b-44fd-8679-289fc14445f4}, !- Air Outlet Node Name
  {461d1ee5-eb8c-4633-82c7-f109827db83e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {be6ac56a-2cf0-499d-9580-9f5676d2813a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f70e13e9-1cf9-4271-853c-2d73cc14a42a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {c7a5300b-7aa2-4934-8e30-0931c47fc6d8}, !- Handle
  residential furnace gas and central ac|unit 27 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {b2f51961-ecbf-466e-a3df-7be6dbe20bac}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9d0d2feb-f546-4992-8981-03fbc2ff50c3}, !- Supply Side Inlet Node Name
  {857df0f2-30d2-48c0-99bd-b17b6b78e75e}, !- Demand Side Outlet Node Name
  {4b31142f-7ab8-4368-ac8c-a79e92ff15be}, !- Demand Side Inlet Node A
  {8d47f95a-35c5-4bda-ac09-751d322f94d3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {499e5ada-5d0a-4c9e-9d67-9a9e993b0c4c}, !- Demand Mixer Name
  {9bf5827b-8374-4d2d-a54d-231686eada97}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2ff63762-9e60-4a90-8590-5641e7899f8c}, !- Handle
  Node 210,                               !- Name
  {9d0d2feb-f546-4992-8981-03fbc2ff50c3}, !- Inlet Port
  {63db29d4-8d6f-4664-be0d-d4e40999a18e}; !- Outlet Port

OS:Node,
  {5eec2dc5-8d45-47d3-b3d6-0c95dd6ac86e}, !- Handle
  Node 211,                               !- Name
  {e2ec9f47-814b-44fd-8679-289fc14445f4}, !- Inlet Port
  {8d47f95a-35c5-4bda-ac09-751d322f94d3}; !- Outlet Port

OS:Connection,
  {9d0d2feb-f546-4992-8981-03fbc2ff50c3}, !- Handle
  {336d39b4-46fe-42ec-a157-1a21b22aa872}, !- Name
  {c7a5300b-7aa2-4934-8e30-0931c47fc6d8}, !- Source Object
  8,                                      !- Outlet Port
  {2ff63762-9e60-4a90-8590-5641e7899f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d47f95a-35c5-4bda-ac09-751d322f94d3}, !- Handle
  {3745d09e-e982-44e0-a19a-2d449034e0a0}, !- Name
  {5eec2dc5-8d45-47d3-b3d6-0c95dd6ac86e}, !- Source Object
  3,                                      !- Outlet Port
  {c7a5300b-7aa2-4934-8e30-0931c47fc6d8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9dc501ff-1de2-4e70-9164-e8e75bc455c6}, !- Handle
  Node 212,                               !- Name
  {4b31142f-7ab8-4368-ac8c-a79e92ff15be}, !- Inlet Port
  {a84686b4-5150-45c1-9af8-7715bc345bb5}; !- Outlet Port

OS:Node,
  {449b2189-9129-40b3-9ea7-d2b0f42955a2}, !- Handle
  Node 213,                               !- Name
  {2e54f6ce-6c02-4b1f-a42c-09e583806f4d}, !- Inlet Port
  {857df0f2-30d2-48c0-99bd-b17b6b78e75e}; !- Outlet Port

OS:Node,
  {b9e5ee3f-b1dc-4ce3-bfb0-5c80d6b33a23}, !- Handle
  Node 214,                               !- Name
  {ae492c5e-5366-4a84-a31f-d0598fc5744b}, !- Inlet Port
  {ca4c9147-75f1-4852-b595-7a59807c1cb7}; !- Outlet Port

OS:Connection,
  {4b31142f-7ab8-4368-ac8c-a79e92ff15be}, !- Handle
  {eeda5725-253f-4db6-9cac-03755fa281ed}, !- Name
  {c7a5300b-7aa2-4934-8e30-0931c47fc6d8}, !- Source Object
  10,                                     !- Outlet Port
  {9dc501ff-1de2-4e70-9164-e8e75bc455c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857df0f2-30d2-48c0-99bd-b17b6b78e75e}, !- Handle
  {03e494b2-075e-4f11-be65-4837aca1d62f}, !- Name
  {449b2189-9129-40b3-9ea7-d2b0f42955a2}, !- Source Object
  3,                                      !- Outlet Port
  {c7a5300b-7aa2-4934-8e30-0931c47fc6d8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9bf5827b-8374-4d2d-a54d-231686eada97}, !- Handle
  residential furnace gas and central ac|unit 27 zone splitter, !- Name
  {a84686b4-5150-45c1-9af8-7715bc345bb5}, !- Inlet Node Name
  {41368cd4-5b97-403f-acb1-b8ad87ed00b0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {499e5ada-5d0a-4c9e-9d67-9a9e993b0c4c}, !- Handle
  residential furnace gas and central ac|unit 27 zone mixer, !- Name
  {2e54f6ce-6c02-4b1f-a42c-09e583806f4d}, !- Outlet Node Name
  {659f4f42-9989-4cb2-9393-f4c340ea13c9}; !- Inlet Node Name 1

OS:Connection,
  {a84686b4-5150-45c1-9af8-7715bc345bb5}, !- Handle
  {04d987c7-6136-41b7-a9c2-c7f4da9f0bab}, !- Name
  {9dc501ff-1de2-4e70-9164-e8e75bc455c6}, !- Source Object
  3,                                      !- Outlet Port
  {9bf5827b-8374-4d2d-a54d-231686eada97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e54f6ce-6c02-4b1f-a42c-09e583806f4d}, !- Handle
  {983e05a7-383e-4d2e-8209-62555164fb55}, !- Name
  {499e5ada-5d0a-4c9e-9d67-9a9e993b0c4c}, !- Source Object
  2,                                      !- Outlet Port
  {449b2189-9129-40b3-9ea7-d2b0f42955a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c24e74a8-0e40-4683-a12f-443443d59b60}, !- Handle
  {c7a5300b-7aa2-4934-8e30-0931c47fc6d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b2f51961-ecbf-466e-a3df-7be6dbe20bac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 67; !- Name

OS:Connection,
  {63db29d4-8d6f-4664-be0d-d4e40999a18e}, !- Handle
  {8e4ebed8-10dc-422c-8bcf-5ab7e77e9ef8}, !- Name
  {2ff63762-9e60-4a90-8590-5641e7899f8c}, !- Source Object
  3,                                      !- Outlet Port
  {a3f969a8-6873-42ec-bbb0-918595afc5cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e2ec9f47-814b-44fd-8679-289fc14445f4}, !- Handle
  {cc7ad538-18f4-4d3d-833a-432ebd86ba82}, !- Name
  {a3f969a8-6873-42ec-bbb0-918595afc5cb}, !- Source Object
  7,                                      !- Outlet Port
  {5eec2dc5-8d45-47d3-b3d6-0c95dd6ac86e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {27d87ee7-6a8a-4dbc-aa82-f86677b0759b}, !- Handle
  residential furnace gas and central ac|unit 27 living zone|unit 27 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {41368cd4-5b97-403f-acb1-b8ad87ed00b0}, !- Inlet Air Node Name
  {ae492c5e-5366-4a84-a31f-d0598fc5744b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {209c73c1-fb58-49c5-91b8-e356e9cb6808}, !- Handle
  Node 215,                               !- Name
  {fc37a4b2-ba34-47c4-9754-ad22ddb2d4cf}, !- Inlet Port
  {659f4f42-9989-4cb2-9393-f4c340ea13c9}; !- Outlet Port

OS:Connection,
  {ca4c9147-75f1-4852-b595-7a59807c1cb7}, !- Handle
  {8c985d4b-45a1-47c5-a7de-b0ab39c840bd}, !- Name
  {b9e5ee3f-b1dc-4ce3-bfb0-5c80d6b33a23}, !- Source Object
  3,                                      !- Outlet Port
  {6ee23d7d-cdf5-44a4-96d8-f0d450e567be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc37a4b2-ba34-47c4-9754-ad22ddb2d4cf}, !- Handle
  {d424b0bb-9758-4d20-aeeb-53cbad91e12d}, !- Name
  {cf9e6d25-326f-4fbf-8d21-3c5ebdcfc8fc}, !- Source Object
  12,                                     !- Outlet Port
  {209c73c1-fb58-49c5-91b8-e356e9cb6808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659f4f42-9989-4cb2-9393-f4c340ea13c9}, !- Handle
  {7c2c1dcd-57f7-49cd-9bf5-e15678458a13}, !- Name
  {209c73c1-fb58-49c5-91b8-e356e9cb6808}, !- Source Object
  3,                                      !- Outlet Port
  {499e5ada-5d0a-4c9e-9d67-9a9e993b0c4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41368cd4-5b97-403f-acb1-b8ad87ed00b0}, !- Handle
  {57899890-bf18-4a7a-a547-c5cb7f76336f}, !- Name
  {9bf5827b-8374-4d2d-a54d-231686eada97}, !- Source Object
  3,                                      !- Outlet Port
  {27d87ee7-6a8a-4dbc-aa82-f86677b0759b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae492c5e-5366-4a84-a31f-d0598fc5744b}, !- Handle
  {0c3e7888-584e-45be-9375-03eea368eb36}, !- Name
  {27d87ee7-6a8a-4dbc-aa82-f86677b0759b}, !- Source Object
  4,                                      !- Outlet Port
  {b9e5ee3f-b1dc-4ce3-bfb0-5c80d6b33a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {6e5c1004-8b47-4e07-baef-551301494651}, !- Handle
  residential furnace gas|unit 28 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {a448dd47-2340-4bcb-8442-9a23e6177c7b}, !- Handle
  ConstantBiquadratic 29,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8c202403-7632-4bba-a876-07c51e16aeed}, !- Handle
  Cool-Cap-fT1 29,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {70693b0f-8a57-45e5-980b-184fd020ba57}, !- Handle
  Cool-EIR-fT1 29,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5097afe3-555c-4102-b352-b598a9c073e3}, !- Handle
  Cool-PLF-fPLR1 29,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2993115e-49e9-4b66-af51-57f1322070dd}, !- Handle
  Cool-Cap-fFF1 29,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {174f2e0d-8944-4197-bc6f-bd3a56dac12f}, !- Handle
  Cool-EIR-fFF1 29,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {07436dfa-70d7-4408-b059-b94aa9a26639}, !- Handle
  residential central ac|unit 28 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c202403-7632-4bba-a876-07c51e16aeed}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2993115e-49e9-4b66-af51-57f1322070dd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {70693b0f-8a57-45e5-980b-184fd020ba57}, !- Energy Input Ratio Function of Temperature Curve Name
  {174f2e0d-8944-4197-bc6f-bd3a56dac12f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5097afe3-555c-4102-b352-b598a9c073e3}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {8115ad0e-1cf2-43d4-85fb-75200bbc560b}, !- Handle
  residential furnace gas and central ac|unit 28 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4b23c96-dfc1-41ec-af86-c17a691a3a66}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {055176c0-7210-4a48-8bcf-e2041ed8509d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {e4b23c96-dfc1-41ec-af86-c17a691a3a66}, !- Handle
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {055176c0-7210-4a48-8bcf-e2041ed8509d}, !- Handle
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aff6bdbb-861a-4bdc-a344-d0bb69a8f286}, !- Handle
  residential furnace gas and central ac|unit 28 unitary system, !- Name
  Load,                                   !- Control Type
  {804e985b-37c9-4062-8919-5e9a3290af3e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {69ea55b4-d0c7-41ad-81a4-1f6ed99129f6}, !- Air Inlet Node Name
  {6fbe0f49-6cae-409a-9f81-d1ded4581e43}, !- Air Outlet Node Name
  {8115ad0e-1cf2-43d4-85fb-75200bbc560b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {6e5c1004-8b47-4e07-baef-551301494651}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {07436dfa-70d7-4408-b059-b94aa9a26639}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {155637e5-fcf2-44c7-9a96-1473559be849}, !- Handle
  residential furnace gas and central ac|unit 28 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {30a3b561-6ce6-45cc-8845-754ccb97d672}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2dbcc4f8-9ed4-46ae-b667-30a1326cdf6b}, !- Supply Side Inlet Node Name
  {ffc718b5-a481-4649-9df4-4f001f193aa1}, !- Demand Side Outlet Node Name
  {8a115583-e583-4044-8a53-7ad08ce6342a}, !- Demand Side Inlet Node A
  {962ef181-73ae-44ce-9880-21bbdd1ca1ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ce8c8df6-e658-4b5d-9518-ba7ce3024b7b}, !- Demand Mixer Name
  {4c2d24ed-47c8-4ee0-b188-029b79ef8ea5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e53f895-4783-4444-a662-2ed0477ea617}, !- Handle
  Node 216,                               !- Name
  {2dbcc4f8-9ed4-46ae-b667-30a1326cdf6b}, !- Inlet Port
  {69ea55b4-d0c7-41ad-81a4-1f6ed99129f6}; !- Outlet Port

OS:Node,
  {fab7951c-a34e-432b-8cc5-7cab00152808}, !- Handle
  Node 217,                               !- Name
  {6fbe0f49-6cae-409a-9f81-d1ded4581e43}, !- Inlet Port
  {962ef181-73ae-44ce-9880-21bbdd1ca1ca}; !- Outlet Port

OS:Connection,
  {2dbcc4f8-9ed4-46ae-b667-30a1326cdf6b}, !- Handle
  {e778f291-9a20-448b-b8d1-29d0fbee4f13}, !- Name
  {155637e5-fcf2-44c7-9a96-1473559be849}, !- Source Object
  8,                                      !- Outlet Port
  {9e53f895-4783-4444-a662-2ed0477ea617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962ef181-73ae-44ce-9880-21bbdd1ca1ca}, !- Handle
  {aa2f744f-eabd-4a0d-9546-8170959176b7}, !- Name
  {fab7951c-a34e-432b-8cc5-7cab00152808}, !- Source Object
  3,                                      !- Outlet Port
  {155637e5-fcf2-44c7-9a96-1473559be849}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {116f791d-dba9-42a7-a2a8-9e56c0ff8651}, !- Handle
  Node 218,                               !- Name
  {8a115583-e583-4044-8a53-7ad08ce6342a}, !- Inlet Port
  {1d2fcf34-c06e-4e80-b612-94c554b1c3a7}; !- Outlet Port

OS:Node,
  {17631f16-4b40-4682-8de8-8cedee2930a1}, !- Handle
  Node 219,                               !- Name
  {fc11e50f-73a8-48fa-8cfe-4bf34a07846d}, !- Inlet Port
  {ffc718b5-a481-4649-9df4-4f001f193aa1}; !- Outlet Port

OS:Node,
  {c3822d05-95c0-45f9-b812-09e5efe2922d}, !- Handle
  Node 220,                               !- Name
  {09947746-6ed3-44d2-88e8-8fe86cc140c2}, !- Inlet Port
  {62e3f99a-2a2c-42c0-8a03-a9e943cf9b73}; !- Outlet Port

OS:Connection,
  {8a115583-e583-4044-8a53-7ad08ce6342a}, !- Handle
  {c080fdd1-80b0-4e99-b98d-7caed7924a68}, !- Name
  {155637e5-fcf2-44c7-9a96-1473559be849}, !- Source Object
  10,                                     !- Outlet Port
  {116f791d-dba9-42a7-a2a8-9e56c0ff8651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc718b5-a481-4649-9df4-4f001f193aa1}, !- Handle
  {bde780fb-2694-43cd-945d-15bb80568d4f}, !- Name
  {17631f16-4b40-4682-8de8-8cedee2930a1}, !- Source Object
  3,                                      !- Outlet Port
  {155637e5-fcf2-44c7-9a96-1473559be849}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c2d24ed-47c8-4ee0-b188-029b79ef8ea5}, !- Handle
  residential furnace gas and central ac|unit 28 zone splitter, !- Name
  {1d2fcf34-c06e-4e80-b612-94c554b1c3a7}, !- Inlet Node Name
  {66efca7b-1aab-4624-9c7f-56c5e5e8b5a0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ce8c8df6-e658-4b5d-9518-ba7ce3024b7b}, !- Handle
  residential furnace gas and central ac|unit 28 zone mixer, !- Name
  {fc11e50f-73a8-48fa-8cfe-4bf34a07846d}, !- Outlet Node Name
  {070f595a-0936-4d78-90b2-39a767b30401}; !- Inlet Node Name 1

OS:Connection,
  {1d2fcf34-c06e-4e80-b612-94c554b1c3a7}, !- Handle
  {f62ef3d8-a5e8-4996-89a5-26c18ce8e5b9}, !- Name
  {116f791d-dba9-42a7-a2a8-9e56c0ff8651}, !- Source Object
  3,                                      !- Outlet Port
  {4c2d24ed-47c8-4ee0-b188-029b79ef8ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc11e50f-73a8-48fa-8cfe-4bf34a07846d}, !- Handle
  {b59a08b2-2822-42a6-a546-2224257bb028}, !- Name
  {ce8c8df6-e658-4b5d-9518-ba7ce3024b7b}, !- Source Object
  2,                                      !- Outlet Port
  {17631f16-4b40-4682-8de8-8cedee2930a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de2fd850-5e06-41b7-b8ed-875962e4e7af}, !- Handle
  {155637e5-fcf2-44c7-9a96-1473559be849}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {30a3b561-6ce6-45cc-8845-754ccb97d672}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 68; !- Name

OS:Connection,
  {69ea55b4-d0c7-41ad-81a4-1f6ed99129f6}, !- Handle
  {8da87acf-9b1c-466a-ad89-71e493a6d680}, !- Name
  {9e53f895-4783-4444-a662-2ed0477ea617}, !- Source Object
  3,                                      !- Outlet Port
  {aff6bdbb-861a-4bdc-a344-d0bb69a8f286}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6fbe0f49-6cae-409a-9f81-d1ded4581e43}, !- Handle
  {15ffbbfd-6bf9-4e96-8121-f7bd14e5c613}, !- Name
  {aff6bdbb-861a-4bdc-a344-d0bb69a8f286}, !- Source Object
  7,                                      !- Outlet Port
  {fab7951c-a34e-432b-8cc5-7cab00152808}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a5a4b7da-fb7a-457a-9a95-78ccae176440}, !- Handle
  residential furnace gas and central ac|unit 28 living zone|unit 28 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {66efca7b-1aab-4624-9c7f-56c5e5e8b5a0}, !- Inlet Air Node Name
  {09947746-6ed3-44d2-88e8-8fe86cc140c2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3605746e-89ac-4c9b-9ee1-38f40497e0b8}, !- Handle
  Node 221,                               !- Name
  {de2c91e2-9fc5-4f4b-b173-9f76cd54ec06}, !- Inlet Port
  {070f595a-0936-4d78-90b2-39a767b30401}; !- Outlet Port

OS:Connection,
  {62e3f99a-2a2c-42c0-8a03-a9e943cf9b73}, !- Handle
  {ed66f7a4-6142-4ea4-923e-c07dc77c2bf8}, !- Name
  {c3822d05-95c0-45f9-b812-09e5efe2922d}, !- Source Object
  3,                                      !- Outlet Port
  {6ad3720f-8d38-4c58-a53c-7b80ab96c6a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de2c91e2-9fc5-4f4b-b173-9f76cd54ec06}, !- Handle
  {c6b7687b-55f6-494c-9dd4-001e24a72562}, !- Name
  {804e985b-37c9-4062-8919-5e9a3290af3e}, !- Source Object
  12,                                     !- Outlet Port
  {3605746e-89ac-4c9b-9ee1-38f40497e0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070f595a-0936-4d78-90b2-39a767b30401}, !- Handle
  {1f514a2b-3086-4de5-85fd-98d5c0d464f2}, !- Name
  {3605746e-89ac-4c9b-9ee1-38f40497e0b8}, !- Source Object
  3,                                      !- Outlet Port
  {ce8c8df6-e658-4b5d-9518-ba7ce3024b7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66efca7b-1aab-4624-9c7f-56c5e5e8b5a0}, !- Handle
  {5caffb8d-0608-48e3-ab1a-ff12a814dbce}, !- Name
  {4c2d24ed-47c8-4ee0-b188-029b79ef8ea5}, !- Source Object
  3,                                      !- Outlet Port
  {a5a4b7da-fb7a-457a-9a95-78ccae176440}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09947746-6ed3-44d2-88e8-8fe86cc140c2}, !- Handle
  {c729128d-aaef-4dfa-bb36-441ccbfe784c}, !- Name
  {a5a4b7da-fb7a-457a-9a95-78ccae176440}, !- Source Object
  4,                                      !- Outlet Port
  {c3822d05-95c0-45f9-b812-09e5efe2922d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {7a6437eb-8e5d-4b1e-b5b2-01fbfd4cce5e}, !- Handle
  residential furnace gas|unit 29 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {7aa8a19d-f3d1-4a72-95aa-970fd0b119ba}, !- Handle
  ConstantBiquadratic 30,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8478d2ab-83dd-4bab-abb6-b298a767e9d9}, !- Handle
  Cool-Cap-fT1 30,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {1df4d936-e33e-4d56-8c81-88ee7e9cfc27}, !- Handle
  Cool-EIR-fT1 30,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {43f1bb28-b66e-4930-87a8-c1f55af42b53}, !- Handle
  Cool-PLF-fPLR1 30,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d09c5f35-81c4-4d97-b0ad-5279e4971804}, !- Handle
  Cool-Cap-fFF1 30,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f84fa9e1-750a-4b6b-9158-6170d2e189b3}, !- Handle
  Cool-EIR-fFF1 30,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {2f14b8e6-9a2f-4c68-9186-73b2a5868277}, !- Handle
  residential central ac|unit 29 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8478d2ab-83dd-4bab-abb6-b298a767e9d9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d09c5f35-81c4-4d97-b0ad-5279e4971804}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1df4d936-e33e-4d56-8c81-88ee7e9cfc27}, !- Energy Input Ratio Function of Temperature Curve Name
  {f84fa9e1-750a-4b6b-9158-6170d2e189b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {43f1bb28-b66e-4930-87a8-c1f55af42b53}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {a66bd285-342b-46cf-984f-3311c18e492d}, !- Handle
  residential furnace gas and central ac|unit 29 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1f23a88-055f-479d-9b87-f165fd52fbef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c883c84d-c123-44c7-adf8-19be732110d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {a1f23a88-055f-479d-9b87-f165fd52fbef}, !- Handle
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c883c84d-c123-44c7-adf8-19be732110d4}, !- Handle
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {76c48f9b-8668-47c0-8179-2827e0deb383}, !- Handle
  residential furnace gas and central ac|unit 29 unitary system, !- Name
  Load,                                   !- Control Type
  {440aa62d-e468-47b6-98f1-4190cf230cd9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {48ac0ff1-6b43-4660-baba-9303a7de7c68}, !- Air Inlet Node Name
  {56fe56f8-753a-422f-bbe8-5ca31cb4a67c}, !- Air Outlet Node Name
  {a66bd285-342b-46cf-984f-3311c18e492d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {7a6437eb-8e5d-4b1e-b5b2-01fbfd4cce5e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2f14b8e6-9a2f-4c68-9186-73b2a5868277}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {9af05d1e-56ae-43dd-ba90-086f8be75e42}, !- Handle
  residential furnace gas and central ac|unit 29 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {69c2d344-b44d-402c-b41e-828bc7392218}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60d5e03f-2ad0-47d4-93d5-5da7a075852f}, !- Supply Side Inlet Node Name
  {e2a5406e-5859-48a1-8f23-b534d0010734}, !- Demand Side Outlet Node Name
  {73bc0593-0c7a-467e-b59d-ef1aaee6f5ce}, !- Demand Side Inlet Node A
  {17f9ed2e-bc01-4ea0-a6ec-145df04efbcd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bacbec67-3176-4e15-a8f0-15ad62c5b2ac}, !- Demand Mixer Name
  {e0425363-290d-4f6f-afb9-8db706baab68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {678c8687-256c-4900-82b2-ae04e6bdb5e2}, !- Handle
  Node 222,                               !- Name
  {60d5e03f-2ad0-47d4-93d5-5da7a075852f}, !- Inlet Port
  {48ac0ff1-6b43-4660-baba-9303a7de7c68}; !- Outlet Port

OS:Node,
  {dbdb0b6b-0447-44e2-b9bf-1be402e309f5}, !- Handle
  Node 223,                               !- Name
  {56fe56f8-753a-422f-bbe8-5ca31cb4a67c}, !- Inlet Port
  {17f9ed2e-bc01-4ea0-a6ec-145df04efbcd}; !- Outlet Port

OS:Connection,
  {60d5e03f-2ad0-47d4-93d5-5da7a075852f}, !- Handle
  {45e74490-bb05-4f84-aea2-7c7d0c67d7e2}, !- Name
  {9af05d1e-56ae-43dd-ba90-086f8be75e42}, !- Source Object
  8,                                      !- Outlet Port
  {678c8687-256c-4900-82b2-ae04e6bdb5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f9ed2e-bc01-4ea0-a6ec-145df04efbcd}, !- Handle
  {ea81ad8f-44d8-49cd-9b73-1ffbec79ef89}, !- Name
  {dbdb0b6b-0447-44e2-b9bf-1be402e309f5}, !- Source Object
  3,                                      !- Outlet Port
  {9af05d1e-56ae-43dd-ba90-086f8be75e42}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fcfc5466-1322-4436-b6e9-52b6e906e109}, !- Handle
  Node 224,                               !- Name
  {73bc0593-0c7a-467e-b59d-ef1aaee6f5ce}, !- Inlet Port
  {8f1040ca-dc52-41b3-b8ea-8a0bac2d0b0d}; !- Outlet Port

OS:Node,
  {f13d6e5a-7d61-4986-ae61-780d97232bca}, !- Handle
  Node 225,                               !- Name
  {25309ccb-e976-484e-80a0-718983ebf8c7}, !- Inlet Port
  {e2a5406e-5859-48a1-8f23-b534d0010734}; !- Outlet Port

OS:Node,
  {799dc6f8-fcdf-47eb-b307-1e1174122d9a}, !- Handle
  Node 226,                               !- Name
  {1ebcdbf8-37a1-4da4-a4b7-e04057f174f3}, !- Inlet Port
  {b5e58380-7870-492b-a2fe-568e48f65f18}; !- Outlet Port

OS:Connection,
  {73bc0593-0c7a-467e-b59d-ef1aaee6f5ce}, !- Handle
  {0c3ec920-1d05-4e47-bf07-526a08c3a8a0}, !- Name
  {9af05d1e-56ae-43dd-ba90-086f8be75e42}, !- Source Object
  10,                                     !- Outlet Port
  {fcfc5466-1322-4436-b6e9-52b6e906e109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a5406e-5859-48a1-8f23-b534d0010734}, !- Handle
  {af5325d9-60c2-4b44-9f0a-6767ec06d340}, !- Name
  {f13d6e5a-7d61-4986-ae61-780d97232bca}, !- Source Object
  3,                                      !- Outlet Port
  {9af05d1e-56ae-43dd-ba90-086f8be75e42}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0425363-290d-4f6f-afb9-8db706baab68}, !- Handle
  residential furnace gas and central ac|unit 29 zone splitter, !- Name
  {8f1040ca-dc52-41b3-b8ea-8a0bac2d0b0d}, !- Inlet Node Name
  {eef3c0b4-d36b-4037-a6a4-0523ccae80f0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bacbec67-3176-4e15-a8f0-15ad62c5b2ac}, !- Handle
  residential furnace gas and central ac|unit 29 zone mixer, !- Name
  {25309ccb-e976-484e-80a0-718983ebf8c7}, !- Outlet Node Name
  {c558c666-7d93-4171-8781-9cd671f819e3}; !- Inlet Node Name 1

OS:Connection,
  {8f1040ca-dc52-41b3-b8ea-8a0bac2d0b0d}, !- Handle
  {6156dc13-2826-4f33-85ba-df9540aa160e}, !- Name
  {fcfc5466-1322-4436-b6e9-52b6e906e109}, !- Source Object
  3,                                      !- Outlet Port
  {e0425363-290d-4f6f-afb9-8db706baab68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25309ccb-e976-484e-80a0-718983ebf8c7}, !- Handle
  {0f807915-2616-4a19-8b8c-76b15b7c495a}, !- Name
  {bacbec67-3176-4e15-a8f0-15ad62c5b2ac}, !- Source Object
  2,                                      !- Outlet Port
  {f13d6e5a-7d61-4986-ae61-780d97232bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6afb9beb-e498-49b5-abcb-2d8baa42a22b}, !- Handle
  {9af05d1e-56ae-43dd-ba90-086f8be75e42}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {69c2d344-b44d-402c-b41e-828bc7392218}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 69; !- Name

OS:Connection,
  {48ac0ff1-6b43-4660-baba-9303a7de7c68}, !- Handle
  {c774471c-a9bf-41ec-acaf-059d753be14a}, !- Name
  {678c8687-256c-4900-82b2-ae04e6bdb5e2}, !- Source Object
  3,                                      !- Outlet Port
  {76c48f9b-8668-47c0-8179-2827e0deb383}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {56fe56f8-753a-422f-bbe8-5ca31cb4a67c}, !- Handle
  {e2c0d1af-b9af-4b40-88f0-cc0552984ed7}, !- Name
  {76c48f9b-8668-47c0-8179-2827e0deb383}, !- Source Object
  7,                                      !- Outlet Port
  {dbdb0b6b-0447-44e2-b9bf-1be402e309f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0515ee22-3538-4385-a0cc-561db93bc399}, !- Handle
  residential furnace gas and central ac|unit 29 living zone|unit 29 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {eef3c0b4-d36b-4037-a6a4-0523ccae80f0}, !- Inlet Air Node Name
  {1ebcdbf8-37a1-4da4-a4b7-e04057f174f3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f763c93d-7897-474e-ab06-fb432ada7ec9}, !- Handle
  Node 227,                               !- Name
  {b11023d4-0da9-4345-a9be-784755584ab1}, !- Inlet Port
  {c558c666-7d93-4171-8781-9cd671f819e3}; !- Outlet Port

OS:Connection,
  {b5e58380-7870-492b-a2fe-568e48f65f18}, !- Handle
  {b400404b-818d-4ae4-aaaf-dad8ddd5af79}, !- Name
  {799dc6f8-fcdf-47eb-b307-1e1174122d9a}, !- Source Object
  3,                                      !- Outlet Port
  {aa8ecc94-f59c-4b8c-9637-828d667ec725}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b11023d4-0da9-4345-a9be-784755584ab1}, !- Handle
  {f10fa76f-42b1-46e6-a42b-18d08d5fb7d4}, !- Name
  {440aa62d-e468-47b6-98f1-4190cf230cd9}, !- Source Object
  12,                                     !- Outlet Port
  {f763c93d-7897-474e-ab06-fb432ada7ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c558c666-7d93-4171-8781-9cd671f819e3}, !- Handle
  {cd0cfbe8-8e19-4d2b-972e-163873fe0cd3}, !- Name
  {f763c93d-7897-474e-ab06-fb432ada7ec9}, !- Source Object
  3,                                      !- Outlet Port
  {bacbec67-3176-4e15-a8f0-15ad62c5b2ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eef3c0b4-d36b-4037-a6a4-0523ccae80f0}, !- Handle
  {05a20063-32ed-47e9-9a60-e8b26b3b7567}, !- Name
  {e0425363-290d-4f6f-afb9-8db706baab68}, !- Source Object
  3,                                      !- Outlet Port
  {0515ee22-3538-4385-a0cc-561db93bc399}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ebcdbf8-37a1-4da4-a4b7-e04057f174f3}, !- Handle
  {870ec63a-5292-49f1-85eb-a069b1d4772c}, !- Name
  {0515ee22-3538-4385-a0cc-561db93bc399}, !- Source Object
  4,                                      !- Outlet Port
  {799dc6f8-fcdf-47eb-b307-1e1174122d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {35f84515-624d-4dbf-81b3-63bd0d56358d}, !- Handle
  residential furnace gas|unit 30 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {ed0ba2d4-b361-4305-9355-212655734922}, !- Handle
  ConstantBiquadratic 31,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {00b99d96-5364-4abe-8496-98ad902e2fc3}, !- Handle
  Cool-Cap-fT1 31,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {8d0ee3bf-3ac9-4c8a-b059-35b679c42837}, !- Handle
  Cool-EIR-fT1 31,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {59f3bb9a-b24f-47bb-b016-4cad429957f7}, !- Handle
  Cool-PLF-fPLR1 31,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e0bb27ff-6e3f-4f17-aefb-dc2f227a5cda}, !- Handle
  Cool-Cap-fFF1 31,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5731328b-15d5-400a-a053-a4be6d216832}, !- Handle
  Cool-EIR-fFF1 31,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {de2118d6-a836-4e7d-b04d-082fc40624cc}, !- Handle
  residential central ac|unit 30 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00b99d96-5364-4abe-8496-98ad902e2fc3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0bb27ff-6e3f-4f17-aefb-dc2f227a5cda}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8d0ee3bf-3ac9-4c8a-b059-35b679c42837}, !- Energy Input Ratio Function of Temperature Curve Name
  {5731328b-15d5-400a-a053-a4be6d216832}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {59f3bb9a-b24f-47bb-b016-4cad429957f7}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {9bd2261c-8acd-407a-affe-1c5c65efdcec}, !- Handle
  residential furnace gas and central ac|unit 30 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00bdf53a-1db2-4adc-a705-6b44c4da1312}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc282e9a-0a12-4b49-9a12-9820753d9a41}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {00bdf53a-1db2-4adc-a705-6b44c4da1312}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc282e9a-0a12-4b49-9a12-9820753d9a41}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fa59eabb-75d5-475b-b919-9097eb2f01fe}, !- Handle
  residential furnace gas and central ac|unit 30 unitary system, !- Name
  Load,                                   !- Control Type
  {a888749e-0c5f-4de2-a45e-5a73c408fd80}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {6bbeda7b-8f49-4993-aa42-6e2f0816ea4f}, !- Air Inlet Node Name
  {f058d495-7fe0-4924-a8cf-5c8c841b3396}, !- Air Outlet Node Name
  {9bd2261c-8acd-407a-affe-1c5c65efdcec}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {35f84515-624d-4dbf-81b3-63bd0d56358d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {de2118d6-a836-4e7d-b04d-082fc40624cc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {d340431c-dc56-4f41-b414-3ab227e78760}, !- Handle
  residential furnace gas and central ac|unit 30 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {ecc1b127-efa6-4816-8abb-d789398818de}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e6359bb9-5bc2-4395-8b85-0fa297f447e1}, !- Supply Side Inlet Node Name
  {bc5a34f1-c634-48e2-b3d1-93e866a9683a}, !- Demand Side Outlet Node Name
  {aa7a2927-8bbf-4848-8e62-d461158e68a4}, !- Demand Side Inlet Node A
  {b6535a0e-35cc-49b5-8e4b-af1c44ba39ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf44e8b3-3653-4e5f-961c-d97059ec8253}, !- Demand Mixer Name
  {046da569-bc1c-4220-8190-e928d3f6f369}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f79e9095-4c80-486b-880e-e26eec6d3e18}, !- Handle
  Node 228,                               !- Name
  {e6359bb9-5bc2-4395-8b85-0fa297f447e1}, !- Inlet Port
  {6bbeda7b-8f49-4993-aa42-6e2f0816ea4f}; !- Outlet Port

OS:Node,
  {c27bb6b0-9ade-4634-86c7-8b30dac634cc}, !- Handle
  Node 229,                               !- Name
  {f058d495-7fe0-4924-a8cf-5c8c841b3396}, !- Inlet Port
  {b6535a0e-35cc-49b5-8e4b-af1c44ba39ff}; !- Outlet Port

OS:Connection,
  {e6359bb9-5bc2-4395-8b85-0fa297f447e1}, !- Handle
  {ddd8a023-7cc0-4e77-8f83-6aea51de62fc}, !- Name
  {d340431c-dc56-4f41-b414-3ab227e78760}, !- Source Object
  8,                                      !- Outlet Port
  {f79e9095-4c80-486b-880e-e26eec6d3e18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6535a0e-35cc-49b5-8e4b-af1c44ba39ff}, !- Handle
  {747e636a-9270-482e-8656-c6daf2362885}, !- Name
  {c27bb6b0-9ade-4634-86c7-8b30dac634cc}, !- Source Object
  3,                                      !- Outlet Port
  {d340431c-dc56-4f41-b414-3ab227e78760}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e7d0fa28-182d-4181-823c-8493f6ad1d72}, !- Handle
  Node 230,                               !- Name
  {aa7a2927-8bbf-4848-8e62-d461158e68a4}, !- Inlet Port
  {0c3d951d-7acb-404c-a549-3849a7dc22ad}; !- Outlet Port

OS:Node,
  {4dd37ed5-8779-4f45-90e8-0b809f01cc3d}, !- Handle
  Node 231,                               !- Name
  {549d0902-6b4f-41cc-bc33-bc63bd77335e}, !- Inlet Port
  {bc5a34f1-c634-48e2-b3d1-93e866a9683a}; !- Outlet Port

OS:Node,
  {4f46eef4-80e7-44d8-b1e6-1f84c7e7f166}, !- Handle
  Node 232,                               !- Name
  {be02fc16-478e-45f1-8c90-cc663c5665ea}, !- Inlet Port
  {c3a8959b-c970-4d99-a0f5-4689ca908182}; !- Outlet Port

OS:Connection,
  {aa7a2927-8bbf-4848-8e62-d461158e68a4}, !- Handle
  {b087c0f2-d8c5-4c3c-87fe-581069c9d7a5}, !- Name
  {d340431c-dc56-4f41-b414-3ab227e78760}, !- Source Object
  10,                                     !- Outlet Port
  {e7d0fa28-182d-4181-823c-8493f6ad1d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5a34f1-c634-48e2-b3d1-93e866a9683a}, !- Handle
  {77e53d0d-6bfd-4c9f-8cd0-dddcd678e8ce}, !- Name
  {4dd37ed5-8779-4f45-90e8-0b809f01cc3d}, !- Source Object
  3,                                      !- Outlet Port
  {d340431c-dc56-4f41-b414-3ab227e78760}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {046da569-bc1c-4220-8190-e928d3f6f369}, !- Handle
  residential furnace gas and central ac|unit 30 zone splitter, !- Name
  {0c3d951d-7acb-404c-a549-3849a7dc22ad}, !- Inlet Node Name
  {5cf4ab02-c2e1-4b64-8bb9-85d96abdb143}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf44e8b3-3653-4e5f-961c-d97059ec8253}, !- Handle
  residential furnace gas and central ac|unit 30 zone mixer, !- Name
  {549d0902-6b4f-41cc-bc33-bc63bd77335e}, !- Outlet Node Name
  {7b3f08e5-a65f-4766-a063-74621f898d4f}; !- Inlet Node Name 1

OS:Connection,
  {0c3d951d-7acb-404c-a549-3849a7dc22ad}, !- Handle
  {a771f6db-ebbd-453a-8291-967c27bdb902}, !- Name
  {e7d0fa28-182d-4181-823c-8493f6ad1d72}, !- Source Object
  3,                                      !- Outlet Port
  {046da569-bc1c-4220-8190-e928d3f6f369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549d0902-6b4f-41cc-bc33-bc63bd77335e}, !- Handle
  {1be2b50e-d998-48ec-9bc1-c49c530bde57}, !- Name
  {cf44e8b3-3653-4e5f-961c-d97059ec8253}, !- Source Object
  2,                                      !- Outlet Port
  {4dd37ed5-8779-4f45-90e8-0b809f01cc3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6fb67713-e510-4543-82ec-d9f0ff8d9a7b}, !- Handle
  {d340431c-dc56-4f41-b414-3ab227e78760}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ecc1b127-efa6-4816-8abb-d789398818de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 70; !- Name

OS:Connection,
  {6bbeda7b-8f49-4993-aa42-6e2f0816ea4f}, !- Handle
  {370748e5-0d97-4b22-9b80-0fbb9d020088}, !- Name
  {f79e9095-4c80-486b-880e-e26eec6d3e18}, !- Source Object
  3,                                      !- Outlet Port
  {fa59eabb-75d5-475b-b919-9097eb2f01fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f058d495-7fe0-4924-a8cf-5c8c841b3396}, !- Handle
  {964a195a-ae0d-4afe-966c-db6547a208a2}, !- Name
  {fa59eabb-75d5-475b-b919-9097eb2f01fe}, !- Source Object
  7,                                      !- Outlet Port
  {c27bb6b0-9ade-4634-86c7-8b30dac634cc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f1fadbc4-f029-4d67-b4d9-b126ed4f2293}, !- Handle
  residential furnace gas and central ac|unit 30 living zone|unit 30 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {5cf4ab02-c2e1-4b64-8bb9-85d96abdb143}, !- Inlet Air Node Name
  {be02fc16-478e-45f1-8c90-cc663c5665ea}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {056887e8-9c29-4657-86a7-f133800a95d6}, !- Handle
  Node 233,                               !- Name
  {b71766c7-efb1-495c-a94f-626de28e47f0}, !- Inlet Port
  {7b3f08e5-a65f-4766-a063-74621f898d4f}; !- Outlet Port

OS:Connection,
  {c3a8959b-c970-4d99-a0f5-4689ca908182}, !- Handle
  {3001ed20-d638-496c-90c2-1ac46575260b}, !- Name
  {4f46eef4-80e7-44d8-b1e6-1f84c7e7f166}, !- Source Object
  3,                                      !- Outlet Port
  {92cab4e8-1d30-4d25-8d9a-588cc9e5c024}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b71766c7-efb1-495c-a94f-626de28e47f0}, !- Handle
  {7afc71d4-731f-43ab-b101-e6cd1a2fe589}, !- Name
  {a888749e-0c5f-4de2-a45e-5a73c408fd80}, !- Source Object
  12,                                     !- Outlet Port
  {056887e8-9c29-4657-86a7-f133800a95d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3f08e5-a65f-4766-a063-74621f898d4f}, !- Handle
  {5047a932-ca49-477d-8141-a2bd7eac9e01}, !- Name
  {056887e8-9c29-4657-86a7-f133800a95d6}, !- Source Object
  3,                                      !- Outlet Port
  {cf44e8b3-3653-4e5f-961c-d97059ec8253}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cf4ab02-c2e1-4b64-8bb9-85d96abdb143}, !- Handle
  {ee5d29f6-0094-4584-89dc-85f39eba13e2}, !- Name
  {046da569-bc1c-4220-8190-e928d3f6f369}, !- Source Object
  3,                                      !- Outlet Port
  {f1fadbc4-f029-4d67-b4d9-b126ed4f2293}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be02fc16-478e-45f1-8c90-cc663c5665ea}, !- Handle
  {1bd117b9-2d8a-496a-9e35-a1a1e2a76494}, !- Name
  {f1fadbc4-f029-4d67-b4d9-b126ed4f2293}, !- Source Object
  4,                                      !- Outlet Port
  {4f46eef4-80e7-44d8-b1e6-1f84c7e7f166}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {4f0ff9c8-e3b2-42f8-ac0d-eeb0f14f2828}, !- Handle
  residential furnace gas|unit 32 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {867ee016-b3ce-44c1-b00d-519860fffbfd}, !- Handle
  ConstantBiquadratic 32,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {72abce68-8583-4b02-a756-c9e399b46a77}, !- Handle
  Cool-Cap-fT1 32,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {5b3dffbb-2607-4db7-afed-d7d9ddbe736d}, !- Handle
  Cool-EIR-fT1 32,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {18ff45b2-6634-4e47-adee-46074bdd46a4}, !- Handle
  Cool-PLF-fPLR1 32,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2905155a-f727-40cd-8140-24ee0c895a6a}, !- Handle
  Cool-Cap-fFF1 32,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b7b83119-d560-43d9-a460-7178da9aef12}, !- Handle
  Cool-EIR-fFF1 32,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a89dd378-55c6-4886-971e-e71bef9cd792}, !- Handle
  residential central ac|unit 32 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72abce68-8583-4b02-a756-c9e399b46a77}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2905155a-f727-40cd-8140-24ee0c895a6a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5b3dffbb-2607-4db7-afed-d7d9ddbe736d}, !- Energy Input Ratio Function of Temperature Curve Name
  {b7b83119-d560-43d9-a460-7178da9aef12}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {18ff45b2-6634-4e47-adee-46074bdd46a4}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {27458af5-a1a6-418f-bb55-9fb76d3e35f6}, !- Handle
  residential furnace gas and central ac|unit 32 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78196e99-cbb1-432f-a00a-4012faec2af2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {740542d4-874e-4a85-ab14-6d25bb17944a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {78196e99-cbb1-432f-a00a-4012faec2af2}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {740542d4-874e-4a85-ab14-6d25bb17944a}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aa5afa94-4e1a-4fdf-b053-5a9cd870062d}, !- Handle
  residential furnace gas and central ac|unit 32 unitary system, !- Name
  Load,                                   !- Control Type
  {aa7f493d-ab44-4a10-809e-e08b89c22141}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {6d0e1650-0439-4457-80ff-5d49ca719e16}, !- Air Inlet Node Name
  {da3f39df-d8d6-4143-9eae-0d6e82aa2f27}, !- Air Outlet Node Name
  {27458af5-a1a6-418f-bb55-9fb76d3e35f6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {4f0ff9c8-e3b2-42f8-ac0d-eeb0f14f2828}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a89dd378-55c6-4886-971e-e71bef9cd792}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {7f0e7c65-4192-4505-b29d-ab2b01b521c1}, !- Handle
  residential furnace gas and central ac|unit 32 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {c0bf0299-baac-474b-8baf-3f382cc6496c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92b04c3d-4937-4c6c-a68e-e4f0bfb38585}, !- Supply Side Inlet Node Name
  {b6f16177-44c7-46c4-abe9-3b3a90c84dae}, !- Demand Side Outlet Node Name
  {61ea1a8f-49e3-42d4-85bb-207466ec910e}, !- Demand Side Inlet Node A
  {ebb789ba-ee41-46c2-9cf3-baf10d8f3186}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4719526-9c23-4421-a73e-749d3f7633c4}, !- Demand Mixer Name
  {a595d4b2-17e1-4412-8d3a-d0b9f9d442c3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {62ef7cf6-87f2-4193-87dc-7a8f2dcc7bae}, !- Handle
  Node 234,                               !- Name
  {92b04c3d-4937-4c6c-a68e-e4f0bfb38585}, !- Inlet Port
  {6d0e1650-0439-4457-80ff-5d49ca719e16}; !- Outlet Port

OS:Node,
  {2202ecd3-515e-4922-8d75-326e676ac691}, !- Handle
  Node 235,                               !- Name
  {da3f39df-d8d6-4143-9eae-0d6e82aa2f27}, !- Inlet Port
  {ebb789ba-ee41-46c2-9cf3-baf10d8f3186}; !- Outlet Port

OS:Connection,
  {92b04c3d-4937-4c6c-a68e-e4f0bfb38585}, !- Handle
  {41ecabea-bd34-4fd5-b774-c1cc0726daab}, !- Name
  {7f0e7c65-4192-4505-b29d-ab2b01b521c1}, !- Source Object
  8,                                      !- Outlet Port
  {62ef7cf6-87f2-4193-87dc-7a8f2dcc7bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebb789ba-ee41-46c2-9cf3-baf10d8f3186}, !- Handle
  {a0500c62-56be-4d0b-ba39-5db4ceaea89f}, !- Name
  {2202ecd3-515e-4922-8d75-326e676ac691}, !- Source Object
  3,                                      !- Outlet Port
  {7f0e7c65-4192-4505-b29d-ab2b01b521c1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4522f85a-c92f-4a80-bad8-df670db388ea}, !- Handle
  Node 236,                               !- Name
  {61ea1a8f-49e3-42d4-85bb-207466ec910e}, !- Inlet Port
  {23053a35-0bf0-4438-939c-1618864dd2d4}; !- Outlet Port

OS:Node,
  {f638c3e1-96f4-42e7-8001-815d6113f166}, !- Handle
  Node 237,                               !- Name
  {7a563e38-634e-46a1-bb91-ebc9f4f0b0d7}, !- Inlet Port
  {b6f16177-44c7-46c4-abe9-3b3a90c84dae}; !- Outlet Port

OS:Node,
  {a741f432-7be0-40b5-b82a-41bdb9e6c016}, !- Handle
  Node 238,                               !- Name
  {6076933d-f439-4029-bfc7-14e3882e23d3}, !- Inlet Port
  {d864af82-587a-4ec8-abb1-ed1e47e07a61}; !- Outlet Port

OS:Connection,
  {61ea1a8f-49e3-42d4-85bb-207466ec910e}, !- Handle
  {6d34b814-c073-4461-b36d-c759d8200c23}, !- Name
  {7f0e7c65-4192-4505-b29d-ab2b01b521c1}, !- Source Object
  10,                                     !- Outlet Port
  {4522f85a-c92f-4a80-bad8-df670db388ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f16177-44c7-46c4-abe9-3b3a90c84dae}, !- Handle
  {77c870c0-3ee3-46f5-aa20-edc648a8ebf1}, !- Name
  {f638c3e1-96f4-42e7-8001-815d6113f166}, !- Source Object
  3,                                      !- Outlet Port
  {7f0e7c65-4192-4505-b29d-ab2b01b521c1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a595d4b2-17e1-4412-8d3a-d0b9f9d442c3}, !- Handle
  residential furnace gas and central ac|unit 32 zone splitter, !- Name
  {23053a35-0bf0-4438-939c-1618864dd2d4}, !- Inlet Node Name
  {ed7c550d-5787-4404-9e9d-6146fbd48500}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d4719526-9c23-4421-a73e-749d3f7633c4}, !- Handle
  residential furnace gas and central ac|unit 32 zone mixer, !- Name
  {7a563e38-634e-46a1-bb91-ebc9f4f0b0d7}, !- Outlet Node Name
  {0add6250-3123-4ba1-a1c8-9a41a9b03b0f}; !- Inlet Node Name 1

OS:Connection,
  {23053a35-0bf0-4438-939c-1618864dd2d4}, !- Handle
  {e41b463e-2505-4fa9-a843-def2aae81cc7}, !- Name
  {4522f85a-c92f-4a80-bad8-df670db388ea}, !- Source Object
  3,                                      !- Outlet Port
  {a595d4b2-17e1-4412-8d3a-d0b9f9d442c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a563e38-634e-46a1-bb91-ebc9f4f0b0d7}, !- Handle
  {ca430f4b-df05-44bc-9692-b71fb23d19dd}, !- Name
  {d4719526-9c23-4421-a73e-749d3f7633c4}, !- Source Object
  2,                                      !- Outlet Port
  {f638c3e1-96f4-42e7-8001-815d6113f166}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08e79637-755d-4367-8147-131837bbd975}, !- Handle
  {7f0e7c65-4192-4505-b29d-ab2b01b521c1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c0bf0299-baac-474b-8baf-3f382cc6496c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 71; !- Name

OS:Connection,
  {6d0e1650-0439-4457-80ff-5d49ca719e16}, !- Handle
  {d6d6ebdd-9e42-4842-92dd-e6868fb5c18d}, !- Name
  {62ef7cf6-87f2-4193-87dc-7a8f2dcc7bae}, !- Source Object
  3,                                      !- Outlet Port
  {aa5afa94-4e1a-4fdf-b053-5a9cd870062d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {da3f39df-d8d6-4143-9eae-0d6e82aa2f27}, !- Handle
  {5669b881-ea6f-487a-be8d-e13c604e8370}, !- Name
  {aa5afa94-4e1a-4fdf-b053-5a9cd870062d}, !- Source Object
  7,                                      !- Outlet Port
  {2202ecd3-515e-4922-8d75-326e676ac691}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b5a60629-1aaa-4251-9a73-ed7e4b7272e4}, !- Handle
  residential furnace gas and central ac|unit 32 living zone|unit 32 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {ed7c550d-5787-4404-9e9d-6146fbd48500}, !- Inlet Air Node Name
  {6076933d-f439-4029-bfc7-14e3882e23d3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0b16ea69-1e0a-433e-abc8-a7ddf8e3522b}, !- Handle
  Node 239,                               !- Name
  {2958137b-0600-48c0-abf8-b2c6c2d87f0a}, !- Inlet Port
  {0add6250-3123-4ba1-a1c8-9a41a9b03b0f}; !- Outlet Port

OS:Connection,
  {d864af82-587a-4ec8-abb1-ed1e47e07a61}, !- Handle
  {56f63b92-e485-4bdc-9fa5-46a3f18ecd34}, !- Name
  {a741f432-7be0-40b5-b82a-41bdb9e6c016}, !- Source Object
  3,                                      !- Outlet Port
  {410362b3-72aa-453f-ab67-4eeb45e5e3d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2958137b-0600-48c0-abf8-b2c6c2d87f0a}, !- Handle
  {5fa55a02-966d-4f12-b915-efe4993104fe}, !- Name
  {aa7f493d-ab44-4a10-809e-e08b89c22141}, !- Source Object
  12,                                     !- Outlet Port
  {0b16ea69-1e0a-433e-abc8-a7ddf8e3522b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0add6250-3123-4ba1-a1c8-9a41a9b03b0f}, !- Handle
  {688fa773-9625-43c4-9031-2dfdbbc5d0f9}, !- Name
  {0b16ea69-1e0a-433e-abc8-a7ddf8e3522b}, !- Source Object
  3,                                      !- Outlet Port
  {d4719526-9c23-4421-a73e-749d3f7633c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed7c550d-5787-4404-9e9d-6146fbd48500}, !- Handle
  {df1f6bde-c7e2-4cf5-9478-41834ee4f4b0}, !- Name
  {a595d4b2-17e1-4412-8d3a-d0b9f9d442c3}, !- Source Object
  3,                                      !- Outlet Port
  {b5a60629-1aaa-4251-9a73-ed7e4b7272e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6076933d-f439-4029-bfc7-14e3882e23d3}, !- Handle
  {79fadb5b-bf4f-4684-94e5-f36d8c1fb606}, !- Name
  {b5a60629-1aaa-4251-9a73-ed7e4b7272e4}, !- Source Object
  4,                                      !- Outlet Port
  {a741f432-7be0-40b5-b82a-41bdb9e6c016}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ab7bed69-56f8-4425-bf3f-0a39b36696b2}, !- Handle
  residential furnace gas|unit 33 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {0d13717c-41cd-40b6-8a22-3d3d69e91b26}, !- Handle
  ConstantBiquadratic 33,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {845a86ae-4b57-4376-8e19-490e5a68973d}, !- Handle
  Cool-Cap-fT1 33,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {3c4caca8-2db4-4771-85a6-5d2a26d8d63d}, !- Handle
  Cool-EIR-fT1 33,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {af438987-b495-402c-887b-44e1ff857a7e}, !- Handle
  Cool-PLF-fPLR1 33,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2174e7db-4366-46c5-a3d9-78b89954ee3a}, !- Handle
  Cool-Cap-fFF1 33,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1be387a6-7126-48ae-9294-0d22796da831}, !- Handle
  Cool-EIR-fFF1 33,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {55fb90b9-42ee-4f8f-9dc7-30017d640940}, !- Handle
  residential central ac|unit 33 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {845a86ae-4b57-4376-8e19-490e5a68973d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2174e7db-4366-46c5-a3d9-78b89954ee3a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3c4caca8-2db4-4771-85a6-5d2a26d8d63d}, !- Energy Input Ratio Function of Temperature Curve Name
  {1be387a6-7126-48ae-9294-0d22796da831}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {af438987-b495-402c-887b-44e1ff857a7e}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {9697d767-b424-4cc9-a666-acea1705ed28}, !- Handle
  residential furnace gas and central ac|unit 33 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {65c21a90-e52f-47ff-b736-c24eb7737767}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f77dd992-a80d-4b1a-a55d-4bbb35c65cb1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {65c21a90-e52f-47ff-b736-c24eb7737767}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f77dd992-a80d-4b1a-a55d-4bbb35c65cb1}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0e2c911e-a555-4eb6-b57d-2fe032ae86b5}, !- Handle
  residential furnace gas and central ac|unit 33 unitary system, !- Name
  Load,                                   !- Control Type
  {1fee71d7-0786-4497-a864-96646d4e3b14}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {c084ebb4-cb79-487b-ab0a-ef84c203a9cf}, !- Air Inlet Node Name
  {32ccca0f-0b12-4dfe-bfd3-bbf582349d3e}, !- Air Outlet Node Name
  {9697d767-b424-4cc9-a666-acea1705ed28}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {ab7bed69-56f8-4425-bf3f-0a39b36696b2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {55fb90b9-42ee-4f8f-9dc7-30017d640940}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {cf83b042-5a12-49c6-93c4-f7bb21240952}, !- Handle
  residential furnace gas and central ac|unit 33 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {115b776c-09a8-48bb-9ed3-fdf2d97a8658}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5eee3a5f-df2f-4f8f-ac0b-874f76a3d114}, !- Supply Side Inlet Node Name
  {e66886b2-aa40-42be-bf3c-c725a096bd67}, !- Demand Side Outlet Node Name
  {809bae0d-a2fd-475a-9f25-4ac6ac226c61}, !- Demand Side Inlet Node A
  {62840aac-0876-4ad4-8688-3b86c1e10da3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f126a4e-dac5-4f12-945c-a9914f66d8bf}, !- Demand Mixer Name
  {c11f18b9-457b-4030-b5eb-12c9ad228282}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13308f1d-17dc-41f4-be90-cdbff126e846}, !- Handle
  Node 240,                               !- Name
  {5eee3a5f-df2f-4f8f-ac0b-874f76a3d114}, !- Inlet Port
  {c084ebb4-cb79-487b-ab0a-ef84c203a9cf}; !- Outlet Port

OS:Node,
  {59a32ffa-4abd-47a7-b6e9-c0043c9e57ab}, !- Handle
  Node 241,                               !- Name
  {32ccca0f-0b12-4dfe-bfd3-bbf582349d3e}, !- Inlet Port
  {62840aac-0876-4ad4-8688-3b86c1e10da3}; !- Outlet Port

OS:Connection,
  {5eee3a5f-df2f-4f8f-ac0b-874f76a3d114}, !- Handle
  {f3959a28-ff53-4d42-9b39-88b4e00a69f1}, !- Name
  {cf83b042-5a12-49c6-93c4-f7bb21240952}, !- Source Object
  8,                                      !- Outlet Port
  {13308f1d-17dc-41f4-be90-cdbff126e846}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62840aac-0876-4ad4-8688-3b86c1e10da3}, !- Handle
  {d33e2cae-a209-440d-b761-9819a05de574}, !- Name
  {59a32ffa-4abd-47a7-b6e9-c0043c9e57ab}, !- Source Object
  3,                                      !- Outlet Port
  {cf83b042-5a12-49c6-93c4-f7bb21240952}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3ae2b405-cc03-4337-99a8-9a4c1860a2aa}, !- Handle
  Node 242,                               !- Name
  {809bae0d-a2fd-475a-9f25-4ac6ac226c61}, !- Inlet Port
  {a8bcede8-abe3-4fff-acda-5158ab681182}; !- Outlet Port

OS:Node,
  {218963ac-2cc3-4d32-b721-7cff7c84263f}, !- Handle
  Node 243,                               !- Name
  {2804ceca-71a5-4ad1-8e5b-0128e841b2c1}, !- Inlet Port
  {e66886b2-aa40-42be-bf3c-c725a096bd67}; !- Outlet Port

OS:Node,
  {cabf5fad-32dc-4abc-8c4b-ad0abe66a83c}, !- Handle
  Node 244,                               !- Name
  {bca48351-ab1a-4c2c-b973-dc7c0cd29ed3}, !- Inlet Port
  {3c2968d9-9f9d-4d9b-9a36-9891912f3e96}; !- Outlet Port

OS:Connection,
  {809bae0d-a2fd-475a-9f25-4ac6ac226c61}, !- Handle
  {2445370f-6021-4d8f-ae17-8bf238cc1382}, !- Name
  {cf83b042-5a12-49c6-93c4-f7bb21240952}, !- Source Object
  10,                                     !- Outlet Port
  {3ae2b405-cc03-4337-99a8-9a4c1860a2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e66886b2-aa40-42be-bf3c-c725a096bd67}, !- Handle
  {aff048fd-44f4-404d-bf5b-c4b3f122a774}, !- Name
  {218963ac-2cc3-4d32-b721-7cff7c84263f}, !- Source Object
  3,                                      !- Outlet Port
  {cf83b042-5a12-49c6-93c4-f7bb21240952}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c11f18b9-457b-4030-b5eb-12c9ad228282}, !- Handle
  residential furnace gas and central ac|unit 33 zone splitter, !- Name
  {a8bcede8-abe3-4fff-acda-5158ab681182}, !- Inlet Node Name
  {c93e3755-bc83-4ba8-8cd7-ccfb0a8201c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2f126a4e-dac5-4f12-945c-a9914f66d8bf}, !- Handle
  residential furnace gas and central ac|unit 33 zone mixer, !- Name
  {2804ceca-71a5-4ad1-8e5b-0128e841b2c1}, !- Outlet Node Name
  {cfafed62-af51-4bfc-aafb-d7b7cbf1ab9b}; !- Inlet Node Name 1

OS:Connection,
  {a8bcede8-abe3-4fff-acda-5158ab681182}, !- Handle
  {816486fd-4f54-4217-a139-1000e2d2b745}, !- Name
  {3ae2b405-cc03-4337-99a8-9a4c1860a2aa}, !- Source Object
  3,                                      !- Outlet Port
  {c11f18b9-457b-4030-b5eb-12c9ad228282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2804ceca-71a5-4ad1-8e5b-0128e841b2c1}, !- Handle
  {84ae8dc1-e98c-42dc-aae5-29a3f367a144}, !- Name
  {2f126a4e-dac5-4f12-945c-a9914f66d8bf}, !- Source Object
  2,                                      !- Outlet Port
  {218963ac-2cc3-4d32-b721-7cff7c84263f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5857dff9-9fb5-4408-ac87-d4693fd04409}, !- Handle
  {cf83b042-5a12-49c6-93c4-f7bb21240952}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {115b776c-09a8-48bb-9ed3-fdf2d97a8658}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 72; !- Name

OS:Connection,
  {c084ebb4-cb79-487b-ab0a-ef84c203a9cf}, !- Handle
  {4ec1fa82-84a8-4062-ae5b-28857399f11f}, !- Name
  {13308f1d-17dc-41f4-be90-cdbff126e846}, !- Source Object
  3,                                      !- Outlet Port
  {0e2c911e-a555-4eb6-b57d-2fe032ae86b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {32ccca0f-0b12-4dfe-bfd3-bbf582349d3e}, !- Handle
  {57b1fc42-3b97-4415-a9fa-a8949c77b9c6}, !- Name
  {0e2c911e-a555-4eb6-b57d-2fe032ae86b5}, !- Source Object
  7,                                      !- Outlet Port
  {59a32ffa-4abd-47a7-b6e9-c0043c9e57ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7c22f1ee-22aa-4717-8581-e7e82a2abb06}, !- Handle
  residential furnace gas and central ac|unit 33 living zone|unit 33 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {c93e3755-bc83-4ba8-8cd7-ccfb0a8201c4}, !- Inlet Air Node Name
  {bca48351-ab1a-4c2c-b973-dc7c0cd29ed3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20825350-3d2d-41d6-8d5e-d1a4513cba80}, !- Handle
  Node 245,                               !- Name
  {a771ac1e-1f96-4d42-a921-365a4f734fc1}, !- Inlet Port
  {cfafed62-af51-4bfc-aafb-d7b7cbf1ab9b}; !- Outlet Port

OS:Connection,
  {3c2968d9-9f9d-4d9b-9a36-9891912f3e96}, !- Handle
  {4d678290-d408-48ea-8b53-57a506225394}, !- Name
  {cabf5fad-32dc-4abc-8c4b-ad0abe66a83c}, !- Source Object
  3,                                      !- Outlet Port
  {abda3e0a-c946-4306-9431-471ec2df53cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a771ac1e-1f96-4d42-a921-365a4f734fc1}, !- Handle
  {c473ec95-81d1-44fd-aa44-281da5f56526}, !- Name
  {1fee71d7-0786-4497-a864-96646d4e3b14}, !- Source Object
  12,                                     !- Outlet Port
  {20825350-3d2d-41d6-8d5e-d1a4513cba80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfafed62-af51-4bfc-aafb-d7b7cbf1ab9b}, !- Handle
  {ca581460-d77d-4754-863a-6995f899d515}, !- Name
  {20825350-3d2d-41d6-8d5e-d1a4513cba80}, !- Source Object
  3,                                      !- Outlet Port
  {2f126a4e-dac5-4f12-945c-a9914f66d8bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c93e3755-bc83-4ba8-8cd7-ccfb0a8201c4}, !- Handle
  {1ca9db53-a83f-4919-9bd8-9ee874b075e5}, !- Name
  {c11f18b9-457b-4030-b5eb-12c9ad228282}, !- Source Object
  3,                                      !- Outlet Port
  {7c22f1ee-22aa-4717-8581-e7e82a2abb06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bca48351-ab1a-4c2c-b973-dc7c0cd29ed3}, !- Handle
  {246ca28e-cab2-4cac-8a77-68d4c7346099}, !- Name
  {7c22f1ee-22aa-4717-8581-e7e82a2abb06}, !- Source Object
  4,                                      !- Outlet Port
  {cabf5fad-32dc-4abc-8c4b-ad0abe66a83c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {720d087c-2bdc-4c79-94b5-23cd27ab8d41}, !- Handle
  residential furnace gas|unit 34 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {3b7b2d82-3e80-4224-9fd9-505595d4358a}, !- Handle
  ConstantBiquadratic 34,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {02944342-ac5c-4a95-9952-11e41514f6c9}, !- Handle
  Cool-Cap-fT1 34,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {ec711e14-7d71-421e-9280-0f9f68218b04}, !- Handle
  Cool-EIR-fT1 34,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {da72366f-b8ee-47b8-a1e7-96057060327e}, !- Handle
  Cool-PLF-fPLR1 34,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4d748dcc-b0a6-4065-9a42-524435c74c18}, !- Handle
  Cool-Cap-fFF1 34,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0e0f87c1-d199-452b-9463-8da4a4b44f68}, !- Handle
  Cool-EIR-fFF1 34,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1ea89dc1-9668-4c33-9e13-ca59ccc70ece}, !- Handle
  residential central ac|unit 34 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02944342-ac5c-4a95-9952-11e41514f6c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4d748dcc-b0a6-4065-9a42-524435c74c18}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ec711e14-7d71-421e-9280-0f9f68218b04}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e0f87c1-d199-452b-9463-8da4a4b44f68}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {da72366f-b8ee-47b8-a1e7-96057060327e}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {18ec5b9f-b7ca-431c-aa68-25b1cf1aae0e}, !- Handle
  residential furnace gas and central ac|unit 34 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2d557e6-044a-4ab2-8280-22de08f1ab0e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25365e16-6d9a-4311-94bb-4f6adaae1d85}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {d2d557e6-044a-4ab2-8280-22de08f1ab0e}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25365e16-6d9a-4311-94bb-4f6adaae1d85}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {59d05be7-5261-429d-8254-889123453623}, !- Handle
  residential furnace gas and central ac|unit 34 unitary system, !- Name
  Load,                                   !- Control Type
  {d46705c3-d253-4803-9e24-e95854c45158}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {829e3012-f99c-48f6-8043-a4c1c0e95959}, !- Air Inlet Node Name
  {8cb6bf5c-2f57-4e7f-b12a-b437cc018ced}, !- Air Outlet Node Name
  {18ec5b9f-b7ca-431c-aa68-25b1cf1aae0e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {720d087c-2bdc-4c79-94b5-23cd27ab8d41}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1ea89dc1-9668-4c33-9e13-ca59ccc70ece}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {dfd35197-02ca-441c-8774-bff5efa1009a}, !- Handle
  residential furnace gas and central ac|unit 34 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {22368b96-d0fb-42df-b33e-ef1277793d80}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9a4d69e7-4544-4351-9f20-01496eb276bb}, !- Supply Side Inlet Node Name
  {a3c8c25d-c134-4112-8aa8-9b981e626715}, !- Demand Side Outlet Node Name
  {779edfa3-2631-4483-82fa-27424dbec814}, !- Demand Side Inlet Node A
  {e65fb09e-a857-4063-adb8-9d23fe258eb4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd847c6b-3a9d-436a-90f4-dd54fc4c9fb6}, !- Demand Mixer Name
  {d2e1bf05-c33a-471d-b6c9-94cd7d5fc43d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {27c5f289-5b01-4ab5-bd7d-2500e2780b0c}, !- Handle
  Node 246,                               !- Name
  {9a4d69e7-4544-4351-9f20-01496eb276bb}, !- Inlet Port
  {829e3012-f99c-48f6-8043-a4c1c0e95959}; !- Outlet Port

OS:Node,
  {cd81edcb-fbec-41d5-9a66-a8b866e0b6ba}, !- Handle
  Node 247,                               !- Name
  {8cb6bf5c-2f57-4e7f-b12a-b437cc018ced}, !- Inlet Port
  {e65fb09e-a857-4063-adb8-9d23fe258eb4}; !- Outlet Port

OS:Connection,
  {9a4d69e7-4544-4351-9f20-01496eb276bb}, !- Handle
  {b7461572-a225-491f-9937-477015d0f896}, !- Name
  {dfd35197-02ca-441c-8774-bff5efa1009a}, !- Source Object
  8,                                      !- Outlet Port
  {27c5f289-5b01-4ab5-bd7d-2500e2780b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65fb09e-a857-4063-adb8-9d23fe258eb4}, !- Handle
  {e448806a-888b-4ce2-bdf9-0188bfaefb8a}, !- Name
  {cd81edcb-fbec-41d5-9a66-a8b866e0b6ba}, !- Source Object
  3,                                      !- Outlet Port
  {dfd35197-02ca-441c-8774-bff5efa1009a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f6d6f4f7-370a-4fba-81d6-8c81806159ba}, !- Handle
  Node 248,                               !- Name
  {779edfa3-2631-4483-82fa-27424dbec814}, !- Inlet Port
  {bec5cd0d-45f5-4798-8313-5ff3bd2bd5cb}; !- Outlet Port

OS:Node,
  {ad391378-e767-42c7-83e5-6252da6c230a}, !- Handle
  Node 249,                               !- Name
  {4af37a94-701a-4ffe-b8e5-15505079cf5c}, !- Inlet Port
  {a3c8c25d-c134-4112-8aa8-9b981e626715}; !- Outlet Port

OS:Node,
  {38a7263e-639d-40d0-b1ab-8d5c305bdbef}, !- Handle
  Node 250,                               !- Name
  {242c7c25-d940-42b2-bdb7-d5ebe3e57959}, !- Inlet Port
  {7f0880f4-e232-40f3-9f98-1c624118eab8}; !- Outlet Port

OS:Connection,
  {779edfa3-2631-4483-82fa-27424dbec814}, !- Handle
  {425d8875-df4e-41ca-b27b-4c123cde5cac}, !- Name
  {dfd35197-02ca-441c-8774-bff5efa1009a}, !- Source Object
  10,                                     !- Outlet Port
  {f6d6f4f7-370a-4fba-81d6-8c81806159ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c8c25d-c134-4112-8aa8-9b981e626715}, !- Handle
  {ea00107e-4f25-49de-8669-e337c732aa1b}, !- Name
  {ad391378-e767-42c7-83e5-6252da6c230a}, !- Source Object
  3,                                      !- Outlet Port
  {dfd35197-02ca-441c-8774-bff5efa1009a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2e1bf05-c33a-471d-b6c9-94cd7d5fc43d}, !- Handle
  residential furnace gas and central ac|unit 34 zone splitter, !- Name
  {bec5cd0d-45f5-4798-8313-5ff3bd2bd5cb}, !- Inlet Node Name
  {06b5939f-3bf1-4b55-8f69-8278f73eee29}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd847c6b-3a9d-436a-90f4-dd54fc4c9fb6}, !- Handle
  residential furnace gas and central ac|unit 34 zone mixer, !- Name
  {4af37a94-701a-4ffe-b8e5-15505079cf5c}, !- Outlet Node Name
  {ee2079ac-6e15-4bf5-8654-7af2226d7b67}; !- Inlet Node Name 1

OS:Connection,
  {bec5cd0d-45f5-4798-8313-5ff3bd2bd5cb}, !- Handle
  {96b8e803-34f5-4836-bf2c-3606f98bbf95}, !- Name
  {f6d6f4f7-370a-4fba-81d6-8c81806159ba}, !- Source Object
  3,                                      !- Outlet Port
  {d2e1bf05-c33a-471d-b6c9-94cd7d5fc43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4af37a94-701a-4ffe-b8e5-15505079cf5c}, !- Handle
  {0702f3dc-eba4-4493-b293-d7d7826d7740}, !- Name
  {dd847c6b-3a9d-436a-90f4-dd54fc4c9fb6}, !- Source Object
  2,                                      !- Outlet Port
  {ad391378-e767-42c7-83e5-6252da6c230a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cbab1496-1f85-43e0-944a-ab27767a0d06}, !- Handle
  {dfd35197-02ca-441c-8774-bff5efa1009a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {22368b96-d0fb-42df-b33e-ef1277793d80}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 73; !- Name

OS:Connection,
  {829e3012-f99c-48f6-8043-a4c1c0e95959}, !- Handle
  {57a0376d-e3e8-4bc3-949d-bf4a1e22628d}, !- Name
  {27c5f289-5b01-4ab5-bd7d-2500e2780b0c}, !- Source Object
  3,                                      !- Outlet Port
  {59d05be7-5261-429d-8254-889123453623}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8cb6bf5c-2f57-4e7f-b12a-b437cc018ced}, !- Handle
  {27867f17-cc0f-4476-b0b7-3bcd7b1e6a15}, !- Name
  {59d05be7-5261-429d-8254-889123453623}, !- Source Object
  7,                                      !- Outlet Port
  {cd81edcb-fbec-41d5-9a66-a8b866e0b6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dd9f6369-8b43-4b6a-a3a7-2094f555caa7}, !- Handle
  residential furnace gas and central ac|unit 34 living zone|unit 34 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {06b5939f-3bf1-4b55-8f69-8278f73eee29}, !- Inlet Air Node Name
  {242c7c25-d940-42b2-bdb7-d5ebe3e57959}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0a72b63e-d12e-4e89-b394-8acc2f3dbd7c}, !- Handle
  Node 251,                               !- Name
  {9b0d4824-911d-4863-b267-a30413b7d176}, !- Inlet Port
  {ee2079ac-6e15-4bf5-8654-7af2226d7b67}; !- Outlet Port

OS:Connection,
  {7f0880f4-e232-40f3-9f98-1c624118eab8}, !- Handle
  {364ca486-9d02-44ce-a2b5-ec5e7fac3f18}, !- Name
  {38a7263e-639d-40d0-b1ab-8d5c305bdbef}, !- Source Object
  3,                                      !- Outlet Port
  {a7d9887c-5b6c-487a-8287-4b46135ca86c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b0d4824-911d-4863-b267-a30413b7d176}, !- Handle
  {49910210-d654-46b3-a40b-50f6af371307}, !- Name
  {d46705c3-d253-4803-9e24-e95854c45158}, !- Source Object
  12,                                     !- Outlet Port
  {0a72b63e-d12e-4e89-b394-8acc2f3dbd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee2079ac-6e15-4bf5-8654-7af2226d7b67}, !- Handle
  {807c6726-cba3-4794-98cf-6fb23dd2009f}, !- Name
  {0a72b63e-d12e-4e89-b394-8acc2f3dbd7c}, !- Source Object
  3,                                      !- Outlet Port
  {dd847c6b-3a9d-436a-90f4-dd54fc4c9fb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06b5939f-3bf1-4b55-8f69-8278f73eee29}, !- Handle
  {46e5d6bc-f91b-4cbe-98be-639ad848e3cf}, !- Name
  {d2e1bf05-c33a-471d-b6c9-94cd7d5fc43d}, !- Source Object
  3,                                      !- Outlet Port
  {dd9f6369-8b43-4b6a-a3a7-2094f555caa7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {242c7c25-d940-42b2-bdb7-d5ebe3e57959}, !- Handle
  {fafc08bf-ba9c-491b-afc8-98d73048f269}, !- Name
  {dd9f6369-8b43-4b6a-a3a7-2094f555caa7}, !- Source Object
  4,                                      !- Outlet Port
  {38a7263e-639d-40d0-b1ab-8d5c305bdbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {dd88c81e-cd8f-448b-9749-96bbf18ad651}, !- Handle
  residential furnace gas|unit 35 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {d2350ca1-2ea4-4412-83be-6516abd0148d}, !- Handle
  ConstantBiquadratic 35,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {34e6f118-7b93-47ca-b1e3-855897125b14}, !- Handle
  Cool-Cap-fT1 35,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {001d344a-5108-48d6-b1db-1959c5e905c0}, !- Handle
  Cool-EIR-fT1 35,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {191f4de4-37c0-4f9f-b4ad-ec4b04ad5970}, !- Handle
  Cool-PLF-fPLR1 35,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {040ce973-8d2f-4e37-87b5-e596caa9aa42}, !- Handle
  Cool-Cap-fFF1 35,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {dcbdb67c-afc7-45f0-a0ed-d849ba4651f1}, !- Handle
  Cool-EIR-fFF1 35,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {52932271-f933-4280-bbb7-5e6da22950ec}, !- Handle
  residential central ac|unit 35 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34e6f118-7b93-47ca-b1e3-855897125b14}, !- Total Cooling Capacity Function of Temperature Curve Name
  {040ce973-8d2f-4e37-87b5-e596caa9aa42}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {001d344a-5108-48d6-b1db-1959c5e905c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {dcbdb67c-afc7-45f0-a0ed-d849ba4651f1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {191f4de4-37c0-4f9f-b4ad-ec4b04ad5970}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {3796c41e-8971-4591-9cd9-fd8282fc4839}, !- Handle
  residential furnace gas and central ac|unit 35 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50b37ab3-3bca-4b6f-8d9f-e3649e695f09}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4cb1a922-2353-4279-87c1-8a5f86dde789}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {50b37ab3-3bca-4b6f-8d9f-e3649e695f09}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4cb1a922-2353-4279-87c1-8a5f86dde789}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {be308cc2-25c8-4dd1-b3fd-e706ffc3f90e}, !- Handle
  residential furnace gas and central ac|unit 35 unitary system, !- Name
  Load,                                   !- Control Type
  {6d2b257f-4bca-439d-bc5a-a32f749e17de}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {c28de19e-9a55-42bd-8c38-a0720ae11090}, !- Air Inlet Node Name
  {b686b19d-7f9b-4d47-8e26-6fff3bc2cee4}, !- Air Outlet Node Name
  {3796c41e-8971-4591-9cd9-fd8282fc4839}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {dd88c81e-cd8f-448b-9749-96bbf18ad651}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {52932271-f933-4280-bbb7-5e6da22950ec}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {3990d61d-a820-4545-98f1-cc1f7281b810}, !- Handle
  residential furnace gas and central ac|unit 35 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {2edc167d-f724-45b7-9a08-d32a09f4fe94}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a33021f-04a2-4f00-bce6-3f24861920f8}, !- Supply Side Inlet Node Name
  {006ada86-1d5a-4f03-8574-fa942fe5c338}, !- Demand Side Outlet Node Name
  {5bc0d133-2e27-45a7-8a09-2a8a0c15f6ae}, !- Demand Side Inlet Node A
  {c3efbf29-e5d7-422e-a02e-6582f81e5395}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {624333ab-6a49-484a-b4d4-6d4a2fa4661d}, !- Demand Mixer Name
  {14d28373-52af-462d-b9a9-1a14f34e6e39}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3814f254-ce97-476e-a945-ca415d46c2e1}, !- Handle
  Node 252,                               !- Name
  {2a33021f-04a2-4f00-bce6-3f24861920f8}, !- Inlet Port
  {c28de19e-9a55-42bd-8c38-a0720ae11090}; !- Outlet Port

OS:Node,
  {a868f9fc-a0bf-4912-bf89-b661d62ec795}, !- Handle
  Node 253,                               !- Name
  {b686b19d-7f9b-4d47-8e26-6fff3bc2cee4}, !- Inlet Port
  {c3efbf29-e5d7-422e-a02e-6582f81e5395}; !- Outlet Port

OS:Connection,
  {2a33021f-04a2-4f00-bce6-3f24861920f8}, !- Handle
  {faaa47d5-a386-4ea7-bd46-7dd432448f15}, !- Name
  {3990d61d-a820-4545-98f1-cc1f7281b810}, !- Source Object
  8,                                      !- Outlet Port
  {3814f254-ce97-476e-a945-ca415d46c2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3efbf29-e5d7-422e-a02e-6582f81e5395}, !- Handle
  {33263094-fea3-4852-952f-a782df74f00b}, !- Name
  {a868f9fc-a0bf-4912-bf89-b661d62ec795}, !- Source Object
  3,                                      !- Outlet Port
  {3990d61d-a820-4545-98f1-cc1f7281b810}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3f6358a8-5279-421a-9acb-e8b731d7b4b2}, !- Handle
  Node 254,                               !- Name
  {5bc0d133-2e27-45a7-8a09-2a8a0c15f6ae}, !- Inlet Port
  {0815a399-c81c-4f3d-bbc3-5ea2a0c846b5}; !- Outlet Port

OS:Node,
  {9f86d953-5295-4550-8338-befdacfb69dc}, !- Handle
  Node 255,                               !- Name
  {51b00702-9d67-47fa-a317-2478cd5fab6b}, !- Inlet Port
  {006ada86-1d5a-4f03-8574-fa942fe5c338}; !- Outlet Port

OS:Node,
  {454eaa6a-87d4-4d79-8792-ef7fc031ab5c}, !- Handle
  Node 256,                               !- Name
  {66d912e2-202a-4e46-be03-3273d752969d}, !- Inlet Port
  {ffb1c129-4d83-4865-9dfc-fd0f6a27eb94}; !- Outlet Port

OS:Connection,
  {5bc0d133-2e27-45a7-8a09-2a8a0c15f6ae}, !- Handle
  {9d5f72ec-4c54-4db9-b62d-5d993cf81e4a}, !- Name
  {3990d61d-a820-4545-98f1-cc1f7281b810}, !- Source Object
  10,                                     !- Outlet Port
  {3f6358a8-5279-421a-9acb-e8b731d7b4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006ada86-1d5a-4f03-8574-fa942fe5c338}, !- Handle
  {74e5748e-69a2-454a-88d5-4f3402fc1e6a}, !- Name
  {9f86d953-5295-4550-8338-befdacfb69dc}, !- Source Object
  3,                                      !- Outlet Port
  {3990d61d-a820-4545-98f1-cc1f7281b810}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {14d28373-52af-462d-b9a9-1a14f34e6e39}, !- Handle
  residential furnace gas and central ac|unit 35 zone splitter, !- Name
  {0815a399-c81c-4f3d-bbc3-5ea2a0c846b5}, !- Inlet Node Name
  {4e33163b-a32f-4ca3-b087-21ff29fb6231}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {624333ab-6a49-484a-b4d4-6d4a2fa4661d}, !- Handle
  residential furnace gas and central ac|unit 35 zone mixer, !- Name
  {51b00702-9d67-47fa-a317-2478cd5fab6b}, !- Outlet Node Name
  {ae3ccad1-811c-4c84-8838-7c95381758f3}; !- Inlet Node Name 1

OS:Connection,
  {0815a399-c81c-4f3d-bbc3-5ea2a0c846b5}, !- Handle
  {5cc0c1fa-7f02-4e57-a57c-c327bc25a824}, !- Name
  {3f6358a8-5279-421a-9acb-e8b731d7b4b2}, !- Source Object
  3,                                      !- Outlet Port
  {14d28373-52af-462d-b9a9-1a14f34e6e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b00702-9d67-47fa-a317-2478cd5fab6b}, !- Handle
  {03a8b2f3-89ac-47c3-a049-a281e4201539}, !- Name
  {624333ab-6a49-484a-b4d4-6d4a2fa4661d}, !- Source Object
  2,                                      !- Outlet Port
  {9f86d953-5295-4550-8338-befdacfb69dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d4f7d22b-a24d-4f3b-b58c-67d694d35542}, !- Handle
  {3990d61d-a820-4545-98f1-cc1f7281b810}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2edc167d-f724-45b7-9a08-d32a09f4fe94}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 74; !- Name

OS:Connection,
  {c28de19e-9a55-42bd-8c38-a0720ae11090}, !- Handle
  {cabdf2a2-8fa3-49a6-b7a4-7b96287debea}, !- Name
  {3814f254-ce97-476e-a945-ca415d46c2e1}, !- Source Object
  3,                                      !- Outlet Port
  {be308cc2-25c8-4dd1-b3fd-e706ffc3f90e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b686b19d-7f9b-4d47-8e26-6fff3bc2cee4}, !- Handle
  {b2f793a4-460e-4d2f-b116-eeb003811e4f}, !- Name
  {be308cc2-25c8-4dd1-b3fd-e706ffc3f90e}, !- Source Object
  7,                                      !- Outlet Port
  {a868f9fc-a0bf-4912-bf89-b661d62ec795}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ff1006d0-f56d-4d9a-9af6-2b2a9ae735aa}, !- Handle
  residential furnace gas and central ac|unit 35 living zone|unit 35 direct air, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {4e33163b-a32f-4ca3-b087-21ff29fb6231}, !- Inlet Air Node Name
  {66d912e2-202a-4e46-be03-3273d752969d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02019ed6-d8b6-4a91-9200-fb7223fe886a}, !- Handle
  Node 257,                               !- Name
  {7c9b213b-6fef-4370-a205-1950c5780446}, !- Inlet Port
  {ae3ccad1-811c-4c84-8838-7c95381758f3}; !- Outlet Port

OS:Connection,
  {ffb1c129-4d83-4865-9dfc-fd0f6a27eb94}, !- Handle
  {7b8237f1-8df2-4df4-81a2-8fbcac9fd96f}, !- Name
  {454eaa6a-87d4-4d79-8792-ef7fc031ab5c}, !- Source Object
  3,                                      !- Outlet Port
  {ec342887-fa94-4712-9dce-af628953b803}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c9b213b-6fef-4370-a205-1950c5780446}, !- Handle
  {d30b601d-f0d3-4277-8574-1d413e322a18}, !- Name
  {6d2b257f-4bca-439d-bc5a-a32f749e17de}, !- Source Object
  12,                                     !- Outlet Port
  {02019ed6-d8b6-4a91-9200-fb7223fe886a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3ccad1-811c-4c84-8838-7c95381758f3}, !- Handle
  {4fe3a160-c9e5-4029-b621-fa8acc4dc470}, !- Name
  {02019ed6-d8b6-4a91-9200-fb7223fe886a}, !- Source Object
  3,                                      !- Outlet Port
  {624333ab-6a49-484a-b4d4-6d4a2fa4661d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e33163b-a32f-4ca3-b087-21ff29fb6231}, !- Handle
  {81274a9a-342d-47fe-9c5f-20511a31b697}, !- Name
  {14d28373-52af-462d-b9a9-1a14f34e6e39}, !- Source Object
  3,                                      !- Outlet Port
  {ff1006d0-f56d-4d9a-9af6-2b2a9ae735aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66d912e2-202a-4e46-be03-3273d752969d}, !- Handle
  {efe7f788-7bd0-491f-a78e-8ff231916dd5}, !- Name
  {ff1006d0-f56d-4d9a-9af6-2b2a9ae735aa}, !- Source Object
  4,                                      !- Outlet Port
  {454eaa6a-87d4-4d79-8792-ef7fc031ab5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ad6b3fc8-4df1-4348-9b43-6cda48c14500}, !- Handle
  residential furnace gas|unit 37 heating coil, !- Name
  {0c02136e-5a4c-496b-ba8e-9f32ecc5ce4b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {739904e9-8172-4c4c-ad7d-eb5d5633509a}, !- Handle
  ConstantBiquadratic 36,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {071a5ec4-4df6-44a1-ab0c-9a4ebbdb2700}, !- Handle
  Cool-Cap-fT1 36,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {c623e66f-5d90-4822-9692-ddeb90cb43d9}, !- Handle
  Cool-EIR-fT1 36,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {95611075-77b1-4896-872a-593bc3e1d2cc}, !- Handle
  Cool-PLF-fPLR1 36,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {bcc27d18-54e0-4281-a58d-44af15db930f}, !- Handle
  Cool-Cap-fFF1 36,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {81462b0d-c3ee-4c6d-a875-99dcaccec190}, !- Handle
  Cool-EIR-fFF1 36,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a58b8482-0dc8-44ba-8bab-5f618dbf6151}, !- Handle
  residential central ac|unit 37 cooling coil, !- Name
  {83780d82-4e29-4e65-8ae1-e13ba66da285}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {071a5ec4-4df6-44a1-ab0c-9a4ebbdb2700}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bcc27d18-54e0-4281-a58d-44af15db930f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c623e66f-5d90-4822-9692-ddeb90cb43d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {81462b0d-c3ee-4c6d-a875-99dcaccec190}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95611075-77b1-4896-872a-593bc3e1d2cc}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6127c684-64c1-4684-97b7-1c0475fc011a}, !- Handle
  residential furnace gas and central ac|unit 37 supply fan, !- Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {847b70c2-7a5e-4eba-9d92-7981ba2c410f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fbaee87-307f-4b62-861e-0fb5e50da5c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {847b70c2-7a5e-4eba-9d92-7981ba2c410f}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fbaee87-307f-4b62-861e-0fb5e50da5c9}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a256b0e6-6322-4d6e-8f69-8ae7a435e084}, !- Handle
  residential furnace gas and central ac|unit 37 unitary system, !- Name
  Load,                                   !- Control Type
  {932ef26c-4533-4fbb-bba9-c4a5f05258d8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule Name
  {1f033bd7-616c-4725-a5db-f32de9b6a2e6}, !- Air Inlet Node Name
  {6e0952f3-830b-4398-90f7-1db55d7981f4}, !- Air Outlet Node Name
  {6127c684-64c1-4684-97b7-1c0475fc011a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {92dbe9a2-96e1-4707-a369-4fe1b7f7e8ca}, !- Supply Air Fan Operating Mode Schedule Name
  {ad6b3fc8-4df1-4348-9b43-6cda48c14500}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a58b8482-0dc8-44ba-8bab-5f618dbf6151}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {7776f884-a675-49d1-97bb-6072db870d84}, !- Handle
  residential furnace gas and central ac|unit 37 central air system, !- Name
  ,                                       !- Controller List Name
  {2c0f3aac-37cd-40b2-8210-809886d183d0}, !- Availability Schedule
  {e8e66f6c-fcb8-4e32-8899-4893e43e408b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {56dd4273-4aa0-4ea7-9144-2c5c4f1a6f4e}, !- Supply Side Inlet Node Name
  {dc7e66e7-e250-4c3b-aa0a-5a76a8a11d28}, !- Demand Side Outlet Node Name
  {c5b23307-3063-4ae1-9941-b32f5a38c477}, !- Demand Side Inlet Node A
  {c7797a64-9864-49a7-ac27-f3ff3d10b550}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {03c2d3b5-308f-406f-ac50-7b6f096a6bd7}, !- Demand Mixer Name
  {91d97abc-abfa-4e46-8600-a44aae49e3f5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {18891133-2c27-442a-be67-bc8ec374ebdd}, !- Handle
  Node 258,                               !- Name
  {56dd4273-4aa0-4ea7-9144-2c5c4f1a6f4e}, !- Inlet Port
  {1f033bd7-616c-4725-a5db-f32de9b6a2e6}; !- Outlet Port

OS:Node,
  {c06a3f43-3b19-4e70-b509-9707f4ddad0a}, !- Handle
  Node 259,                               !- Name
  {6e0952f3-830b-4398-90f7-1db55d7981f4}, !- Inlet Port
  {c7797a64-9864-49a7-ac27-f3ff3d10b550}; !- Outlet Port

OS:Connection,
  {56dd4273-4aa0-4ea7-9144-2c5c4f1a6f4e}, !- Handle
  {f0179af4-d563-4f2a-ac32-f64e444a0c33}, !- Name
  {7776f884-a675-49d1-97bb-6072db870d84}, !- Source Object
  8,                                      !- Outlet Port
  {18891133-2c27-442a-be67-bc8ec374ebdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7797a64-9864-49a7-ac27-f3ff3d10b550}, !- Handle
  {9155271c-364b-4848-bb4e-196188321603}, !- Name
  {c06a3f43-3b19-4e70-b509-9707f4ddad0a}, !- Source Object
  3,                                      !- Outlet Port
  {7776f884-a675-49d1-97bb-6072db870d84}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {64d5a450-eccc-47ea-9726-bb5d9022c819}, !- Handle
  Node 260,                               !- Name
  {c5b23307-3063-4ae1-9941-b32f5a38c477}, !- Inlet Port
  {656e41ae-1f5c-49a5-be3f-0bb9432f7190}; !- Outlet Port

OS:Node,
  {83418d92-6bc5-4058-a5e3-092c3c0c48a1}, !- Handle
  Node 261,                               !- Name
  {b12a866d-41b6-4bcb-a7e6-360d5d26bd8e}, !- Inlet Port
  {dc7e66e7-e250-4c3b-aa0a-5a76a8a11d28}; !- Outlet Port

OS:Node,
  {ff6b5e9d-db0d-4623-86ea-e9b419fe3ca7}, !- Handle
  Node 262,                               !- Name
  {ae5f1995-8c8c-4b4c-91a2-c0b39c71c394}, !- Inlet Port
  {8828be1a-c435-4303-8c91-4bf43a782f13}; !- Outlet Port

OS:Connection,
  {c5b23307-3063-4ae1-9941-b32f5a38c477}, !- Handle
  {87445e63-9810-4cea-9c51-54cd38be4607}, !- Name
  {7776f884-a675-49d1-97bb-6072db870d84}, !- Source Object
  10,                                     !- Outlet Port
  {64d5a450-eccc-47ea-9726-bb5d9022c819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7e66e7-e250-4c3b-aa0a-5a76a8a11d28}, !- Handle
  {dbd7e191-324a-4ce5-af50-26ee2fa539b9}, !- Name
  {83418d92-6bc5-4058-a5e3-092c3c0c48a1}, !- Source Object
  3,                                      !- Outlet Port
  {7776f884-a675-49d1-97bb-6072db870d84}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91d97abc-abfa-4e46-8600-a44aae49e3f5}, !- Handle
  residential furnace gas and central ac|unit 37 zone splitter, !- Name
  {656e41ae-1f5c-49a5-be3f-0bb9432f7190}, !- Inlet Node Name
  {19e19c0c-4fa7-4db9-9391-313aed67f261}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {03c2d3b5-308f-406f-ac50-7b6f096a6bd7}, !- Handle
  residential furnace gas and central ac|unit 37 zone mixer, !- Name
  {b12a866d-41b6-4bcb-a7e6-360d5d26bd8e}, !- Outlet Node Name
  {9194a81b-adb9-4408-b27d-f101fc21725f}; !- Inlet Node Name 1

OS:Connection,
  {656e41ae-1f5c-49a5-be3f-0bb9432f7190}, !- Handle
  {0092561f-5f3b-40be-b928-66bb1f0aee98}, !- Name
  {64d5a450-eccc-47ea-9726-bb5d9022c819}, !- Source Object
  3,                                      !- Outlet Port
  {91d97abc-abfa-4e46-8600-a44aae49e3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12a866d-41b6-4bcb-a7e6-360d5d26bd8e}, !- Handle
  {d4614f25-75eb-4087-80e9-51aa6a438409}, !- Name
  {03c2d3b5-308f-406f-ac50-7b6f096a6bd7}, !- Source Object
  2,                                      !- Outlet Port
  {83418d92-6bc5-4058-a5e3-092c3c0c48a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39ed9bc2-ff1d-4d68-9be3-63830c269b01}, !- Handle
  {7776f884-a675-49d1-97bb-6072db870d84}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e8e66f6c-fcb8-4e32-8899-4893e43e408b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 75; !- Name

OS:Connection,
  {1f033bd7-616c-4725-a5db-f32de9b6a2e6}, !- Handle
  {239b4e7e-173f-4c17-8072-69b81c2108da}, !- Name
  {18891133-2c27-442a-be67-bc8ec374ebdd}, !- Source Object
  3,                                      !- Outlet Port
  {a256b0e6-6322-4d6e-8f69-8ae7a435e084}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6e0952f3-830b-4398-90f7-1db55d7981f4}, !- Handle
  {17ca0e9a-8695-48dc-9a1d-4fb1a19b448f}, !- Name
  {a256b0e6-6322-4d6e-8f69-8ae7a435e084}, !- Source Object
  7,                                      !- Outlet Port
  {c06a3f43-3b19-4e70-b509-9707f4ddad0a}, !- Target Object
