  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0cbe57c7-dde0-4884-8225-510f62e0f514}, !- Handle
  Cool-PLF-fPLR1 2,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7b50e542-93bc-4960-b0a7-142f2124203b}, !- Handle
  Cool-Cap-fFF1 2,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a89f81bb-4c88-4cfe-a662-910f6554e0b9}, !- Handle
  Cool-EIR-fFF1 2,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {922fc38e-b8b5-422a-a544-aacbfb8e5c5d}, !- Handle
  residential central ac|unit 2 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa033c50-be30-4fc6-aa20-573da6c66df5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7b50e542-93bc-4960-b0a7-142f2124203b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {301bb5e6-df5e-4ba7-a9d7-90b3474f76ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {a89f81bb-4c88-4cfe-a662-910f6554e0b9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0cbe57c7-dde0-4884-8225-510f62e0f514}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6fc40753-52f4-4e86-8e43-cfa01415bc1a}, !- Handle
  residential furnace gas and central ac|unit 2 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a52392e8-42a1-4df7-bc49-7824193a071b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba0527f3-f1ed-4f3c-af13-46f30d4a0c39}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {a52392e8-42a1-4df7-bc49-7824193a071b}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba0527f3-f1ed-4f3c-af13-46f30d4a0c39}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {267e7265-4707-4ff6-a62b-0b77e9ead2ba}, !- Handle
  residential furnace gas and central ac|unit 2 unitary system, !- Name
  Load,                                   !- Control Type
  {e687b2ba-5446-43bb-b788-90dd6146cc56}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {654a2d7c-23a0-4e66-83b8-7f3fbc10121a}, !- Air Inlet Node Name
  {ab0c0fe7-e380-46a4-957f-3217718102f0}, !- Air Outlet Node Name
  {6fc40753-52f4-4e86-8e43-cfa01415bc1a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {bb307a85-5993-4038-b021-ab39b7f97ea9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {922fc38e-b8b5-422a-a544-aacbfb8e5c5d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {8e33e3b8-4fc0-4ad5-b7c4-aca421b5a843}, !- Handle
  residential furnace gas and central ac|unit 2 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {06eafff4-6caf-48a9-83ed-c95efd6a4b7e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6bd3ef1a-d5ad-414d-b8c2-5c0ea091afb6}, !- Supply Side Inlet Node Name
  {50c97a97-0357-476a-bf19-c981a231925c}, !- Demand Side Outlet Node Name
  {aa859963-81e8-423b-a865-14716ec81045}, !- Demand Side Inlet Node A
  {fba093f6-72df-416e-b818-1e6656119dbb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c4a5465-c814-4f0c-a798-556e09146b21}, !- Demand Mixer Name
  {b04a3941-0465-4ad4-ae3f-c28ca97273e5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {601d717e-0066-41a8-96dd-84ec405a99c4}, !- Handle
  Node 25,                                !- Name
  {6bd3ef1a-d5ad-414d-b8c2-5c0ea091afb6}, !- Inlet Port
  {654a2d7c-23a0-4e66-83b8-7f3fbc10121a}; !- Outlet Port

OS:Node,
  {dad41a26-f923-4c08-9bff-5ab563d60a9f}, !- Handle
  Node 26,                                !- Name
  {ab0c0fe7-e380-46a4-957f-3217718102f0}, !- Inlet Port
  {fba093f6-72df-416e-b818-1e6656119dbb}; !- Outlet Port

OS:Connection,
  {6bd3ef1a-d5ad-414d-b8c2-5c0ea091afb6}, !- Handle
  {9d08befe-9cb2-47fd-b6f9-601505c094c2}, !- Name
  {8e33e3b8-4fc0-4ad5-b7c4-aca421b5a843}, !- Source Object
  8,                                      !- Outlet Port
  {601d717e-0066-41a8-96dd-84ec405a99c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba093f6-72df-416e-b818-1e6656119dbb}, !- Handle
  {018c0649-67e1-43ec-b952-3d4ceee6a505}, !- Name
  {dad41a26-f923-4c08-9bff-5ab563d60a9f}, !- Source Object
  3,                                      !- Outlet Port
  {8e33e3b8-4fc0-4ad5-b7c4-aca421b5a843}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2eef6bfa-341b-4025-9b2c-a210c123e25a}, !- Handle
  Node 27,                                !- Name
  {aa859963-81e8-423b-a865-14716ec81045}, !- Inlet Port
  {e6c1d12f-d3df-4f8e-ad58-9aedb5416b28}; !- Outlet Port

OS:Node,
  {a338a295-8996-47d4-a11a-02687513613e}, !- Handle
  Node 28,                                !- Name
  {6995f182-a64d-4d69-88fd-a625c34149d8}, !- Inlet Port
  {50c97a97-0357-476a-bf19-c981a231925c}; !- Outlet Port

OS:Node,
  {a88433fa-96a7-47ff-8ce7-0d1850af9288}, !- Handle
  Node 29,                                !- Name
  {a774c795-1161-41bd-afc5-2f7e1266a979}, !- Inlet Port
  {f8c67297-1414-47c7-b290-d2ac7dc16985}; !- Outlet Port

OS:Connection,
  {aa859963-81e8-423b-a865-14716ec81045}, !- Handle
  {2ddaf902-71e1-482f-bc5d-6708dbb70dfe}, !- Name
  {8e33e3b8-4fc0-4ad5-b7c4-aca421b5a843}, !- Source Object
  10,                                     !- Outlet Port
  {2eef6bfa-341b-4025-9b2c-a210c123e25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c97a97-0357-476a-bf19-c981a231925c}, !- Handle
  {70162ed7-86cf-47b1-9d69-5b6910cba42a}, !- Name
  {a338a295-8996-47d4-a11a-02687513613e}, !- Source Object
  3,                                      !- Outlet Port
  {8e33e3b8-4fc0-4ad5-b7c4-aca421b5a843}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b04a3941-0465-4ad4-ae3f-c28ca97273e5}, !- Handle
  residential furnace gas and central ac|unit 2 zone splitter, !- Name
  {e6c1d12f-d3df-4f8e-ad58-9aedb5416b28}, !- Inlet Node Name
  {938033cb-abd9-4f36-9b3b-aa41feb2d7d1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c4a5465-c814-4f0c-a798-556e09146b21}, !- Handle
  residential furnace gas and central ac|unit 2 zone mixer, !- Name
  {6995f182-a64d-4d69-88fd-a625c34149d8}, !- Outlet Node Name
  {30be4923-df5f-407c-898b-0783862ac5dd}; !- Inlet Node Name 1

OS:Connection,
  {e6c1d12f-d3df-4f8e-ad58-9aedb5416b28}, !- Handle
  {ebd9bfcd-8810-4ec1-b0b8-ce76560c183a}, !- Name
  {2eef6bfa-341b-4025-9b2c-a210c123e25a}, !- Source Object
  3,                                      !- Outlet Port
  {b04a3941-0465-4ad4-ae3f-c28ca97273e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6995f182-a64d-4d69-88fd-a625c34149d8}, !- Handle
  {4d4c7505-cd2e-42c2-b0da-a734ee99d028}, !- Name
  {8c4a5465-c814-4f0c-a798-556e09146b21}, !- Source Object
  2,                                      !- Outlet Port
  {a338a295-8996-47d4-a11a-02687513613e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ae9c4b5e-e2b1-4fef-9fc1-64ed4f547517}, !- Handle
  {8e33e3b8-4fc0-4ad5-b7c4-aca421b5a843}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {06eafff4-6caf-48a9-83ed-c95efd6a4b7e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19; !- Name

OS:Connection,
  {654a2d7c-23a0-4e66-83b8-7f3fbc10121a}, !- Handle
  {2733682d-e9ba-4918-8bda-71b33fba03b0}, !- Name
  {601d717e-0066-41a8-96dd-84ec405a99c4}, !- Source Object
  3,                                      !- Outlet Port
  {267e7265-4707-4ff6-a62b-0b77e9ead2ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ab0c0fe7-e380-46a4-957f-3217718102f0}, !- Handle
  {c19bf525-0018-4cc5-a19e-42899d9da660}, !- Name
  {267e7265-4707-4ff6-a62b-0b77e9ead2ba}, !- Source Object
  7,                                      !- Outlet Port
  {dad41a26-f923-4c08-9bff-5ab563d60a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7f4c92a2-729c-42ac-a0f2-4451d0bab4ce}, !- Handle
  residential furnace gas and central ac|unit 2 living zone|unit 2 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {938033cb-abd9-4f36-9b3b-aa41feb2d7d1}, !- Inlet Air Node Name
  {a774c795-1161-41bd-afc5-2f7e1266a979}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d20e889d-86c8-41e3-b117-8c82bc075452}, !- Handle
  Node 30,                                !- Name
  {c4620169-5900-4fed-aef6-42284f9bb056}, !- Inlet Port
  {30be4923-df5f-407c-898b-0783862ac5dd}; !- Outlet Port

OS:Connection,
  {f8c67297-1414-47c7-b290-d2ac7dc16985}, !- Handle
  {401b295d-6314-4034-970d-0da18937900f}, !- Name
  {a88433fa-96a7-47ff-8ce7-0d1850af9288}, !- Source Object
  3,                                      !- Outlet Port
  {86ab9b96-0775-4ad4-aa55-ad5db2e3e554}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4620169-5900-4fed-aef6-42284f9bb056}, !- Handle
  {a157173c-e2b5-4fee-93f5-4abf29239563}, !- Name
  {e687b2ba-5446-43bb-b788-90dd6146cc56}, !- Source Object
  12,                                     !- Outlet Port
  {d20e889d-86c8-41e3-b117-8c82bc075452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30be4923-df5f-407c-898b-0783862ac5dd}, !- Handle
  {41271a8a-ea35-49db-a6ca-fde85ccf117d}, !- Name
  {d20e889d-86c8-41e3-b117-8c82bc075452}, !- Source Object
  3,                                      !- Outlet Port
  {8c4a5465-c814-4f0c-a798-556e09146b21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {938033cb-abd9-4f36-9b3b-aa41feb2d7d1}, !- Handle
  {8178c3a9-a7b8-49da-92d5-d76cd032ce21}, !- Name
  {b04a3941-0465-4ad4-ae3f-c28ca97273e5}, !- Source Object
  3,                                      !- Outlet Port
  {7f4c92a2-729c-42ac-a0f2-4451d0bab4ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a774c795-1161-41bd-afc5-2f7e1266a979}, !- Handle
  {537e8bb1-a0d9-422e-af65-f72df6a5e886}, !- Name
  {7f4c92a2-729c-42ac-a0f2-4451d0bab4ce}, !- Source Object
  4,                                      !- Outlet Port
  {a88433fa-96a7-47ff-8ce7-0d1850af9288}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {71ad059f-9051-457e-8a6d-fa8260ac8626}, !- Handle
  residential furnace gas|unit 4 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {7b0ec074-e870-4c8f-86ba-e1994aca703d}, !- Handle
  ConstantBiquadratic 3,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b3953454-ed9a-4c4f-895a-05e315b07a33}, !- Handle
  Cool-Cap-fT1 3,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {16cfa6e9-a9a0-4a81-858f-fa38316160da}, !- Handle
  Cool-EIR-fT1 3,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ea77441a-442c-4272-9643-88416850bcad}, !- Handle
  Cool-PLF-fPLR1 3,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {06e2a5c6-5ff5-4ed4-88e6-aa5e87d97436}, !- Handle
  Cool-Cap-fFF1 3,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {049b2cfa-212c-4075-b849-54193f43176d}, !- Handle
  Cool-EIR-fFF1 3,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c7b19766-e5a1-40cf-ba7a-e47207defcf1}, !- Handle
  residential central ac|unit 4 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3953454-ed9a-4c4f-895a-05e315b07a33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06e2a5c6-5ff5-4ed4-88e6-aa5e87d97436}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {16cfa6e9-a9a0-4a81-858f-fa38316160da}, !- Energy Input Ratio Function of Temperature Curve Name
  {049b2cfa-212c-4075-b849-54193f43176d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea77441a-442c-4272-9643-88416850bcad}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {1c4917ad-8cc7-40f9-afd0-e29e745caf92}, !- Handle
  residential furnace gas and central ac|unit 4 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b93f56f-32cd-45ea-bd50-8c7fa3a10a38}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdabf0b2-e803-4171-b8ce-384f22379cc5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {3b93f56f-32cd-45ea-bd50-8c7fa3a10a38}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdabf0b2-e803-4171-b8ce-384f22379cc5}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c8ea4c2c-4990-48a6-bd48-ecd43cf6eb13}, !- Handle
  residential furnace gas and central ac|unit 4 unitary system, !- Name
  Load,                                   !- Control Type
  {216754c1-a0ca-4f13-9ced-8d80fa2641ba}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {7b50ed13-9d0e-473c-9ce3-a1d3ebe6feae}, !- Air Inlet Node Name
  {69286ba1-c1dd-4274-bc49-26ddabd1df95}, !- Air Outlet Node Name
  {1c4917ad-8cc7-40f9-afd0-e29e745caf92}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {71ad059f-9051-457e-8a6d-fa8260ac8626}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c7b19766-e5a1-40cf-ba7a-e47207defcf1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {15a90d03-b67d-4943-86e4-21fe494b7e5a}, !- Handle
  residential furnace gas and central ac|unit 4 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {bb82effd-f1a5-4fac-94da-d2511a7b7c3b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ee2fc38-4a98-41aa-add4-c8851c447b81}, !- Supply Side Inlet Node Name
  {601f8926-102a-48c7-a188-86a9cd2290ec}, !- Demand Side Outlet Node Name
  {88baa290-b0fa-4c78-bc64-a55382eabe45}, !- Demand Side Inlet Node A
  {59deb4ba-9911-4652-a4fc-941869488a51}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57b73392-7346-49c4-8598-7f2b3a2e3cd8}, !- Demand Mixer Name
  {543a29b1-6d05-4235-a997-93cd09f38311}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {294195a7-edde-4ba3-bbb9-4a2b833189e2}, !- Handle
  Node 35,                                !- Name
  {9ee2fc38-4a98-41aa-add4-c8851c447b81}, !- Inlet Port
  {7b50ed13-9d0e-473c-9ce3-a1d3ebe6feae}; !- Outlet Port

OS:Node,
  {c273282b-c89a-4246-934e-784e8610cd3b}, !- Handle
  Node 36,                                !- Name
  {69286ba1-c1dd-4274-bc49-26ddabd1df95}, !- Inlet Port
  {59deb4ba-9911-4652-a4fc-941869488a51}; !- Outlet Port

OS:Connection,
  {9ee2fc38-4a98-41aa-add4-c8851c447b81}, !- Handle
  {cab7d349-ad8e-4f2a-b793-036898afddfa}, !- Name
  {15a90d03-b67d-4943-86e4-21fe494b7e5a}, !- Source Object
  8,                                      !- Outlet Port
  {294195a7-edde-4ba3-bbb9-4a2b833189e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59deb4ba-9911-4652-a4fc-941869488a51}, !- Handle
  {20ebf150-f858-421c-aab6-36f9903725d9}, !- Name
  {c273282b-c89a-4246-934e-784e8610cd3b}, !- Source Object
  3,                                      !- Outlet Port
  {15a90d03-b67d-4943-86e4-21fe494b7e5a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7542cd16-4ffe-47fd-a105-da956326d3b5}, !- Handle
  Node 37,                                !- Name
  {88baa290-b0fa-4c78-bc64-a55382eabe45}, !- Inlet Port
  {ed32802f-3464-47c8-928e-8344bca018bf}; !- Outlet Port

OS:Node,
  {7217918f-c96a-4b99-8add-a5b96f9e0aaa}, !- Handle
  Node 38,                                !- Name
  {b822fbfa-bb07-4632-a90d-8e81da196e91}, !- Inlet Port
  {601f8926-102a-48c7-a188-86a9cd2290ec}; !- Outlet Port

OS:Node,
  {88eeb3e8-7fce-4e07-a223-1a352743ec5c}, !- Handle
  Node 42,                                !- Name
  {87567214-c812-4206-b202-859514de7729}, !- Inlet Port
  {4bfb8f81-81bf-4698-908a-820863b65fce}; !- Outlet Port

OS:Connection,
  {88baa290-b0fa-4c78-bc64-a55382eabe45}, !- Handle
  {1a9d7ffb-e951-4a68-bba8-ad0526cc6a52}, !- Name
  {15a90d03-b67d-4943-86e4-21fe494b7e5a}, !- Source Object
  10,                                     !- Outlet Port
  {7542cd16-4ffe-47fd-a105-da956326d3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601f8926-102a-48c7-a188-86a9cd2290ec}, !- Handle
  {ba39da07-e47f-4a64-90c7-29de32caaa7f}, !- Name
  {7217918f-c96a-4b99-8add-a5b96f9e0aaa}, !- Source Object
  3,                                      !- Outlet Port
  {15a90d03-b67d-4943-86e4-21fe494b7e5a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {543a29b1-6d05-4235-a997-93cd09f38311}, !- Handle
  residential furnace gas and central ac|unit 4 zone splitter, !- Name
  {ed32802f-3464-47c8-928e-8344bca018bf}, !- Inlet Node Name
  {55cd3aa8-2156-4e4a-b04b-b0c1aa44312e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {57b73392-7346-49c4-8598-7f2b3a2e3cd8}, !- Handle
  residential furnace gas and central ac|unit 4 zone mixer, !- Name
  {b822fbfa-bb07-4632-a90d-8e81da196e91}, !- Outlet Node Name
  {efd16e61-9933-4fe1-9d9c-c265b601d085}; !- Inlet Node Name 1

OS:Connection,
  {ed32802f-3464-47c8-928e-8344bca018bf}, !- Handle
  {6841f37f-f211-41bd-92a7-775371f5b39a}, !- Name
  {7542cd16-4ffe-47fd-a105-da956326d3b5}, !- Source Object
  3,                                      !- Outlet Port
  {543a29b1-6d05-4235-a997-93cd09f38311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b822fbfa-bb07-4632-a90d-8e81da196e91}, !- Handle
  {53c4bb4e-d6b8-4bfd-adee-0660876f2f82}, !- Name
  {57b73392-7346-49c4-8598-7f2b3a2e3cd8}, !- Source Object
  2,                                      !- Outlet Port
  {7217918f-c96a-4b99-8add-a5b96f9e0aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bfe24b64-3722-4191-be3a-63e907e4bcf5}, !- Handle
  {15a90d03-b67d-4943-86e4-21fe494b7e5a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bb82effd-f1a5-4fac-94da-d2511a7b7c3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20; !- Name

OS:Connection,
  {7b50ed13-9d0e-473c-9ce3-a1d3ebe6feae}, !- Handle
  {4d3d504d-de30-4ab3-af02-3af77ad50a6f}, !- Name
  {294195a7-edde-4ba3-bbb9-4a2b833189e2}, !- Source Object
  3,                                      !- Outlet Port
  {c8ea4c2c-4990-48a6-bd48-ecd43cf6eb13}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {69286ba1-c1dd-4274-bc49-26ddabd1df95}, !- Handle
  {dfaf2b10-3b01-4d60-8e46-5df77255c0c5}, !- Name
  {c8ea4c2c-4990-48a6-bd48-ecd43cf6eb13}, !- Source Object
  7,                                      !- Outlet Port
  {c273282b-c89a-4246-934e-784e8610cd3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6efa166f-6ad8-47e9-95ab-f448422639a1}, !- Handle
  residential furnace gas and central ac|unit 4 living zone|unit 4 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {55cd3aa8-2156-4e4a-b04b-b0c1aa44312e}, !- Inlet Air Node Name
  {87567214-c812-4206-b202-859514de7729}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec6061ef-56eb-4d5f-8c38-eb0bcdc0d381}, !- Handle
  Node 43,                                !- Name
  {34402769-581e-4bf7-b2a6-1b0d3b634875}, !- Inlet Port
  {efd16e61-9933-4fe1-9d9c-c265b601d085}; !- Outlet Port

OS:Connection,
  {4bfb8f81-81bf-4698-908a-820863b65fce}, !- Handle
  {497cdb6e-f234-4c36-9b56-af26f0f51fa0}, !- Name
  {88eeb3e8-7fce-4e07-a223-1a352743ec5c}, !- Source Object
  3,                                      !- Outlet Port
  {d36ca58a-cd7c-496c-854e-3b09785d0070}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34402769-581e-4bf7-b2a6-1b0d3b634875}, !- Handle
  {e0ca89f8-c57b-4159-91d6-40a366bf45be}, !- Name
  {216754c1-a0ca-4f13-9ced-8d80fa2641ba}, !- Source Object
  12,                                     !- Outlet Port
  {ec6061ef-56eb-4d5f-8c38-eb0bcdc0d381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd16e61-9933-4fe1-9d9c-c265b601d085}, !- Handle
  {4762c5c5-5390-4c03-b675-7068d6978f75}, !- Name
  {ec6061ef-56eb-4d5f-8c38-eb0bcdc0d381}, !- Source Object
  3,                                      !- Outlet Port
  {57b73392-7346-49c4-8598-7f2b3a2e3cd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55cd3aa8-2156-4e4a-b04b-b0c1aa44312e}, !- Handle
  {81642f92-4854-40ae-8070-15b4e6537b0e}, !- Name
  {543a29b1-6d05-4235-a997-93cd09f38311}, !- Source Object
  3,                                      !- Outlet Port
  {6efa166f-6ad8-47e9-95ab-f448422639a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87567214-c812-4206-b202-859514de7729}, !- Handle
  {11b9dbf4-efc8-4c74-9c16-5246c53a3a6d}, !- Name
  {6efa166f-6ad8-47e9-95ab-f448422639a1}, !- Source Object
  4,                                      !- Outlet Port
  {88eeb3e8-7fce-4e07-a223-1a352743ec5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {855d5e53-4c54-4100-a12b-430fd560d594}, !- Handle
  residential furnace gas|unit 32 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {266fdc05-0b30-401f-8da9-f88f7e972e31}, !- Handle
  ConstantBiquadratic 4,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {022187b6-4f11-4322-a306-0fbefb79ee1e}, !- Handle
  Cool-Cap-fT1 4,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {bed54e92-01a3-4c42-b9b1-93b1cc803be8}, !- Handle
  Cool-EIR-fT1 4,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b8e0c141-5822-4529-969c-0f0b4776f512}, !- Handle
  Cool-PLF-fPLR1 4,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e3e325e0-9188-419a-b3cd-3c9eeba0c2d6}, !- Handle
  Cool-Cap-fFF1 4,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {94be2904-1837-4052-ae06-a3305afd1ee7}, !- Handle
  Cool-EIR-fFF1 4,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {172f1af7-a9ed-49ae-93b0-423efa6767d3}, !- Handle
  residential central ac|unit 32 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {022187b6-4f11-4322-a306-0fbefb79ee1e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e3e325e0-9188-419a-b3cd-3c9eeba0c2d6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bed54e92-01a3-4c42-b9b1-93b1cc803be8}, !- Energy Input Ratio Function of Temperature Curve Name
  {94be2904-1837-4052-ae06-a3305afd1ee7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b8e0c141-5822-4529-969c-0f0b4776f512}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {7ab78f06-1acf-4ccf-9859-c670f73650dc}, !- Handle
  residential furnace gas and central ac|unit 32 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1411f336-df0c-4ca1-94ab-a5a96c0a0b7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6859bfbb-bebf-481a-9220-b81248895911}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {1411f336-df0c-4ca1-94ab-a5a96c0a0b7f}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6859bfbb-bebf-481a-9220-b81248895911}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {77301660-8be3-40c8-b96e-5c1fb09bda18}, !- Handle
  residential furnace gas and central ac|unit 32 unitary system, !- Name
  Load,                                   !- Control Type
  {86ef82af-88dd-4916-9d0f-a05c2c5ced72}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {d32f92b2-0688-43a6-9466-0a3a4ef5021a}, !- Air Inlet Node Name
  {11f67c28-b916-4d3d-b355-a32b4f3cdfc1}, !- Air Outlet Node Name
  {7ab78f06-1acf-4ccf-9859-c670f73650dc}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {855d5e53-4c54-4100-a12b-430fd560d594}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {172f1af7-a9ed-49ae-93b0-423efa6767d3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {70a89115-1b96-4991-9bfb-bc09641535e6}, !- Handle
  residential furnace gas and central ac|unit 32 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {153ff86a-c384-46f6-8cb7-7ceb9b67532b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53ce86ad-a785-4d4a-a761-779e2781e75d}, !- Supply Side Inlet Node Name
  {3799ddb8-79d4-4414-bfdb-8d65b979d583}, !- Demand Side Outlet Node Name
  {c1b85824-1e20-4522-ab78-737d994ad4cc}, !- Demand Side Inlet Node A
  {928b5ddd-414a-41fa-a876-620d75864431}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5717d9e2-da22-4846-967c-615c138120f5}, !- Demand Mixer Name
  {68b22955-e949-48e2-b557-871eb0fc40d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d4609c4-63a0-4779-89c0-197b40d380d6}, !- Handle
  Node 44,                                !- Name
  {53ce86ad-a785-4d4a-a761-779e2781e75d}, !- Inlet Port
  {d32f92b2-0688-43a6-9466-0a3a4ef5021a}; !- Outlet Port

OS:Node,
  {44ccddd3-0bb2-408e-87e1-8fa1cdd18167}, !- Handle
  Node 45,                                !- Name
  {11f67c28-b916-4d3d-b355-a32b4f3cdfc1}, !- Inlet Port
  {928b5ddd-414a-41fa-a876-620d75864431}; !- Outlet Port

OS:Connection,
  {53ce86ad-a785-4d4a-a761-779e2781e75d}, !- Handle
  {3c7136f5-1de0-4725-8d45-e1fd285824c5}, !- Name
  {70a89115-1b96-4991-9bfb-bc09641535e6}, !- Source Object
  8,                                      !- Outlet Port
  {9d4609c4-63a0-4779-89c0-197b40d380d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {928b5ddd-414a-41fa-a876-620d75864431}, !- Handle
  {65abfc88-1508-4e50-8e82-3d8b7b5468a4}, !- Name
  {44ccddd3-0bb2-408e-87e1-8fa1cdd18167}, !- Source Object
  3,                                      !- Outlet Port
  {70a89115-1b96-4991-9bfb-bc09641535e6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a116c9af-0e67-479b-aea9-092fbfe502f3}, !- Handle
  Node 46,                                !- Name
  {c1b85824-1e20-4522-ab78-737d994ad4cc}, !- Inlet Port
  {22a49c87-fabc-4023-ae99-043977b694fa}; !- Outlet Port

OS:Node,
  {59a5fd53-f95f-49df-bf06-c070b40fe004}, !- Handle
  Node 47,                                !- Name
  {5bdf557a-a3d6-40fe-b52a-bb53f31346ca}, !- Inlet Port
  {3799ddb8-79d4-4414-bfdb-8d65b979d583}; !- Outlet Port

OS:Node,
  {5e83a439-a41d-455a-bff2-94944b953196}, !- Handle
  Node 48,                                !- Name
  {5cbfa8e8-f25e-4226-9cfa-10bf5ef29e3e}, !- Inlet Port
  {e3b511e5-97b6-4240-905d-5711400447e1}; !- Outlet Port

OS:Connection,
  {c1b85824-1e20-4522-ab78-737d994ad4cc}, !- Handle
  {fee0f473-3f05-450c-a95f-90c37b2b0bbb}, !- Name
  {70a89115-1b96-4991-9bfb-bc09641535e6}, !- Source Object
  10,                                     !- Outlet Port
  {a116c9af-0e67-479b-aea9-092fbfe502f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3799ddb8-79d4-4414-bfdb-8d65b979d583}, !- Handle
  {8efa32ed-4e0b-4128-9185-5c6d43aefa88}, !- Name
  {59a5fd53-f95f-49df-bf06-c070b40fe004}, !- Source Object
  3,                                      !- Outlet Port
  {70a89115-1b96-4991-9bfb-bc09641535e6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {68b22955-e949-48e2-b557-871eb0fc40d1}, !- Handle
  residential furnace gas and central ac|unit 32 zone splitter, !- Name
  {22a49c87-fabc-4023-ae99-043977b694fa}, !- Inlet Node Name
  {882598db-bd9e-48ac-9c80-06598eb19fad}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5717d9e2-da22-4846-967c-615c138120f5}, !- Handle
  residential furnace gas and central ac|unit 32 zone mixer, !- Name
  {5bdf557a-a3d6-40fe-b52a-bb53f31346ca}, !- Outlet Node Name
  {c3eeb47b-2b10-4fc8-ae97-13596877067e}; !- Inlet Node Name 1

OS:Connection,
  {22a49c87-fabc-4023-ae99-043977b694fa}, !- Handle
  {af2137a0-e9d7-423b-9c67-b740090dad4a}, !- Name
  {a116c9af-0e67-479b-aea9-092fbfe502f3}, !- Source Object
  3,                                      !- Outlet Port
  {68b22955-e949-48e2-b557-871eb0fc40d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bdf557a-a3d6-40fe-b52a-bb53f31346ca}, !- Handle
  {b5a3016f-67a4-41b0-8bc6-2437403dc400}, !- Name
  {5717d9e2-da22-4846-967c-615c138120f5}, !- Source Object
  2,                                      !- Outlet Port
  {59a5fd53-f95f-49df-bf06-c070b40fe004}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb71922e-505f-4c7c-bd0a-58fa40add3a6}, !- Handle
  {70a89115-1b96-4991-9bfb-bc09641535e6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {153ff86a-c384-46f6-8cb7-7ceb9b67532b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21; !- Name

OS:Connection,
  {d32f92b2-0688-43a6-9466-0a3a4ef5021a}, !- Handle
  {040953cc-c377-4ae8-9da6-aad144d0588a}, !- Name
  {9d4609c4-63a0-4779-89c0-197b40d380d6}, !- Source Object
  3,                                      !- Outlet Port
  {77301660-8be3-40c8-b96e-5c1fb09bda18}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {11f67c28-b916-4d3d-b355-a32b4f3cdfc1}, !- Handle
  {24e330e3-8453-4be8-8fd0-48857f171723}, !- Name
  {77301660-8be3-40c8-b96e-5c1fb09bda18}, !- Source Object
  7,                                      !- Outlet Port
  {44ccddd3-0bb2-408e-87e1-8fa1cdd18167}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b639ef61-13ae-4576-bbfd-4e81d48a093a}, !- Handle
  residential furnace gas and central ac|unit 32 living zone|unit 32 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {882598db-bd9e-48ac-9c80-06598eb19fad}, !- Inlet Air Node Name
  {5cbfa8e8-f25e-4226-9cfa-10bf5ef29e3e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7eeca2d-d6e4-45cd-b24a-123b8f17c597}, !- Handle
  Node 49,                                !- Name
  {22b9e33d-ee1a-424a-b944-c3bfa2c2d8c3}, !- Inlet Port
  {c3eeb47b-2b10-4fc8-ae97-13596877067e}; !- Outlet Port

OS:Connection,
  {e3b511e5-97b6-4240-905d-5711400447e1}, !- Handle
  {54b11b8f-ea0c-4182-9ae5-ff9317b7b2a5}, !- Name
  {5e83a439-a41d-455a-bff2-94944b953196}, !- Source Object
  3,                                      !- Outlet Port
  {c33a7325-20cc-4648-b473-01723476979d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22b9e33d-ee1a-424a-b944-c3bfa2c2d8c3}, !- Handle
  {00fae019-50bb-465b-81b6-7132e515ba97}, !- Name
  {86ef82af-88dd-4916-9d0f-a05c2c5ced72}, !- Source Object
  12,                                     !- Outlet Port
  {c7eeca2d-d6e4-45cd-b24a-123b8f17c597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3eeb47b-2b10-4fc8-ae97-13596877067e}, !- Handle
  {82f3e19d-8243-40d8-be11-de3de316e3cd}, !- Name
  {c7eeca2d-d6e4-45cd-b24a-123b8f17c597}, !- Source Object
  3,                                      !- Outlet Port
  {5717d9e2-da22-4846-967c-615c138120f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {882598db-bd9e-48ac-9c80-06598eb19fad}, !- Handle
  {27b8699e-2cb2-4524-82bc-2f53f0c36e56}, !- Name
  {68b22955-e949-48e2-b557-871eb0fc40d1}, !- Source Object
  3,                                      !- Outlet Port
  {b639ef61-13ae-4576-bbfd-4e81d48a093a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cbfa8e8-f25e-4226-9cfa-10bf5ef29e3e}, !- Handle
  {f844905d-74c9-4591-bd45-67d811b451c6}, !- Name
  {b639ef61-13ae-4576-bbfd-4e81d48a093a}, !- Source Object
  4,                                      !- Outlet Port
  {5e83a439-a41d-455a-bff2-94944b953196}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c823ab31-38a5-4c3a-a92e-3887871b55f1}, !- Handle
  residential furnace gas|unit 9 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {295b6969-5821-426a-888d-ee2162c598d6}, !- Handle
  ConstantBiquadratic 5,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {f06f2679-b8f8-4feb-b2f5-d004b5a82403}, !- Handle
  Cool-Cap-fT1 5,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {631f9697-b06e-4086-a86b-683f4eb99158}, !- Handle
  Cool-EIR-fT1 5,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {10c5be2f-2db6-44e6-b72d-289e72107004}, !- Handle
  Cool-PLF-fPLR1 5,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {aa16f13b-881f-4a55-877e-2288d5d811b4}, !- Handle
  Cool-Cap-fFF1 5,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {49f7a8ba-847d-4c21-836c-d0bc2da7fec2}, !- Handle
  Cool-EIR-fFF1 5,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {5c14a60d-6f96-4097-b7b1-ce4fcdff4c12}, !- Handle
  residential central ac|unit 9 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f06f2679-b8f8-4feb-b2f5-d004b5a82403}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa16f13b-881f-4a55-877e-2288d5d811b4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {631f9697-b06e-4086-a86b-683f4eb99158}, !- Energy Input Ratio Function of Temperature Curve Name
  {49f7a8ba-847d-4c21-836c-d0bc2da7fec2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {10c5be2f-2db6-44e6-b72d-289e72107004}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {ee54925e-d7f4-4447-944a-18bee43f1222}, !- Handle
  residential furnace gas and central ac|unit 9 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4ab8aeef-e9e6-46cc-be49-e8c99c07b2c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22e2783e-d58e-44b5-a7fa-e5de1b26b747}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {4ab8aeef-e9e6-46cc-be49-e8c99c07b2c7}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22e2783e-d58e-44b5-a7fa-e5de1b26b747}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {25474381-d369-4aba-89bf-44543f8879bb}, !- Handle
  residential furnace gas and central ac|unit 9 unitary system, !- Name
  Load,                                   !- Control Type
  {e7edb78a-9b66-4e30-a115-9ba21349a6ce}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {8ee77ef2-31bb-465a-86a2-6f9f83d535e6}, !- Air Inlet Node Name
  {1f04ffb3-82f8-45bf-9b66-148e41816655}, !- Air Outlet Node Name
  {ee54925e-d7f4-4447-944a-18bee43f1222}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {c823ab31-38a5-4c3a-a92e-3887871b55f1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5c14a60d-6f96-4097-b7b1-ce4fcdff4c12}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {833bc3fb-bc05-4794-89a5-dc71be107035}, !- Handle
  residential furnace gas and central ac|unit 9 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {95cad68d-e013-4efb-ab09-a27d01c0b7e4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8207f258-1222-4393-89fe-75bb8fc6495c}, !- Supply Side Inlet Node Name
  {a280a951-0e04-42bd-bc60-41a5eaedca18}, !- Demand Side Outlet Node Name
  {f112d3a2-5a19-403c-bdc0-8e61d85d0741}, !- Demand Side Inlet Node A
  {6c64716d-0d45-4925-baaf-6353f3c2f182}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9ab5a834-7c69-42d8-8739-0477133e02c6}, !- Demand Mixer Name
  {e3209822-dd36-4fca-9069-ead85cfddb2c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b7dc9faa-bddc-45e2-9527-6ec7568530f7}, !- Handle
  Node 50,                                !- Name
  {8207f258-1222-4393-89fe-75bb8fc6495c}, !- Inlet Port
  {8ee77ef2-31bb-465a-86a2-6f9f83d535e6}; !- Outlet Port

OS:Node,
  {cc4212fa-9cf8-40e4-9cfc-90f58a41e773}, !- Handle
  Node 51,                                !- Name
  {1f04ffb3-82f8-45bf-9b66-148e41816655}, !- Inlet Port
  {6c64716d-0d45-4925-baaf-6353f3c2f182}; !- Outlet Port

OS:Connection,
  {8207f258-1222-4393-89fe-75bb8fc6495c}, !- Handle
  {6363cadb-e12a-46c9-98b8-850b657e5125}, !- Name
  {833bc3fb-bc05-4794-89a5-dc71be107035}, !- Source Object
  8,                                      !- Outlet Port
  {b7dc9faa-bddc-45e2-9527-6ec7568530f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c64716d-0d45-4925-baaf-6353f3c2f182}, !- Handle
  {fdc9e55c-1a4b-4eae-9ceb-b1b19aab7926}, !- Name
  {cc4212fa-9cf8-40e4-9cfc-90f58a41e773}, !- Source Object
  3,                                      !- Outlet Port
  {833bc3fb-bc05-4794-89a5-dc71be107035}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {17f677ef-f85a-4e8c-b061-57b5ef8aa7a7}, !- Handle
  Node 52,                                !- Name
  {f112d3a2-5a19-403c-bdc0-8e61d85d0741}, !- Inlet Port
  {dbe552d1-fc8f-4ad9-955d-bcc4fd4dabf5}; !- Outlet Port

OS:Node,
  {afad58a0-3110-4996-96d7-83d5c5ece91b}, !- Handle
  Node 53,                                !- Name
  {52e2f92b-b970-43cb-8b9e-37114ed85927}, !- Inlet Port
  {a280a951-0e04-42bd-bc60-41a5eaedca18}; !- Outlet Port

OS:Node,
  {a1f2cebb-b41c-4c70-9117-8de338014625}, !- Handle
  Node 54,                                !- Name
  {e9cadb90-bc46-448c-865e-7ae3cac51f88}, !- Inlet Port
  {63082d5b-97fd-48d3-bd83-1093db3b5bef}; !- Outlet Port

OS:Connection,
  {f112d3a2-5a19-403c-bdc0-8e61d85d0741}, !- Handle
  {980bff1c-ddba-4323-8d5f-5cdcc8b40a9a}, !- Name
  {833bc3fb-bc05-4794-89a5-dc71be107035}, !- Source Object
  10,                                     !- Outlet Port
  {17f677ef-f85a-4e8c-b061-57b5ef8aa7a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a280a951-0e04-42bd-bc60-41a5eaedca18}, !- Handle
  {fb31f7f8-ef0d-43fe-af0c-fc23601f6607}, !- Name
  {afad58a0-3110-4996-96d7-83d5c5ece91b}, !- Source Object
  3,                                      !- Outlet Port
  {833bc3fb-bc05-4794-89a5-dc71be107035}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3209822-dd36-4fca-9069-ead85cfddb2c}, !- Handle
  residential furnace gas and central ac|unit 9 zone splitter, !- Name
  {dbe552d1-fc8f-4ad9-955d-bcc4fd4dabf5}, !- Inlet Node Name
  {4ad9ad13-5d3f-42ae-bee5-3dc6a41dd384}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9ab5a834-7c69-42d8-8739-0477133e02c6}, !- Handle
  residential furnace gas and central ac|unit 9 zone mixer, !- Name
  {52e2f92b-b970-43cb-8b9e-37114ed85927}, !- Outlet Node Name
  {145fa2d0-f2f8-4ba4-9b59-0fffeca36465}; !- Inlet Node Name 1

OS:Connection,
  {dbe552d1-fc8f-4ad9-955d-bcc4fd4dabf5}, !- Handle
  {c98d16ba-34e8-4674-9a55-7ba47952b26f}, !- Name
  {17f677ef-f85a-4e8c-b061-57b5ef8aa7a7}, !- Source Object
  3,                                      !- Outlet Port
  {e3209822-dd36-4fca-9069-ead85cfddb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e2f92b-b970-43cb-8b9e-37114ed85927}, !- Handle
  {34a0f6e6-9ff6-474b-b4b6-b5241164f325}, !- Name
  {9ab5a834-7c69-42d8-8739-0477133e02c6}, !- Source Object
  2,                                      !- Outlet Port
  {afad58a0-3110-4996-96d7-83d5c5ece91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f072143-b2a2-404f-add4-e0b2a4ac8478}, !- Handle
  {833bc3fb-bc05-4794-89a5-dc71be107035}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {95cad68d-e013-4efb-ab09-a27d01c0b7e4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22; !- Name

OS:Connection,
  {8ee77ef2-31bb-465a-86a2-6f9f83d535e6}, !- Handle
  {72b3c56c-903a-434d-9279-5212f06d1666}, !- Name
  {b7dc9faa-bddc-45e2-9527-6ec7568530f7}, !- Source Object
  3,                                      !- Outlet Port
  {25474381-d369-4aba-89bf-44543f8879bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {1f04ffb3-82f8-45bf-9b66-148e41816655}, !- Handle
  {b9c45906-0ed8-4e90-9c3c-931a7b83ccf1}, !- Name
  {25474381-d369-4aba-89bf-44543f8879bb}, !- Source Object
  7,                                      !- Outlet Port
  {cc4212fa-9cf8-40e4-9cfc-90f58a41e773}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a30d933b-0ab4-486a-a576-23e5c1f7d0fc}, !- Handle
  residential furnace gas and central ac|unit 9 living zone|unit 9 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {4ad9ad13-5d3f-42ae-bee5-3dc6a41dd384}, !- Inlet Air Node Name
  {e9cadb90-bc46-448c-865e-7ae3cac51f88}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2ada1b4-c882-4c82-96a4-b97f36a3190a}, !- Handle
  Node 55,                                !- Name
  {5614512a-89f7-411e-b009-87e29f7efa51}, !- Inlet Port
  {145fa2d0-f2f8-4ba4-9b59-0fffeca36465}; !- Outlet Port

OS:Connection,
  {63082d5b-97fd-48d3-bd83-1093db3b5bef}, !- Handle
  {bec14272-fe91-4425-9691-f94f3ad74922}, !- Name
  {a1f2cebb-b41c-4c70-9117-8de338014625}, !- Source Object
  3,                                      !- Outlet Port
  {9e8b0521-0f8f-4615-a872-01dcacdc9649}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5614512a-89f7-411e-b009-87e29f7efa51}, !- Handle
  {7974a339-7f3b-4d2e-9d40-6ef5ebfebd46}, !- Name
  {e7edb78a-9b66-4e30-a115-9ba21349a6ce}, !- Source Object
  12,                                     !- Outlet Port
  {b2ada1b4-c882-4c82-96a4-b97f36a3190a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145fa2d0-f2f8-4ba4-9b59-0fffeca36465}, !- Handle
  {576b32a0-1002-429c-a176-d8297b01b582}, !- Name
  {b2ada1b4-c882-4c82-96a4-b97f36a3190a}, !- Source Object
  3,                                      !- Outlet Port
  {9ab5a834-7c69-42d8-8739-0477133e02c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ad9ad13-5d3f-42ae-bee5-3dc6a41dd384}, !- Handle
  {d5795ee7-7ec2-431e-a2f9-2b152b2183ba}, !- Name
  {e3209822-dd36-4fca-9069-ead85cfddb2c}, !- Source Object
  3,                                      !- Outlet Port
  {a30d933b-0ab4-486a-a576-23e5c1f7d0fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9cadb90-bc46-448c-865e-7ae3cac51f88}, !- Handle
  {db3484b8-616c-4323-aac5-f0acec904772}, !- Name
  {a30d933b-0ab4-486a-a576-23e5c1f7d0fc}, !- Source Object
  4,                                      !- Outlet Port
  {a1f2cebb-b41c-4c70-9117-8de338014625}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {3a20227d-572c-44eb-9dc7-59c124ce251e}, !- Handle
  residential furnace gas|unit 10 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {e6914fe9-0c5d-47fd-b37a-995b55f2b4b5}, !- Handle
  ConstantBiquadratic 6,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0a28823e-e9a6-4002-a03c-d4bbaf03b83a}, !- Handle
  Cool-Cap-fT1 6,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2413c8ad-2fa9-472a-b82e-7bc7c66926a3}, !- Handle
  Cool-EIR-fT1 6,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {dc858e05-16ff-4786-a9c9-d050b3c3dbd5}, !- Handle
  Cool-PLF-fPLR1 6,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7642f6eb-e271-4358-9426-d90d5b11c59e}, !- Handle
  Cool-Cap-fFF1 6,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {93fe148d-1b8f-4419-aea3-b75985c62c9d}, !- Handle
  Cool-EIR-fFF1 6,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {45c0e64e-f04c-4848-a2ac-c5c7a1055b48}, !- Handle
  residential central ac|unit 10 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a28823e-e9a6-4002-a03c-d4bbaf03b83a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7642f6eb-e271-4358-9426-d90d5b11c59e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2413c8ad-2fa9-472a-b82e-7bc7c66926a3}, !- Energy Input Ratio Function of Temperature Curve Name
  {93fe148d-1b8f-4419-aea3-b75985c62c9d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dc858e05-16ff-4786-a9c9-d050b3c3dbd5}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {79720795-6977-4e44-9b5f-cdb8efca30c3}, !- Handle
  residential furnace gas and central ac|unit 10 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7d860aa-ec3c-4d35-ae05-0906356dbf01}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {35211134-807a-4449-b10f-c9dc09209da3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {b7d860aa-ec3c-4d35-ae05-0906356dbf01}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {35211134-807a-4449-b10f-c9dc09209da3}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e38ae92f-7d80-49e9-aa68-4feb1bbdfd20}, !- Handle
  residential furnace gas and central ac|unit 10 unitary system, !- Name
  Load,                                   !- Control Type
  {a7dd9057-99dc-4c64-b040-d36bf9c7a31f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {ece3c1ab-9f08-447a-97b8-c052656db5b4}, !- Air Inlet Node Name
  {f875ba99-3f79-4d45-90ce-21c86ba7a290}, !- Air Outlet Node Name
  {79720795-6977-4e44-9b5f-cdb8efca30c3}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {3a20227d-572c-44eb-9dc7-59c124ce251e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {45c0e64e-f04c-4848-a2ac-c5c7a1055b48}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {7c4c4716-0e6c-43da-95df-8640920cd231}, !- Handle
  residential furnace gas and central ac|unit 10 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {ebae8c94-b5c8-49ae-86f4-e7e3c351c7fa}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {20c2b55c-d4ce-44ff-bd14-a586ca6ed890}, !- Supply Side Inlet Node Name
  {f4eafc8e-14e6-452e-9045-f60b6e3cbde6}, !- Demand Side Outlet Node Name
  {54ac70a2-8603-496c-a5c8-3c7c4129d3e5}, !- Demand Side Inlet Node A
  {ff80dffe-eea8-4322-9a6e-4d96b3fd1ee9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9a93b9d9-71eb-4091-afe5-f770fdfc5956}, !- Demand Mixer Name
  {80f21f0d-1701-45e5-a606-0aa464558e02}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78d30d52-38a3-411a-af82-8a41c726de60}, !- Handle
  Node 56,                                !- Name
  {20c2b55c-d4ce-44ff-bd14-a586ca6ed890}, !- Inlet Port
  {ece3c1ab-9f08-447a-97b8-c052656db5b4}; !- Outlet Port

OS:Node,
  {e6915e31-014e-40ca-8ba5-4132ae726c57}, !- Handle
  Node 57,                                !- Name
  {f875ba99-3f79-4d45-90ce-21c86ba7a290}, !- Inlet Port
  {ff80dffe-eea8-4322-9a6e-4d96b3fd1ee9}; !- Outlet Port

OS:Connection,
  {20c2b55c-d4ce-44ff-bd14-a586ca6ed890}, !- Handle
  {cd7ef245-c395-4b1b-989b-aed86dbd141f}, !- Name
  {7c4c4716-0e6c-43da-95df-8640920cd231}, !- Source Object
  8,                                      !- Outlet Port
  {78d30d52-38a3-411a-af82-8a41c726de60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff80dffe-eea8-4322-9a6e-4d96b3fd1ee9}, !- Handle
  {83868539-bd5e-44df-9982-85a43b34855f}, !- Name
  {e6915e31-014e-40ca-8ba5-4132ae726c57}, !- Source Object
  3,                                      !- Outlet Port
  {7c4c4716-0e6c-43da-95df-8640920cd231}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d1207772-094b-4330-9cbd-8f6f082c0af2}, !- Handle
  Node 58,                                !- Name
  {54ac70a2-8603-496c-a5c8-3c7c4129d3e5}, !- Inlet Port
  {32244c53-5a00-4690-9c2f-ee06ddb015e5}; !- Outlet Port

OS:Node,
  {d4e6987b-2dbf-4d9e-9b61-f3df3fff497e}, !- Handle
  Node 59,                                !- Name
  {bcd0c0a1-2324-4359-8fe1-be435a096f13}, !- Inlet Port
  {f4eafc8e-14e6-452e-9045-f60b6e3cbde6}; !- Outlet Port

OS:Node,
  {e146ac4b-ea3b-41d6-9368-7f03a8129181}, !- Handle
  Node 60,                                !- Name
  {485d17c7-3224-4dfe-8273-39b793a7feaa}, !- Inlet Port
  {99e9ea57-5d06-47cd-b5dc-78ca38821ef5}; !- Outlet Port

OS:Connection,
  {54ac70a2-8603-496c-a5c8-3c7c4129d3e5}, !- Handle
  {6f3dec2d-4399-49e0-b050-65ada66f5a73}, !- Name
  {7c4c4716-0e6c-43da-95df-8640920cd231}, !- Source Object
  10,                                     !- Outlet Port
  {d1207772-094b-4330-9cbd-8f6f082c0af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4eafc8e-14e6-452e-9045-f60b6e3cbde6}, !- Handle
  {9dfde895-0bdf-4d45-9267-dbbd43ad4778}, !- Name
  {d4e6987b-2dbf-4d9e-9b61-f3df3fff497e}, !- Source Object
  3,                                      !- Outlet Port
  {7c4c4716-0e6c-43da-95df-8640920cd231}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {80f21f0d-1701-45e5-a606-0aa464558e02}, !- Handle
  residential furnace gas and central ac|unit 10 zone splitter, !- Name
  {32244c53-5a00-4690-9c2f-ee06ddb015e5}, !- Inlet Node Name
  {084e9609-5d4c-4dc0-b9c8-d972438905ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9a93b9d9-71eb-4091-afe5-f770fdfc5956}, !- Handle
  residential furnace gas and central ac|unit 10 zone mixer, !- Name
  {bcd0c0a1-2324-4359-8fe1-be435a096f13}, !- Outlet Node Name
  {8c2f2bfa-b86f-4fff-b653-565ce0779e68}; !- Inlet Node Name 1

OS:Connection,
  {32244c53-5a00-4690-9c2f-ee06ddb015e5}, !- Handle
  {80452ddb-0f50-4b8e-8c29-e26ceba7c183}, !- Name
  {d1207772-094b-4330-9cbd-8f6f082c0af2}, !- Source Object
  3,                                      !- Outlet Port
  {80f21f0d-1701-45e5-a606-0aa464558e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd0c0a1-2324-4359-8fe1-be435a096f13}, !- Handle
  {54245c59-4885-4583-8d67-5ef7ace317b9}, !- Name
  {9a93b9d9-71eb-4091-afe5-f770fdfc5956}, !- Source Object
  2,                                      !- Outlet Port
  {d4e6987b-2dbf-4d9e-9b61-f3df3fff497e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8adaad24-65b5-4061-a304-584ed1475921}, !- Handle
  {7c4c4716-0e6c-43da-95df-8640920cd231}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ebae8c94-b5c8-49ae-86f4-e7e3c351c7fa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23; !- Name

OS:Connection,
  {ece3c1ab-9f08-447a-97b8-c052656db5b4}, !- Handle
  {ae88a782-baa7-4d2b-a1c3-3731a80eac7a}, !- Name
  {78d30d52-38a3-411a-af82-8a41c726de60}, !- Source Object
  3,                                      !- Outlet Port
  {e38ae92f-7d80-49e9-aa68-4feb1bbdfd20}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f875ba99-3f79-4d45-90ce-21c86ba7a290}, !- Handle
  {d345e037-2b40-4765-b5ab-a9d22d0719ce}, !- Name
  {e38ae92f-7d80-49e9-aa68-4feb1bbdfd20}, !- Source Object
  7,                                      !- Outlet Port
  {e6915e31-014e-40ca-8ba5-4132ae726c57}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0cc76b42-3119-4e64-becc-7172caee8301}, !- Handle
  residential furnace gas and central ac|unit 10 living zone|unit 10 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {084e9609-5d4c-4dc0-b9c8-d972438905ca}, !- Inlet Air Node Name
  {485d17c7-3224-4dfe-8273-39b793a7feaa}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2aa955cf-97a4-4237-a033-8af19f87fc83}, !- Handle
  Node 61,                                !- Name
  {04c0cbfe-be73-4dca-800f-809a01f2e532}, !- Inlet Port
  {8c2f2bfa-b86f-4fff-b653-565ce0779e68}; !- Outlet Port

OS:Connection,
  {99e9ea57-5d06-47cd-b5dc-78ca38821ef5}, !- Handle
  {ec5ab37b-ac16-45db-abf7-37add8ef6eef}, !- Name
  {e146ac4b-ea3b-41d6-9368-7f03a8129181}, !- Source Object
  3,                                      !- Outlet Port
  {5ac36c1a-095e-471b-bf32-50ce18136fd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04c0cbfe-be73-4dca-800f-809a01f2e532}, !- Handle
  {ab3d4ffe-f1c9-4cd9-9804-640ad4cf82ec}, !- Name
  {a7dd9057-99dc-4c64-b040-d36bf9c7a31f}, !- Source Object
  12,                                     !- Outlet Port
  {2aa955cf-97a4-4237-a033-8af19f87fc83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2f2bfa-b86f-4fff-b653-565ce0779e68}, !- Handle
  {b63e135d-dd57-419c-83cd-b23c42566a97}, !- Name
  {2aa955cf-97a4-4237-a033-8af19f87fc83}, !- Source Object
  3,                                      !- Outlet Port
  {9a93b9d9-71eb-4091-afe5-f770fdfc5956}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {084e9609-5d4c-4dc0-b9c8-d972438905ca}, !- Handle
  {6253db73-67bd-47a9-a503-9b073f9dfb51}, !- Name
  {80f21f0d-1701-45e5-a606-0aa464558e02}, !- Source Object
  3,                                      !- Outlet Port
  {0cc76b42-3119-4e64-becc-7172caee8301}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {485d17c7-3224-4dfe-8273-39b793a7feaa}, !- Handle
  {040141bf-dede-4916-98e4-941f463ec685}, !- Name
  {0cc76b42-3119-4e64-becc-7172caee8301}, !- Source Object
  4,                                      !- Outlet Port
  {e146ac4b-ea3b-41d6-9368-7f03a8129181}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {eb03e6d1-49ca-41cc-8967-89d777047f14}, !- Handle
  residential furnace gas|unit 11 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {88d2b4a5-5c62-4107-bd1a-5306533d583f}, !- Handle
  ConstantBiquadratic 7,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {3fb32d37-9f17-45d6-8b67-f88e309461f8}, !- Handle
  Cool-Cap-fT1 7,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {afea6762-7ac0-4473-8a3f-2e5a66c0b3de}, !- Handle
  Cool-EIR-fT1 7,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {87c0278d-842e-4578-828d-afd01828d05f}, !- Handle
  Cool-PLF-fPLR1 7,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6f87a659-5812-4fec-9f3c-f89e45564469}, !- Handle
  Cool-Cap-fFF1 7,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {afbcc666-d07a-48fa-92d8-e75ea84c1d5e}, !- Handle
  Cool-EIR-fFF1 7,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7db5414c-3b3b-4cee-bb45-80505a74c0a3}, !- Handle
  residential central ac|unit 11 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3fb32d37-9f17-45d6-8b67-f88e309461f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6f87a659-5812-4fec-9f3c-f89e45564469}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {afea6762-7ac0-4473-8a3f-2e5a66c0b3de}, !- Energy Input Ratio Function of Temperature Curve Name
  {afbcc666-d07a-48fa-92d8-e75ea84c1d5e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87c0278d-842e-4578-828d-afd01828d05f}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {42fda77a-00b4-455e-9c98-f35b1e08554b}, !- Handle
  residential furnace gas and central ac|unit 11 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {588d0a8a-ba7a-4c90-b048-f12b2d0b3438}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {79e67c61-d24f-467d-9a75-a23c910034ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {588d0a8a-ba7a-4c90-b048-f12b2d0b3438}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79e67c61-d24f-467d-9a75-a23c910034ea}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6178c87d-c96b-41bc-870d-523c46b20fda}, !- Handle
  residential furnace gas and central ac|unit 11 unitary system, !- Name
  Load,                                   !- Control Type
  {2873c72f-c4d8-41f9-b444-9c83735e4963}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {6a3f431a-4689-4ecc-a77c-ead1dcd1eabb}, !- Air Inlet Node Name
  {cab08a63-a266-47ec-b49a-1ba2443c54b6}, !- Air Outlet Node Name
  {42fda77a-00b4-455e-9c98-f35b1e08554b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {eb03e6d1-49ca-41cc-8967-89d777047f14}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7db5414c-3b3b-4cee-bb45-80505a74c0a3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {422d5f30-ebb0-45d5-9344-fc6fd57d5a2f}, !- Handle
  residential furnace gas and central ac|unit 11 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {99f02179-8e8f-4b7e-91ef-d314c0467d91}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1e2172f9-2de1-4667-88ad-990af726d3b1}, !- Supply Side Inlet Node Name
  {6afe0ad3-ddc4-498e-854b-207a87c5f327}, !- Demand Side Outlet Node Name
  {b84daa5e-5e2f-4172-a8cd-6b5def0488e2}, !- Demand Side Inlet Node A
  {14e307bf-2554-4de9-a263-078413e21f05}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f819eea-4f01-4926-942f-5bb4bd4151d9}, !- Demand Mixer Name
  {2572fb17-95a7-4854-8819-3f78d47ee905}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c457b26e-8ec2-4269-bffa-9f59e241a851}, !- Handle
  Node 62,                                !- Name
  {1e2172f9-2de1-4667-88ad-990af726d3b1}, !- Inlet Port
  {6a3f431a-4689-4ecc-a77c-ead1dcd1eabb}; !- Outlet Port

OS:Node,
  {05a9e0fa-2fb7-42e8-9b39-5a2e7e19f536}, !- Handle
  Node 63,                                !- Name
  {cab08a63-a266-47ec-b49a-1ba2443c54b6}, !- Inlet Port
  {14e307bf-2554-4de9-a263-078413e21f05}; !- Outlet Port

OS:Connection,
  {1e2172f9-2de1-4667-88ad-990af726d3b1}, !- Handle
  {42688682-23be-4b3f-b87a-d9721c053ad0}, !- Name
  {422d5f30-ebb0-45d5-9344-fc6fd57d5a2f}, !- Source Object
  8,                                      !- Outlet Port
  {c457b26e-8ec2-4269-bffa-9f59e241a851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e307bf-2554-4de9-a263-078413e21f05}, !- Handle
  {408b5396-5250-41d6-ab74-e19f53cfb68e}, !- Name
  {05a9e0fa-2fb7-42e8-9b39-5a2e7e19f536}, !- Source Object
  3,                                      !- Outlet Port
  {422d5f30-ebb0-45d5-9344-fc6fd57d5a2f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d5b94d15-43d6-4de6-86b2-c525cb9ec52d}, !- Handle
  Node 64,                                !- Name
  {b84daa5e-5e2f-4172-a8cd-6b5def0488e2}, !- Inlet Port
  {d0d8ae45-e03c-4468-a1ce-bdfc6f01f432}; !- Outlet Port

OS:Node,
  {11cf2bf6-6bda-4b02-b5dd-c511dad71927}, !- Handle
  Node 65,                                !- Name
  {0594bebc-6242-4eee-86bd-8efb53e8af87}, !- Inlet Port
  {6afe0ad3-ddc4-498e-854b-207a87c5f327}; !- Outlet Port

OS:Node,
  {6a3a0a18-5071-496d-bf1a-ce82f5b842f3}, !- Handle
  Node 66,                                !- Name
  {dd01c8e8-666d-41a9-8f56-b5a7249f16a6}, !- Inlet Port
  {c7ae454c-19fd-4b35-9fdf-6a365438d04f}; !- Outlet Port

OS:Connection,
  {b84daa5e-5e2f-4172-a8cd-6b5def0488e2}, !- Handle
  {a1115324-c466-438b-8c68-355f8594652c}, !- Name
  {422d5f30-ebb0-45d5-9344-fc6fd57d5a2f}, !- Source Object
  10,                                     !- Outlet Port
  {d5b94d15-43d6-4de6-86b2-c525cb9ec52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6afe0ad3-ddc4-498e-854b-207a87c5f327}, !- Handle
  {5ca18ca3-30f2-4f65-a5ed-509f8f633e37}, !- Name
  {11cf2bf6-6bda-4b02-b5dd-c511dad71927}, !- Source Object
  3,                                      !- Outlet Port
  {422d5f30-ebb0-45d5-9344-fc6fd57d5a2f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2572fb17-95a7-4854-8819-3f78d47ee905}, !- Handle
  residential furnace gas and central ac|unit 11 zone splitter, !- Name
  {d0d8ae45-e03c-4468-a1ce-bdfc6f01f432}, !- Inlet Node Name
  {c7fed5c8-2346-4da2-9e0a-dea098fafb0b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f819eea-4f01-4926-942f-5bb4bd4151d9}, !- Handle
  residential furnace gas and central ac|unit 11 zone mixer, !- Name
  {0594bebc-6242-4eee-86bd-8efb53e8af87}, !- Outlet Node Name
  {1b534105-ffb2-4620-a113-241a40e94ad0}; !- Inlet Node Name 1

OS:Connection,
  {d0d8ae45-e03c-4468-a1ce-bdfc6f01f432}, !- Handle
  {af037b8d-d145-4725-bc46-c83d6d74e275}, !- Name
  {d5b94d15-43d6-4de6-86b2-c525cb9ec52d}, !- Source Object
  3,                                      !- Outlet Port
  {2572fb17-95a7-4854-8819-3f78d47ee905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0594bebc-6242-4eee-86bd-8efb53e8af87}, !- Handle
  {f133c085-64e6-486d-9e05-21a948d2cba5}, !- Name
  {1f819eea-4f01-4926-942f-5bb4bd4151d9}, !- Source Object
  2,                                      !- Outlet Port
  {11cf2bf6-6bda-4b02-b5dd-c511dad71927}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ec45888f-571f-4492-93bc-2c1870fbb211}, !- Handle
  {422d5f30-ebb0-45d5-9344-fc6fd57d5a2f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {99f02179-8e8f-4b7e-91ef-d314c0467d91}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24; !- Name

OS:Connection,
  {6a3f431a-4689-4ecc-a77c-ead1dcd1eabb}, !- Handle
  {2d451a7d-73f8-45ad-8def-3347317f93aa}, !- Name
  {c457b26e-8ec2-4269-bffa-9f59e241a851}, !- Source Object
  3,                                      !- Outlet Port
  {6178c87d-c96b-41bc-870d-523c46b20fda}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {cab08a63-a266-47ec-b49a-1ba2443c54b6}, !- Handle
  {1513b2ed-b2c8-421b-93df-870ef8cc22c3}, !- Name
  {6178c87d-c96b-41bc-870d-523c46b20fda}, !- Source Object
  7,                                      !- Outlet Port
  {05a9e0fa-2fb7-42e8-9b39-5a2e7e19f536}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6f8e7fb3-a45c-47b9-9e7e-8128a7700fe7}, !- Handle
  residential furnace gas and central ac|unit 11 living zone|unit 11 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {c7fed5c8-2346-4da2-9e0a-dea098fafb0b}, !- Inlet Air Node Name
  {dd01c8e8-666d-41a9-8f56-b5a7249f16a6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a5852fe-c431-437d-80f0-25852df401e0}, !- Handle
  Node 67,                                !- Name
  {1aa162b3-6686-450c-a552-2ae75a1a6e5c}, !- Inlet Port
  {1b534105-ffb2-4620-a113-241a40e94ad0}; !- Outlet Port

OS:Connection,
  {c7ae454c-19fd-4b35-9fdf-6a365438d04f}, !- Handle
  {4861d060-c429-45ce-881b-60bc5f4e3ca1}, !- Name
  {6a3a0a18-5071-496d-bf1a-ce82f5b842f3}, !- Source Object
  3,                                      !- Outlet Port
  {31b92590-6cd4-40de-adc8-b8be40a1d1e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1aa162b3-6686-450c-a552-2ae75a1a6e5c}, !- Handle
  {e0f8887b-9224-41b3-ba11-1aaf11b86690}, !- Name
  {2873c72f-c4d8-41f9-b444-9c83735e4963}, !- Source Object
  12,                                     !- Outlet Port
  {8a5852fe-c431-437d-80f0-25852df401e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b534105-ffb2-4620-a113-241a40e94ad0}, !- Handle
  {2c406bc5-258f-46d8-9cc2-e6f8ea1c75b6}, !- Name
  {8a5852fe-c431-437d-80f0-25852df401e0}, !- Source Object
  3,                                      !- Outlet Port
  {1f819eea-4f01-4926-942f-5bb4bd4151d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7fed5c8-2346-4da2-9e0a-dea098fafb0b}, !- Handle
  {f5404d78-0fc0-4d85-8c39-ce3dbe020984}, !- Name
  {2572fb17-95a7-4854-8819-3f78d47ee905}, !- Source Object
  3,                                      !- Outlet Port
  {6f8e7fb3-a45c-47b9-9e7e-8128a7700fe7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd01c8e8-666d-41a9-8f56-b5a7249f16a6}, !- Handle
  {df848086-8860-4a8d-870d-2babf478a219}, !- Name
  {6f8e7fb3-a45c-47b9-9e7e-8128a7700fe7}, !- Source Object
  4,                                      !- Outlet Port
  {6a3a0a18-5071-496d-bf1a-ce82f5b842f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {45b59035-ea2a-484a-89b7-04f8df8f5717}, !- Handle
  residential furnace gas|unit 12 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {8b546684-2125-46b8-9a5d-7c8c5c338144}, !- Handle
  ConstantBiquadratic 8,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {8bca1dab-e26b-4b9f-8038-1908daaa0940}, !- Handle
  Cool-Cap-fT1 8,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {77c1efea-8376-45b7-9744-e414d26407b1}, !- Handle
  Cool-EIR-fT1 8,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0dfefb48-4aaa-4e8b-8554-bb643b3b11df}, !- Handle
  Cool-PLF-fPLR1 8,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {73e520f6-5473-49e3-a3dc-07e51ce184bf}, !- Handle
  Cool-Cap-fFF1 8,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7b297d5d-5542-4277-8b66-4bb4dc289ef3}, !- Handle
  Cool-EIR-fFF1 8,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ed56c6a8-915a-4e6f-bded-b8136878080e}, !- Handle
  residential central ac|unit 12 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8bca1dab-e26b-4b9f-8038-1908daaa0940}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73e520f6-5473-49e3-a3dc-07e51ce184bf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {77c1efea-8376-45b7-9744-e414d26407b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {7b297d5d-5542-4277-8b66-4bb4dc289ef3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0dfefb48-4aaa-4e8b-8554-bb643b3b11df}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {864f3e40-b2f6-47e7-9981-2702d58c366e}, !- Handle
  residential furnace gas and central ac|unit 12 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd169f91-b142-46fe-b9e8-88bfdc144fbb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53db25d2-c957-445d-8dee-af2ac3b5b4fd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {cd169f91-b142-46fe-b9e8-88bfdc144fbb}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53db25d2-c957-445d-8dee-af2ac3b5b4fd}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {70e4c489-5090-43ee-a24b-6e06e1425866}, !- Handle
  residential furnace gas and central ac|unit 12 unitary system, !- Name
  Load,                                   !- Control Type
  {90eb3a42-b2e1-4a41-9ad0-9207556c5637}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {4aa83e99-0b91-4fec-9ea5-701303b7776d}, !- Air Inlet Node Name
  {4440501a-b9b5-473d-a4d2-f6adf9b1d3db}, !- Air Outlet Node Name
  {864f3e40-b2f6-47e7-9981-2702d58c366e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {45b59035-ea2a-484a-89b7-04f8df8f5717}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ed56c6a8-915a-4e6f-bded-b8136878080e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {e736e73c-d799-439a-ab52-8fe18ff02711}, !- Handle
  residential furnace gas and central ac|unit 12 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {a45ea3a1-efbe-4be9-ab89-45293bd0d674}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c48f5dd3-183e-49e2-9f3e-1c99fd339243}, !- Supply Side Inlet Node Name
  {f4a5438d-1a8a-4fc1-ad93-3d16b9d32752}, !- Demand Side Outlet Node Name
  {606fa361-0ffc-472f-9a23-ce67516905a3}, !- Demand Side Inlet Node A
  {9a59d552-749b-43b7-b6a1-9cfd50f75076}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f4371e8f-3ef7-4c07-a96a-74ff27179305}, !- Demand Mixer Name
  {19e29ea6-4676-49a2-af32-bd040cb40fef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9bbbf9cd-e641-445a-b5c3-1b0b6f0495e2}, !- Handle
  Node 68,                                !- Name
  {c48f5dd3-183e-49e2-9f3e-1c99fd339243}, !- Inlet Port
  {4aa83e99-0b91-4fec-9ea5-701303b7776d}; !- Outlet Port

OS:Node,
  {021a407f-d455-4f47-85ce-d1acae061a91}, !- Handle
  Node 69,                                !- Name
  {4440501a-b9b5-473d-a4d2-f6adf9b1d3db}, !- Inlet Port
  {9a59d552-749b-43b7-b6a1-9cfd50f75076}; !- Outlet Port

OS:Connection,
  {c48f5dd3-183e-49e2-9f3e-1c99fd339243}, !- Handle
  {77f37ddb-c514-4c53-bc75-440c3ebf1539}, !- Name
  {e736e73c-d799-439a-ab52-8fe18ff02711}, !- Source Object
  8,                                      !- Outlet Port
  {9bbbf9cd-e641-445a-b5c3-1b0b6f0495e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a59d552-749b-43b7-b6a1-9cfd50f75076}, !- Handle
  {c03a5401-95d2-467a-b626-b42a8ef8d4a2}, !- Name
  {021a407f-d455-4f47-85ce-d1acae061a91}, !- Source Object
  3,                                      !- Outlet Port
  {e736e73c-d799-439a-ab52-8fe18ff02711}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e065bff9-6848-4309-9a75-13f75ad3c3ba}, !- Handle
  Node 70,                                !- Name
  {606fa361-0ffc-472f-9a23-ce67516905a3}, !- Inlet Port
  {fa8ad6b1-c02f-40d7-8cd6-91f3920f6f75}; !- Outlet Port

OS:Node,
  {4ded46b3-549f-47b3-bc81-856c00830712}, !- Handle
  Node 71,                                !- Name
  {906649c8-5fd4-4296-9bd6-6cdf95c92ebd}, !- Inlet Port
  {f4a5438d-1a8a-4fc1-ad93-3d16b9d32752}; !- Outlet Port

OS:Node,
  {af4a9688-cf56-4a05-be5e-7b545abebf18}, !- Handle
  Node 72,                                !- Name
  {f68ecdff-9eea-44fe-bcc1-b79b742ab251}, !- Inlet Port
  {ed4c293d-15f1-4fa7-9ece-49152152fc78}; !- Outlet Port

OS:Connection,
  {606fa361-0ffc-472f-9a23-ce67516905a3}, !- Handle
  {4c31027f-2af7-4191-aaed-39f268d9b47b}, !- Name
  {e736e73c-d799-439a-ab52-8fe18ff02711}, !- Source Object
  10,                                     !- Outlet Port
  {e065bff9-6848-4309-9a75-13f75ad3c3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a5438d-1a8a-4fc1-ad93-3d16b9d32752}, !- Handle
  {fd1bc3d1-7318-4923-b8d9-ab578cc49622}, !- Name
  {4ded46b3-549f-47b3-bc81-856c00830712}, !- Source Object
  3,                                      !- Outlet Port
  {e736e73c-d799-439a-ab52-8fe18ff02711}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19e29ea6-4676-49a2-af32-bd040cb40fef}, !- Handle
  residential furnace gas and central ac|unit 12 zone splitter, !- Name
  {fa8ad6b1-c02f-40d7-8cd6-91f3920f6f75}, !- Inlet Node Name
  {392891fb-dc48-4591-bdf9-1ebf8ce68763}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f4371e8f-3ef7-4c07-a96a-74ff27179305}, !- Handle
  residential furnace gas and central ac|unit 12 zone mixer, !- Name
  {906649c8-5fd4-4296-9bd6-6cdf95c92ebd}, !- Outlet Node Name
  {38ad23a1-e072-484f-9d40-81ca86385f3e}; !- Inlet Node Name 1

OS:Connection,
  {fa8ad6b1-c02f-40d7-8cd6-91f3920f6f75}, !- Handle
  {72aa5fd7-1bff-45e3-9fc9-6092851d730f}, !- Name
  {e065bff9-6848-4309-9a75-13f75ad3c3ba}, !- Source Object
  3,                                      !- Outlet Port
  {19e29ea6-4676-49a2-af32-bd040cb40fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906649c8-5fd4-4296-9bd6-6cdf95c92ebd}, !- Handle
  {e1e1d8bf-90a9-4308-aabc-51c92f59d2a4}, !- Name
  {f4371e8f-3ef7-4c07-a96a-74ff27179305}, !- Source Object
  2,                                      !- Outlet Port
  {4ded46b3-549f-47b3-bc81-856c00830712}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5eafd89-be7d-4e56-87f7-df43ad8b9847}, !- Handle
  {e736e73c-d799-439a-ab52-8fe18ff02711}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a45ea3a1-efbe-4be9-ab89-45293bd0d674}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25; !- Name

OS:Connection,
  {4aa83e99-0b91-4fec-9ea5-701303b7776d}, !- Handle
  {0de2fb09-594f-4906-a215-bb447e3280ca}, !- Name
  {9bbbf9cd-e641-445a-b5c3-1b0b6f0495e2}, !- Source Object
  3,                                      !- Outlet Port
  {70e4c489-5090-43ee-a24b-6e06e1425866}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4440501a-b9b5-473d-a4d2-f6adf9b1d3db}, !- Handle
  {0c7422c8-c2c1-4667-98ba-fa094024b80d}, !- Name
  {70e4c489-5090-43ee-a24b-6e06e1425866}, !- Source Object
  7,                                      !- Outlet Port
  {021a407f-d455-4f47-85ce-d1acae061a91}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f6dc6cd9-a5d3-42ad-8d28-5f040ecccf6f}, !- Handle
  residential furnace gas and central ac|unit 12 living zone|unit 12 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {392891fb-dc48-4591-bdf9-1ebf8ce68763}, !- Inlet Air Node Name
  {f68ecdff-9eea-44fe-bcc1-b79b742ab251}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f200b41-4d41-4091-8040-b5001b681cbf}, !- Handle
  Node 73,                                !- Name
  {5631b811-16ac-40c7-bb66-8deb88147712}, !- Inlet Port
  {38ad23a1-e072-484f-9d40-81ca86385f3e}; !- Outlet Port

OS:Connection,
  {ed4c293d-15f1-4fa7-9ece-49152152fc78}, !- Handle
  {36d9e9f2-a3be-47c5-91f2-34646fd5145f}, !- Name
  {af4a9688-cf56-4a05-be5e-7b545abebf18}, !- Source Object
  3,                                      !- Outlet Port
  {962e31b3-d4a8-49b7-ac86-cc2462511396}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5631b811-16ac-40c7-bb66-8deb88147712}, !- Handle
  {5a45c445-7944-40ef-9d8d-40e484b5e87d}, !- Name
  {90eb3a42-b2e1-4a41-9ad0-9207556c5637}, !- Source Object
  12,                                     !- Outlet Port
  {2f200b41-4d41-4091-8040-b5001b681cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ad23a1-e072-484f-9d40-81ca86385f3e}, !- Handle
  {9cbe8e8e-4ce6-4bf9-bd1c-1ea066349747}, !- Name
  {2f200b41-4d41-4091-8040-b5001b681cbf}, !- Source Object
  3,                                      !- Outlet Port
  {f4371e8f-3ef7-4c07-a96a-74ff27179305}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {392891fb-dc48-4591-bdf9-1ebf8ce68763}, !- Handle
  {bf875d95-b95f-4d3e-9cbd-9ccc187bfaea}, !- Name
  {19e29ea6-4676-49a2-af32-bd040cb40fef}, !- Source Object
  3,                                      !- Outlet Port
  {f6dc6cd9-a5d3-42ad-8d28-5f040ecccf6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f68ecdff-9eea-44fe-bcc1-b79b742ab251}, !- Handle
  {3d970ca3-5973-484d-aa41-eed55bf1fad0}, !- Name
  {f6dc6cd9-a5d3-42ad-8d28-5f040ecccf6f}, !- Source Object
  4,                                      !- Outlet Port
  {af4a9688-cf56-4a05-be5e-7b545abebf18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {72c145b4-68e5-4db4-a515-f113f552fe10}, !- Handle
  residential furnace gas|unit 13 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {b6695da4-f9a9-404c-a5e5-a0a79f7cd414}, !- Handle
  ConstantBiquadratic 9,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {b6c292a7-83f8-4df7-99da-ebca3450fcdd}, !- Handle
  Cool-Cap-fT1 9,                         !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e4ac0860-bcc4-478d-95be-66dfea4cccb8}, !- Handle
  Cool-EIR-fT1 9,                         !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f2fefe60-4f8e-470a-a1dd-619a58b19815}, !- Handle
  Cool-PLF-fPLR1 9,                       !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0981df30-5831-4eb0-a97c-f70234f18634}, !- Handle
  Cool-Cap-fFF1 9,                        !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c2fba6ab-c33c-4341-952a-ab6a275fcbf2}, !- Handle
  Cool-EIR-fFF1 9,                        !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1595a18a-1d02-468c-984d-5c17fca68880}, !- Handle
  residential central ac|unit 13 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b6c292a7-83f8-4df7-99da-ebca3450fcdd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0981df30-5831-4eb0-a97c-f70234f18634}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e4ac0860-bcc4-478d-95be-66dfea4cccb8}, !- Energy Input Ratio Function of Temperature Curve Name
  {c2fba6ab-c33c-4341-952a-ab6a275fcbf2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f2fefe60-4f8e-470a-a1dd-619a58b19815}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {fe7dc603-d3b5-4547-83b2-3385db2356e0}, !- Handle
  residential furnace gas and central ac|unit 13 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4a10dffe-e06c-4f59-a930-6d241e98950d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {372dd3a5-4013-454c-9f25-fa057522fab0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {4a10dffe-e06c-4f59-a930-6d241e98950d}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {372dd3a5-4013-454c-9f25-fa057522fab0}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aa7854fe-f25b-468f-9d05-42b54b1cb400}, !- Handle
  residential furnace gas and central ac|unit 13 unitary system, !- Name
  Load,                                   !- Control Type
  {5687306c-6cec-4697-9277-916368ea1887}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {f14e44ce-7992-416b-9208-be938ca511fd}, !- Air Inlet Node Name
  {f326ab44-1e05-4253-bf9e-ff6a86eae3dc}, !- Air Outlet Node Name
  {fe7dc603-d3b5-4547-83b2-3385db2356e0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {72c145b4-68e5-4db4-a515-f113f552fe10}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1595a18a-1d02-468c-984d-5c17fca68880}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {045bbe48-4a72-46be-b506-948622f6ad51}, !- Handle
  residential furnace gas and central ac|unit 13 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {47dfd3a6-99d8-4153-9816-20343c400f26}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ac32eb22-5ba7-44fe-85bf-2945d5ef561d}, !- Supply Side Inlet Node Name
  {cb388856-441e-49e2-921d-a96e8bf60b35}, !- Demand Side Outlet Node Name
  {a5953016-27e6-4b10-bf6a-f2bba189e693}, !- Demand Side Inlet Node A
  {3d4ec6ee-8072-4929-90e9-66df2c980b0e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {850bcb5a-15d2-4130-84f2-6f987d7743c5}, !- Demand Mixer Name
  {531551d1-170f-41bd-964f-1181859274ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {efdbfee3-e593-4b5f-bd77-1776f77dc2db}, !- Handle
  Node 74,                                !- Name
  {ac32eb22-5ba7-44fe-85bf-2945d5ef561d}, !- Inlet Port
  {f14e44ce-7992-416b-9208-be938ca511fd}; !- Outlet Port

OS:Node,
  {79c976ca-9cf4-4e92-ac09-86fc8ae52fda}, !- Handle
  Node 75,                                !- Name
  {f326ab44-1e05-4253-bf9e-ff6a86eae3dc}, !- Inlet Port
  {3d4ec6ee-8072-4929-90e9-66df2c980b0e}; !- Outlet Port

OS:Connection,
  {ac32eb22-5ba7-44fe-85bf-2945d5ef561d}, !- Handle
  {a7fbd5bd-f4c7-4848-9071-c56aaddcd24f}, !- Name
  {045bbe48-4a72-46be-b506-948622f6ad51}, !- Source Object
  8,                                      !- Outlet Port
  {efdbfee3-e593-4b5f-bd77-1776f77dc2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4ec6ee-8072-4929-90e9-66df2c980b0e}, !- Handle
  {f1c18582-aede-4542-ab4d-dac613119c9a}, !- Name
  {79c976ca-9cf4-4e92-ac09-86fc8ae52fda}, !- Source Object
  3,                                      !- Outlet Port
  {045bbe48-4a72-46be-b506-948622f6ad51}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {03178ada-fd3d-46f8-b3e7-4e7c6e0e4b77}, !- Handle
  Node 76,                                !- Name
  {a5953016-27e6-4b10-bf6a-f2bba189e693}, !- Inlet Port
  {7f629ff8-7999-45e3-9789-d58531c35caa}; !- Outlet Port

OS:Node,
  {f81e7c3d-3f3d-4181-a13c-dad774700f7c}, !- Handle
  Node 77,                                !- Name
  {7194a150-2c7a-4451-8fe2-818b83dd1ce1}, !- Inlet Port
  {cb388856-441e-49e2-921d-a96e8bf60b35}; !- Outlet Port

OS:Node,
  {11a2dfb9-8de8-42d8-aa43-61f001256e87}, !- Handle
  Node 78,                                !- Name
  {d133653f-bfc6-450c-bbaa-096df759c9be}, !- Inlet Port
  {5b163bb9-54dd-4676-a655-2f25c0648712}; !- Outlet Port

OS:Connection,
  {a5953016-27e6-4b10-bf6a-f2bba189e693}, !- Handle
  {cffd990e-f183-439d-ad74-f239318f0bb3}, !- Name
  {045bbe48-4a72-46be-b506-948622f6ad51}, !- Source Object
  10,                                     !- Outlet Port
  {03178ada-fd3d-46f8-b3e7-4e7c6e0e4b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb388856-441e-49e2-921d-a96e8bf60b35}, !- Handle
  {b48f4cfe-83cf-4f22-8681-4ccec1ad010e}, !- Name
  {f81e7c3d-3f3d-4181-a13c-dad774700f7c}, !- Source Object
  3,                                      !- Outlet Port
  {045bbe48-4a72-46be-b506-948622f6ad51}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {531551d1-170f-41bd-964f-1181859274ff}, !- Handle
  residential furnace gas and central ac|unit 13 zone splitter, !- Name
  {7f629ff8-7999-45e3-9789-d58531c35caa}, !- Inlet Node Name
  {9625d76a-fc20-4510-bc16-fd9151a0d8e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {850bcb5a-15d2-4130-84f2-6f987d7743c5}, !- Handle
  residential furnace gas and central ac|unit 13 zone mixer, !- Name
  {7194a150-2c7a-4451-8fe2-818b83dd1ce1}, !- Outlet Node Name
  {45319be2-c33c-49a4-afd1-4dd5a5216465}; !- Inlet Node Name 1

OS:Connection,
  {7f629ff8-7999-45e3-9789-d58531c35caa}, !- Handle
  {e5fb9ad5-6400-4c17-8c60-f8216b22457f}, !- Name
  {03178ada-fd3d-46f8-b3e7-4e7c6e0e4b77}, !- Source Object
  3,                                      !- Outlet Port
  {531551d1-170f-41bd-964f-1181859274ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7194a150-2c7a-4451-8fe2-818b83dd1ce1}, !- Handle
  {375d7e6c-5604-4b97-b7f1-432e40e2ef31}, !- Name
  {850bcb5a-15d2-4130-84f2-6f987d7743c5}, !- Source Object
  2,                                      !- Outlet Port
  {f81e7c3d-3f3d-4181-a13c-dad774700f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f0b4c1eb-70f1-4342-ac50-f6a7940df5a0}, !- Handle
  {045bbe48-4a72-46be-b506-948622f6ad51}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {47dfd3a6-99d8-4153-9816-20343c400f26}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26; !- Name

OS:Connection,
  {f14e44ce-7992-416b-9208-be938ca511fd}, !- Handle
  {2fee6465-77f9-4c4c-af9f-0bf989d1c51d}, !- Name
  {efdbfee3-e593-4b5f-bd77-1776f77dc2db}, !- Source Object
  3,                                      !- Outlet Port
  {aa7854fe-f25b-468f-9d05-42b54b1cb400}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {f326ab44-1e05-4253-bf9e-ff6a86eae3dc}, !- Handle
  {36cb8fea-808f-4904-bdcb-a20c79e10a1a}, !- Name
  {aa7854fe-f25b-468f-9d05-42b54b1cb400}, !- Source Object
  7,                                      !- Outlet Port
  {79c976ca-9cf4-4e92-ac09-86fc8ae52fda}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ded1b2d4-899e-4075-aeda-331efcaa308a}, !- Handle
  residential furnace gas and central ac|unit 13 living zone|unit 13 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {9625d76a-fc20-4510-bc16-fd9151a0d8e8}, !- Inlet Air Node Name
  {d133653f-bfc6-450c-bbaa-096df759c9be}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2eb6f5e-d735-4103-b17d-faed028214bc}, !- Handle
  Node 79,                                !- Name
  {5a39ec4d-30e1-4091-a12d-aba972658068}, !- Inlet Port
  {45319be2-c33c-49a4-afd1-4dd5a5216465}; !- Outlet Port

OS:Connection,
  {5b163bb9-54dd-4676-a655-2f25c0648712}, !- Handle
  {f41a0960-8c0e-4c34-a9eb-00cc59e56493}, !- Name
  {11a2dfb9-8de8-42d8-aa43-61f001256e87}, !- Source Object
  3,                                      !- Outlet Port
  {3579f7d4-f0da-4967-8de7-4a132d5f1837}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a39ec4d-30e1-4091-a12d-aba972658068}, !- Handle
  {19b16501-0568-4cf2-be16-11ffa37dc58f}, !- Name
  {5687306c-6cec-4697-9277-916368ea1887}, !- Source Object
  12,                                     !- Outlet Port
  {f2eb6f5e-d735-4103-b17d-faed028214bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45319be2-c33c-49a4-afd1-4dd5a5216465}, !- Handle
  {49bad650-1290-4a9b-9a40-18bffc2688eb}, !- Name
  {f2eb6f5e-d735-4103-b17d-faed028214bc}, !- Source Object
  3,                                      !- Outlet Port
  {850bcb5a-15d2-4130-84f2-6f987d7743c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9625d76a-fc20-4510-bc16-fd9151a0d8e8}, !- Handle
  {90f97363-8d36-4b2e-8efa-d483f8dc4c03}, !- Name
  {531551d1-170f-41bd-964f-1181859274ff}, !- Source Object
  3,                                      !- Outlet Port
  {ded1b2d4-899e-4075-aeda-331efcaa308a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d133653f-bfc6-450c-bbaa-096df759c9be}, !- Handle
  {1fd33ef8-dfd4-4d98-97a4-200ad34d5a5a}, !- Name
  {ded1b2d4-899e-4075-aeda-331efcaa308a}, !- Source Object
  4,                                      !- Outlet Port
  {11a2dfb9-8de8-42d8-aa43-61f001256e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b99043b8-4fcf-4fa6-8110-32e3c13b52b1}, !- Handle
  residential furnace gas|unit 14 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {3e9c1678-4248-4b4d-a6c2-a1764ca1fd9f}, !- Handle
  ConstantBiquadratic 10,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {e8d61791-08a1-40ef-bc8d-3aff7f332f00}, !- Handle
  Cool-Cap-fT1 10,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e7399a4e-c599-4028-968a-4e6ae844747a}, !- Handle
  Cool-EIR-fT1 10,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0b75a5a0-e0bb-4140-9ed7-14a8ae5e1236}, !- Handle
  Cool-PLF-fPLR1 10,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {02e95573-53bb-4a41-8fb1-3358eb71cd78}, !- Handle
  Cool-Cap-fFF1 10,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e4fd7317-9c4e-44dd-b224-8492ba248ecc}, !- Handle
  Cool-EIR-fFF1 10,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a05b362c-54ac-45ac-8de0-1c353bd89ce8}, !- Handle
  residential central ac|unit 14 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8d61791-08a1-40ef-bc8d-3aff7f332f00}, !- Total Cooling Capacity Function of Temperature Curve Name
  {02e95573-53bb-4a41-8fb1-3358eb71cd78}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e7399a4e-c599-4028-968a-4e6ae844747a}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4fd7317-9c4e-44dd-b224-8492ba248ecc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0b75a5a0-e0bb-4140-9ed7-14a8ae5e1236}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {29f9fa05-eb87-4f4f-b712-42b5420dd8b9}, !- Handle
  residential furnace gas and central ac|unit 14 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {823ae54c-228f-44b2-86c7-91986650e675}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ced88aa8-9b4d-42a2-be4f-a4dbe7ea3a98}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {823ae54c-228f-44b2-86c7-91986650e675}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ced88aa8-9b4d-42a2-be4f-a4dbe7ea3a98}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b8d79865-8f37-4571-9649-c32d78e1849a}, !- Handle
  residential furnace gas and central ac|unit 14 unitary system, !- Name
  Load,                                   !- Control Type
  {20082add-b72e-43ba-9de4-86bac1ef4851}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {23412c37-baa8-4afe-8b1f-e370c69c1723}, !- Air Inlet Node Name
  {e194b318-b6d1-47aa-b6ea-adc949e11b43}, !- Air Outlet Node Name
  {29f9fa05-eb87-4f4f-b712-42b5420dd8b9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {b99043b8-4fcf-4fa6-8110-32e3c13b52b1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a05b362c-54ac-45ac-8de0-1c353bd89ce8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {71791c28-a895-4edd-ab55-4db2194ab65a}, !- Handle
  residential furnace gas and central ac|unit 14 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {da14a26c-ed55-4775-8fda-c341f4d35467}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f94dbc88-0a17-4849-ab45-5a0260e30c3f}, !- Supply Side Inlet Node Name
  {fa12d462-54d1-4438-87ec-ef32686ae9fa}, !- Demand Side Outlet Node Name
  {5155c140-a56c-479c-9c5c-9d18854e9ec7}, !- Demand Side Inlet Node A
  {18deaf9f-c8a2-4b25-b5bb-a4be5eccec9a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {14f7878d-ff57-42a8-941c-4874d7d10ca2}, !- Demand Mixer Name
  {a8f8d77d-173a-4a4a-8369-9f83be5aff30}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b6c2118c-f026-4c34-94a4-0e4740cff5e6}, !- Handle
  Node 80,                                !- Name
  {f94dbc88-0a17-4849-ab45-5a0260e30c3f}, !- Inlet Port
  {23412c37-baa8-4afe-8b1f-e370c69c1723}; !- Outlet Port

OS:Node,
  {f4c8cf8f-7685-4b10-b13a-99bcce087863}, !- Handle
  Node 81,                                !- Name
  {e194b318-b6d1-47aa-b6ea-adc949e11b43}, !- Inlet Port
  {18deaf9f-c8a2-4b25-b5bb-a4be5eccec9a}; !- Outlet Port

OS:Connection,
  {f94dbc88-0a17-4849-ab45-5a0260e30c3f}, !- Handle
  {cda6a1c7-9925-4dfc-84a5-9b4d9dc983bd}, !- Name
  {71791c28-a895-4edd-ab55-4db2194ab65a}, !- Source Object
  8,                                      !- Outlet Port
  {b6c2118c-f026-4c34-94a4-0e4740cff5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18deaf9f-c8a2-4b25-b5bb-a4be5eccec9a}, !- Handle
  {46dc35b7-8de1-4c81-9846-dbe926cf4106}, !- Name
  {f4c8cf8f-7685-4b10-b13a-99bcce087863}, !- Source Object
  3,                                      !- Outlet Port
  {71791c28-a895-4edd-ab55-4db2194ab65a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5e3a17dc-55ed-4262-8117-cd7759f0340d}, !- Handle
  Node 82,                                !- Name
  {5155c140-a56c-479c-9c5c-9d18854e9ec7}, !- Inlet Port
  {9a826621-81fd-43d2-9584-f833b5482d2e}; !- Outlet Port

OS:Node,
  {f4af4941-6892-4985-82f6-6b175e231729}, !- Handle
  Node 83,                                !- Name
  {5127e874-f204-42be-98ee-63f4d265377e}, !- Inlet Port
  {fa12d462-54d1-4438-87ec-ef32686ae9fa}; !- Outlet Port

OS:Node,
  {b3e98cd0-0c06-461a-bd79-b94efe2aeb68}, !- Handle
  Node 84,                                !- Name
  {4a6469bb-7ad7-493d-b266-9907b36773d4}, !- Inlet Port
  {3e13aed6-fc94-4c42-b3c4-cec1d4a1eb5f}; !- Outlet Port

OS:Connection,
  {5155c140-a56c-479c-9c5c-9d18854e9ec7}, !- Handle
  {8f47a51b-28cc-4b8b-a14e-5d1597f71b24}, !- Name
  {71791c28-a895-4edd-ab55-4db2194ab65a}, !- Source Object
  10,                                     !- Outlet Port
  {5e3a17dc-55ed-4262-8117-cd7759f0340d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa12d462-54d1-4438-87ec-ef32686ae9fa}, !- Handle
  {126b42cb-fe40-4d3c-a1e7-d36d2e585f2d}, !- Name
  {f4af4941-6892-4985-82f6-6b175e231729}, !- Source Object
  3,                                      !- Outlet Port
  {71791c28-a895-4edd-ab55-4db2194ab65a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8f8d77d-173a-4a4a-8369-9f83be5aff30}, !- Handle
  residential furnace gas and central ac|unit 14 zone splitter, !- Name
  {9a826621-81fd-43d2-9584-f833b5482d2e}, !- Inlet Node Name
  {08bce153-02e8-411c-897f-f840c9d73f65}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {14f7878d-ff57-42a8-941c-4874d7d10ca2}, !- Handle
  residential furnace gas and central ac|unit 14 zone mixer, !- Name
  {5127e874-f204-42be-98ee-63f4d265377e}, !- Outlet Node Name
  {e0441c7e-80f4-440d-9a49-9b05bbe1e185}; !- Inlet Node Name 1

OS:Connection,
  {9a826621-81fd-43d2-9584-f833b5482d2e}, !- Handle
  {6a7e8fdc-86c3-4662-bdc5-bcc34e9c405a}, !- Name
  {5e3a17dc-55ed-4262-8117-cd7759f0340d}, !- Source Object
  3,                                      !- Outlet Port
  {a8f8d77d-173a-4a4a-8369-9f83be5aff30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5127e874-f204-42be-98ee-63f4d265377e}, !- Handle
  {05c3182a-9348-4631-aad8-0c5029f47363}, !- Name
  {14f7878d-ff57-42a8-941c-4874d7d10ca2}, !- Source Object
  2,                                      !- Outlet Port
  {f4af4941-6892-4985-82f6-6b175e231729}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1ff26a81-7e43-4c4a-b96b-4512b0f4e64f}, !- Handle
  {71791c28-a895-4edd-ab55-4db2194ab65a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {da14a26c-ed55-4775-8fda-c341f4d35467}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27; !- Name

OS:Connection,
  {23412c37-baa8-4afe-8b1f-e370c69c1723}, !- Handle
  {a87b3dff-9090-4d41-ba0b-b8d2c350ac93}, !- Name
  {b6c2118c-f026-4c34-94a4-0e4740cff5e6}, !- Source Object
  3,                                      !- Outlet Port
  {b8d79865-8f37-4571-9649-c32d78e1849a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e194b318-b6d1-47aa-b6ea-adc949e11b43}, !- Handle
  {f97a0d69-367f-4cf6-8c7d-5cfaaf42d317}, !- Name
  {b8d79865-8f37-4571-9649-c32d78e1849a}, !- Source Object
  7,                                      !- Outlet Port
  {f4c8cf8f-7685-4b10-b13a-99bcce087863}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {16aeac04-9449-4522-87cb-49a66590030f}, !- Handle
  residential furnace gas and central ac|unit 14 living zone|unit 14 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {08bce153-02e8-411c-897f-f840c9d73f65}, !- Inlet Air Node Name
  {4a6469bb-7ad7-493d-b266-9907b36773d4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b17a850a-2b47-4313-bca8-16505e7edc65}, !- Handle
  Node 85,                                !- Name
  {9a248000-0c69-4b7c-a7e5-e44674165083}, !- Inlet Port
  {e0441c7e-80f4-440d-9a49-9b05bbe1e185}; !- Outlet Port

OS:Connection,
  {3e13aed6-fc94-4c42-b3c4-cec1d4a1eb5f}, !- Handle
  {b06095b3-6655-42c6-93b4-8d45123300a7}, !- Name
  {b3e98cd0-0c06-461a-bd79-b94efe2aeb68}, !- Source Object
  3,                                      !- Outlet Port
  {38fb8fea-a167-4324-8007-ea83bc0fa0f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a248000-0c69-4b7c-a7e5-e44674165083}, !- Handle
  {cd46dec0-4c3d-45e4-a5de-604d0c1c06e4}, !- Name
  {20082add-b72e-43ba-9de4-86bac1ef4851}, !- Source Object
  12,                                     !- Outlet Port
  {b17a850a-2b47-4313-bca8-16505e7edc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0441c7e-80f4-440d-9a49-9b05bbe1e185}, !- Handle
  {215c70dd-b895-43c3-b952-35d5a2a9f0f6}, !- Name
  {b17a850a-2b47-4313-bca8-16505e7edc65}, !- Source Object
  3,                                      !- Outlet Port
  {14f7878d-ff57-42a8-941c-4874d7d10ca2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08bce153-02e8-411c-897f-f840c9d73f65}, !- Handle
  {1380edca-1f25-4d42-a483-f1cbe7ad40a4}, !- Name
  {a8f8d77d-173a-4a4a-8369-9f83be5aff30}, !- Source Object
  3,                                      !- Outlet Port
  {16aeac04-9449-4522-87cb-49a66590030f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a6469bb-7ad7-493d-b266-9907b36773d4}, !- Handle
  {3883697d-54da-4db3-8457-97f72d794b4b}, !- Name
  {16aeac04-9449-4522-87cb-49a66590030f}, !- Source Object
  4,                                      !- Outlet Port
  {b3e98cd0-0c06-461a-bd79-b94efe2aeb68}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {f762009f-6c28-42f4-a37d-c81a6e34cd16}, !- Handle
  residential furnace gas|unit 39 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {1d289d28-12d4-4633-b678-9ab4db2d6195}, !- Handle
  ConstantBiquadratic 11,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {3fc2b1a3-0eb5-4326-accb-46dee26f3815}, !- Handle
  Cool-Cap-fT1 11,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a22500ef-5abd-40f9-88ba-e68131061cc4}, !- Handle
  Cool-EIR-fT1 11,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5eb61b1d-bc27-4ac5-a09f-bfe518feddba}, !- Handle
  Cool-PLF-fPLR1 11,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {11c994e5-afa2-448f-b44f-54542419b7ad}, !- Handle
  Cool-Cap-fFF1 11,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fb659353-529b-4d3f-a925-92a762c1d890}, !- Handle
  Cool-EIR-fFF1 11,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {4b1fd03a-7a4d-48cc-b1f5-fdb186e36a29}, !- Handle
  residential central ac|unit 39 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3fc2b1a3-0eb5-4326-accb-46dee26f3815}, !- Total Cooling Capacity Function of Temperature Curve Name
  {11c994e5-afa2-448f-b44f-54542419b7ad}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a22500ef-5abd-40f9-88ba-e68131061cc4}, !- Energy Input Ratio Function of Temperature Curve Name
  {fb659353-529b-4d3f-a925-92a762c1d890}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5eb61b1d-bc27-4ac5-a09f-bfe518feddba}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {e10794ad-a869-4240-a4b4-6c5c718323e9}, !- Handle
  residential furnace gas and central ac|unit 39 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c55faa75-8bb3-4099-b3ce-7774cc3b7d76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ca8ecd8-ceae-4b0b-9982-733b5ec4e3b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {c55faa75-8bb3-4099-b3ce-7774cc3b7d76}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ca8ecd8-ceae-4b0b-9982-733b5ec4e3b3}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {86e4681e-7c84-4d88-8c8f-595c12162cf1}, !- Handle
  residential furnace gas and central ac|unit 39 unitary system, !- Name
  Load,                                   !- Control Type
  {f326f256-584d-4e18-91ba-6dc16b5ef95c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {d8964aee-4cbf-406f-8ac8-036932774d82}, !- Air Inlet Node Name
  {e1af4694-4ac4-4f89-836b-6a2be999ab62}, !- Air Outlet Node Name
  {e10794ad-a869-4240-a4b4-6c5c718323e9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {f762009f-6c28-42f4-a37d-c81a6e34cd16}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4b1fd03a-7a4d-48cc-b1f5-fdb186e36a29}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {3360fe12-d8e0-4f08-810c-24d57dea13aa}, !- Handle
  residential furnace gas and central ac|unit 39 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {a44f7900-71e6-4fdc-976d-3c7aa04ac3e2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6af56e5b-37a2-430c-b11d-f231b5955094}, !- Supply Side Inlet Node Name
  {0daddc7c-4263-4c53-9502-ce84101dd97d}, !- Demand Side Outlet Node Name
  {80897bbb-7703-46cd-bbdf-e56ac2bfcbbd}, !- Demand Side Inlet Node A
  {ab4df604-3496-44e9-abe7-11d938cd9fe0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {95fd0049-4180-421f-8dd6-881daeb78338}, !- Demand Mixer Name
  {60544912-20ae-4f81-baee-189ff863ce2e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c939b3e-e9a0-4c36-9c19-74d1b45eec30}, !- Handle
  Node 86,                                !- Name
  {6af56e5b-37a2-430c-b11d-f231b5955094}, !- Inlet Port
  {d8964aee-4cbf-406f-8ac8-036932774d82}; !- Outlet Port

OS:Node,
  {c392241d-f431-48d4-81b4-36f7e65d749c}, !- Handle
  Node 87,                                !- Name
  {e1af4694-4ac4-4f89-836b-6a2be999ab62}, !- Inlet Port
  {ab4df604-3496-44e9-abe7-11d938cd9fe0}; !- Outlet Port

OS:Connection,
  {6af56e5b-37a2-430c-b11d-f231b5955094}, !- Handle
  {cffce8ae-0f13-45c0-8fb6-1b1229a0fc3c}, !- Name
  {3360fe12-d8e0-4f08-810c-24d57dea13aa}, !- Source Object
  8,                                      !- Outlet Port
  {5c939b3e-e9a0-4c36-9c19-74d1b45eec30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4df604-3496-44e9-abe7-11d938cd9fe0}, !- Handle
  {7f10cb73-2792-4b9d-a1f3-22421826f0e1}, !- Name
  {c392241d-f431-48d4-81b4-36f7e65d749c}, !- Source Object
  3,                                      !- Outlet Port
  {3360fe12-d8e0-4f08-810c-24d57dea13aa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5c1f4f5c-b6ab-45c1-baea-f322c06e7537}, !- Handle
  Node 88,                                !- Name
  {80897bbb-7703-46cd-bbdf-e56ac2bfcbbd}, !- Inlet Port
  {bc173518-ab79-4d37-85e7-d8c366ab2c4a}; !- Outlet Port

OS:Node,
  {992e9151-0f17-4d26-8eac-8fdfaadb140c}, !- Handle
  Node 89,                                !- Name
  {f94fa711-5269-4e82-acb0-8ed697897198}, !- Inlet Port
  {0daddc7c-4263-4c53-9502-ce84101dd97d}; !- Outlet Port

OS:Node,
  {3c399ecc-3c04-42f9-abd0-0f04d769482f}, !- Handle
  Node 90,                                !- Name
  {93fec380-bc31-42c0-b851-091871eef137}, !- Inlet Port
  {5797613e-7014-4951-8c1f-2fff5b3c79fe}; !- Outlet Port

OS:Connection,
  {80897bbb-7703-46cd-bbdf-e56ac2bfcbbd}, !- Handle
  {1247e5a1-8809-4ee6-aef4-c202dd13c3c8}, !- Name
  {3360fe12-d8e0-4f08-810c-24d57dea13aa}, !- Source Object
  10,                                     !- Outlet Port
  {5c1f4f5c-b6ab-45c1-baea-f322c06e7537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0daddc7c-4263-4c53-9502-ce84101dd97d}, !- Handle
  {1ced04bb-b848-45d1-bab3-4a1279c71efc}, !- Name
  {992e9151-0f17-4d26-8eac-8fdfaadb140c}, !- Source Object
  3,                                      !- Outlet Port
  {3360fe12-d8e0-4f08-810c-24d57dea13aa}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {60544912-20ae-4f81-baee-189ff863ce2e}, !- Handle
  residential furnace gas and central ac|unit 39 zone splitter, !- Name
  {bc173518-ab79-4d37-85e7-d8c366ab2c4a}, !- Inlet Node Name
  {6a6c937c-03bd-449a-96d8-9a6396c0b8a8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {95fd0049-4180-421f-8dd6-881daeb78338}, !- Handle
  residential furnace gas and central ac|unit 39 zone mixer, !- Name
  {f94fa711-5269-4e82-acb0-8ed697897198}, !- Outlet Node Name
  {d9881ffa-085a-49d1-a4d5-ada41ba34d94}; !- Inlet Node Name 1

OS:Connection,
  {bc173518-ab79-4d37-85e7-d8c366ab2c4a}, !- Handle
  {8a0c5e8b-cefc-44b2-820e-b64f966410f8}, !- Name
  {5c1f4f5c-b6ab-45c1-baea-f322c06e7537}, !- Source Object
  3,                                      !- Outlet Port
  {60544912-20ae-4f81-baee-189ff863ce2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94fa711-5269-4e82-acb0-8ed697897198}, !- Handle
  {bfbcac49-4708-453e-bbf4-b9383f73ab90}, !- Name
  {95fd0049-4180-421f-8dd6-881daeb78338}, !- Source Object
  2,                                      !- Outlet Port
  {992e9151-0f17-4d26-8eac-8fdfaadb140c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2abdc123-f0dc-4bef-803d-c83666acb643}, !- Handle
  {3360fe12-d8e0-4f08-810c-24d57dea13aa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a44f7900-71e6-4fdc-976d-3c7aa04ac3e2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28; !- Name

OS:Connection,
  {d8964aee-4cbf-406f-8ac8-036932774d82}, !- Handle
  {e21e5802-ce40-419c-927d-2444352322c1}, !- Name
  {5c939b3e-e9a0-4c36-9c19-74d1b45eec30}, !- Source Object
  3,                                      !- Outlet Port
  {86e4681e-7c84-4d88-8c8f-595c12162cf1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e1af4694-4ac4-4f89-836b-6a2be999ab62}, !- Handle
  {938a7c34-bdc3-4688-9cd3-80ea2130e62a}, !- Name
  {86e4681e-7c84-4d88-8c8f-595c12162cf1}, !- Source Object
  7,                                      !- Outlet Port
  {c392241d-f431-48d4-81b4-36f7e65d749c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {730b1611-f123-4e05-8d5d-c815e7c7de1f}, !- Handle
  residential furnace gas and central ac|unit 39 living zone|unit 39 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {6a6c937c-03bd-449a-96d8-9a6396c0b8a8}, !- Inlet Air Node Name
  {93fec380-bc31-42c0-b851-091871eef137}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32975fa9-55e4-44b3-ac02-db38ce3270e1}, !- Handle
  Node 91,                                !- Name
  {aff55872-48a5-43ea-a34d-2841da0d91b7}, !- Inlet Port
  {d9881ffa-085a-49d1-a4d5-ada41ba34d94}; !- Outlet Port

OS:Connection,
  {5797613e-7014-4951-8c1f-2fff5b3c79fe}, !- Handle
  {dcdb7a34-f95c-4872-8fd7-e9c2d39522dd}, !- Name
  {3c399ecc-3c04-42f9-abd0-0f04d769482f}, !- Source Object
  3,                                      !- Outlet Port
  {72bdf6ae-7bc8-468a-909c-4d34971bd964}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aff55872-48a5-43ea-a34d-2841da0d91b7}, !- Handle
  {167f1071-2dc7-4593-9cd3-2aa13f046202}, !- Name
  {f326f256-584d-4e18-91ba-6dc16b5ef95c}, !- Source Object
  12,                                     !- Outlet Port
  {32975fa9-55e4-44b3-ac02-db38ce3270e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9881ffa-085a-49d1-a4d5-ada41ba34d94}, !- Handle
  {6798f2e2-39e1-4b70-a131-bfd5110e3bee}, !- Name
  {32975fa9-55e4-44b3-ac02-db38ce3270e1}, !- Source Object
  3,                                      !- Outlet Port
  {95fd0049-4180-421f-8dd6-881daeb78338}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a6c937c-03bd-449a-96d8-9a6396c0b8a8}, !- Handle
  {38d0f1c9-9a6c-45c1-a4ee-3f0fe1aaef93}, !- Name
  {60544912-20ae-4f81-baee-189ff863ce2e}, !- Source Object
  3,                                      !- Outlet Port
  {730b1611-f123-4e05-8d5d-c815e7c7de1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93fec380-bc31-42c0-b851-091871eef137}, !- Handle
  {5ad7761c-d044-4a77-b34d-95fc3374ea41}, !- Name
  {730b1611-f123-4e05-8d5d-c815e7c7de1f}, !- Source Object
  4,                                      !- Outlet Port
  {3c399ecc-3c04-42f9-abd0-0f04d769482f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {997f1d90-e642-466a-9abf-1aa866ad09b9}, !- Handle
  residential furnace gas|unit 19 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {db340924-3997-4c5d-aaee-b2a740916c5e}, !- Handle
  ConstantBiquadratic 12,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {30efaf4b-f1bf-4dbd-85bb-41a3d72c51de}, !- Handle
  Cool-Cap-fT1 12,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {bfe94b79-caca-4612-b930-d8d21939aa6d}, !- Handle
  Cool-EIR-fT1 12,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e2860270-ee08-4386-b36c-917629c86c5d}, !- Handle
  Cool-PLF-fPLR1 12,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9a8abf0e-47d0-44a9-a5ac-08f05e21c400}, !- Handle
  Cool-Cap-fFF1 12,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0fd7c55e-dc64-4a31-9b84-74c33ed5c392}, !- Handle
  Cool-EIR-fFF1 12,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b364c878-b399-4c72-8e2a-5b2701297752}, !- Handle
  residential central ac|unit 19 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30efaf4b-f1bf-4dbd-85bb-41a3d72c51de}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9a8abf0e-47d0-44a9-a5ac-08f05e21c400}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bfe94b79-caca-4612-b930-d8d21939aa6d}, !- Energy Input Ratio Function of Temperature Curve Name
  {0fd7c55e-dc64-4a31-9b84-74c33ed5c392}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e2860270-ee08-4386-b36c-917629c86c5d}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {cf7ca0db-01b0-4f6f-b42e-0282282c7f1d}, !- Handle
  residential furnace gas and central ac|unit 19 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {694d7ffc-96d8-4d06-9ef0-e3d1d90f4772}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {838d27da-35a1-4d32-ba1e-c1b9af791d9f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {694d7ffc-96d8-4d06-9ef0-e3d1d90f4772}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {838d27da-35a1-4d32-ba1e-c1b9af791d9f}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f90b2944-fa34-4f4f-a015-dc03c8bc4546}, !- Handle
  residential furnace gas and central ac|unit 19 unitary system, !- Name
  Load,                                   !- Control Type
  {a6c69039-443d-4305-a475-a7e1ae27b380}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {641b0ca2-4161-4494-a01e-f9902936b26b}, !- Air Inlet Node Name
  {d6d391ca-19a8-4f84-b397-bb982bb36fdd}, !- Air Outlet Node Name
  {cf7ca0db-01b0-4f6f-b42e-0282282c7f1d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {997f1d90-e642-466a-9abf-1aa866ad09b9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b364c878-b399-4c72-8e2a-5b2701297752}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {a147fca4-cdae-4554-a1f4-1cb4dad5532a}, !- Handle
  residential furnace gas and central ac|unit 19 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {78be6868-2534-4609-bcc6-c69462b7c797}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f61b261-ecea-4ebf-b3bb-b2e2936721f7}, !- Supply Side Inlet Node Name
  {ffceb5ba-4898-4881-839d-0731d89e7b6a}, !- Demand Side Outlet Node Name
  {12f7e375-3e7d-43ed-a8b3-704f97e988db}, !- Demand Side Inlet Node A
  {77d64382-a980-4ca9-a1c3-134a6ad08842}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2707c1fd-53c6-48a7-b490-cb254655d78e}, !- Demand Mixer Name
  {b03a2b69-2852-45d6-b309-e6809b7a7431}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {85582e70-6c2b-46d6-a71b-85792e780c72}, !- Handle
  Node 92,                                !- Name
  {9f61b261-ecea-4ebf-b3bb-b2e2936721f7}, !- Inlet Port
  {641b0ca2-4161-4494-a01e-f9902936b26b}; !- Outlet Port

OS:Node,
  {7858b1c4-406c-4e62-8607-cead3bef8a37}, !- Handle
  Node 93,                                !- Name
  {d6d391ca-19a8-4f84-b397-bb982bb36fdd}, !- Inlet Port
  {77d64382-a980-4ca9-a1c3-134a6ad08842}; !- Outlet Port

OS:Connection,
  {9f61b261-ecea-4ebf-b3bb-b2e2936721f7}, !- Handle
  {bccc7c8c-5b60-47a7-8560-8c8e4347a463}, !- Name
  {a147fca4-cdae-4554-a1f4-1cb4dad5532a}, !- Source Object
  8,                                      !- Outlet Port
  {85582e70-6c2b-46d6-a71b-85792e780c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d64382-a980-4ca9-a1c3-134a6ad08842}, !- Handle
  {f9c5de5a-0ea1-45a0-9a9f-7cd06b316aef}, !- Name
  {7858b1c4-406c-4e62-8607-cead3bef8a37}, !- Source Object
  3,                                      !- Outlet Port
  {a147fca4-cdae-4554-a1f4-1cb4dad5532a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {32e892d1-8d5a-45ce-9033-dc2f5c13502c}, !- Handle
  Node 94,                                !- Name
  {12f7e375-3e7d-43ed-a8b3-704f97e988db}, !- Inlet Port
  {08671ac0-7a86-4ade-a8d5-03d3c0e7c38f}; !- Outlet Port

OS:Node,
  {9f6db8f7-5c6e-42bc-8b24-f24fa50957e4}, !- Handle
  Node 95,                                !- Name
  {a0c6aee4-c2f7-4e69-a0cb-ce0888529caf}, !- Inlet Port
  {ffceb5ba-4898-4881-839d-0731d89e7b6a}; !- Outlet Port

OS:Node,
  {367145ec-23bd-4768-8c28-539e47ccbfe3}, !- Handle
  Node 96,                                !- Name
  {ffb54ab4-4d4c-42cf-878d-72ca6f6acdc1}, !- Inlet Port
  {ceba80dc-e80c-4d8d-87ad-364b6361cb7b}; !- Outlet Port

OS:Connection,
  {12f7e375-3e7d-43ed-a8b3-704f97e988db}, !- Handle
  {3263d122-7fcd-495f-b75f-644b9db47e6f}, !- Name
  {a147fca4-cdae-4554-a1f4-1cb4dad5532a}, !- Source Object
  10,                                     !- Outlet Port
  {32e892d1-8d5a-45ce-9033-dc2f5c13502c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffceb5ba-4898-4881-839d-0731d89e7b6a}, !- Handle
  {27647a68-6837-4fa9-aff4-e3bc0c2128a6}, !- Name
  {9f6db8f7-5c6e-42bc-8b24-f24fa50957e4}, !- Source Object
  3,                                      !- Outlet Port
  {a147fca4-cdae-4554-a1f4-1cb4dad5532a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b03a2b69-2852-45d6-b309-e6809b7a7431}, !- Handle
  residential furnace gas and central ac|unit 19 zone splitter, !- Name
  {08671ac0-7a86-4ade-a8d5-03d3c0e7c38f}, !- Inlet Node Name
  {53743ff0-df3e-4a56-8488-523fab15eaf4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2707c1fd-53c6-48a7-b490-cb254655d78e}, !- Handle
  residential furnace gas and central ac|unit 19 zone mixer, !- Name
  {a0c6aee4-c2f7-4e69-a0cb-ce0888529caf}, !- Outlet Node Name
  {e29d1e61-5809-4e14-9cb9-d14b8ace4842}; !- Inlet Node Name 1

OS:Connection,
  {08671ac0-7a86-4ade-a8d5-03d3c0e7c38f}, !- Handle
  {41f3f4e9-70ba-43d6-bc2a-a55dad7bd11a}, !- Name
  {32e892d1-8d5a-45ce-9033-dc2f5c13502c}, !- Source Object
  3,                                      !- Outlet Port
  {b03a2b69-2852-45d6-b309-e6809b7a7431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c6aee4-c2f7-4e69-a0cb-ce0888529caf}, !- Handle
  {3de91b30-de0f-4049-bcd4-1f6c03d7f7d0}, !- Name
  {2707c1fd-53c6-48a7-b490-cb254655d78e}, !- Source Object
  2,                                      !- Outlet Port
  {9f6db8f7-5c6e-42bc-8b24-f24fa50957e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f5720887-2388-48c9-bdab-b155779bfcaf}, !- Handle
  {a147fca4-cdae-4554-a1f4-1cb4dad5532a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {78be6868-2534-4609-bcc6-c69462b7c797}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29; !- Name

OS:Connection,
  {641b0ca2-4161-4494-a01e-f9902936b26b}, !- Handle
  {a6d74cf0-96c2-4d18-ad0f-50fb08862b57}, !- Name
  {85582e70-6c2b-46d6-a71b-85792e780c72}, !- Source Object
  3,                                      !- Outlet Port
  {f90b2944-fa34-4f4f-a015-dc03c8bc4546}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {d6d391ca-19a8-4f84-b397-bb982bb36fdd}, !- Handle
  {6c0a0ec4-4fcd-4010-aa2b-3ae186971d9e}, !- Name
  {f90b2944-fa34-4f4f-a015-dc03c8bc4546}, !- Source Object
  7,                                      !- Outlet Port
  {7858b1c4-406c-4e62-8607-cead3bef8a37}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {da55fedd-a9a2-436a-8ab9-19beaea8510a}, !- Handle
  residential furnace gas and central ac|unit 19 living zone|unit 19 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {53743ff0-df3e-4a56-8488-523fab15eaf4}, !- Inlet Air Node Name
  {ffb54ab4-4d4c-42cf-878d-72ca6f6acdc1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2bff5f1-e959-4093-8b87-6cfb78e34687}, !- Handle
  Node 97,                                !- Name
  {179314c2-82ec-4b70-9e72-62d3fcad7bfa}, !- Inlet Port
  {e29d1e61-5809-4e14-9cb9-d14b8ace4842}; !- Outlet Port

OS:Connection,
  {ceba80dc-e80c-4d8d-87ad-364b6361cb7b}, !- Handle
  {e965fd46-b03b-4232-970e-8491e367ad17}, !- Name
  {367145ec-23bd-4768-8c28-539e47ccbfe3}, !- Source Object
  3,                                      !- Outlet Port
  {c0b4b976-089d-476c-986f-ceee63bcdf9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {179314c2-82ec-4b70-9e72-62d3fcad7bfa}, !- Handle
  {7a8a8fa4-8ae0-4081-9523-a009b54de84c}, !- Name
  {a6c69039-443d-4305-a475-a7e1ae27b380}, !- Source Object
  12,                                     !- Outlet Port
  {a2bff5f1-e959-4093-8b87-6cfb78e34687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29d1e61-5809-4e14-9cb9-d14b8ace4842}, !- Handle
  {91146df0-bb10-4ca9-b7ec-13dbca41a49d}, !- Name
  {a2bff5f1-e959-4093-8b87-6cfb78e34687}, !- Source Object
  3,                                      !- Outlet Port
  {2707c1fd-53c6-48a7-b490-cb254655d78e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53743ff0-df3e-4a56-8488-523fab15eaf4}, !- Handle
  {9049885e-0a24-45d0-a4b6-15214a032cd5}, !- Name
  {b03a2b69-2852-45d6-b309-e6809b7a7431}, !- Source Object
  3,                                      !- Outlet Port
  {da55fedd-a9a2-436a-8ab9-19beaea8510a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffb54ab4-4d4c-42cf-878d-72ca6f6acdc1}, !- Handle
  {f424537f-79c1-4abb-a076-5fdbe265f2da}, !- Name
  {da55fedd-a9a2-436a-8ab9-19beaea8510a}, !- Source Object
  4,                                      !- Outlet Port
  {367145ec-23bd-4768-8c28-539e47ccbfe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {90b320bc-3869-4853-9cfb-e9e9244a92b4}, !- Handle
  residential furnace gas|unit 20 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {77b83690-c515-4609-8250-01d4e731bcb4}, !- Handle
  ConstantBiquadratic 13,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {35fba6f4-ba00-41a9-9b77-07f1701ae505}, !- Handle
  Cool-Cap-fT1 13,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {8d39bd64-6c59-46c9-ab70-1480d6c3eff4}, !- Handle
  Cool-EIR-fT1 13,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ce78a80a-2eb0-4951-a9d8-6f93ca2e6d38}, !- Handle
  Cool-PLF-fPLR1 13,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {71583de6-f4f2-4599-bb6b-80ad1f32c83f}, !- Handle
  Cool-Cap-fFF1 13,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6463f563-a34c-49cf-9a75-5fadb3353d5a}, !- Handle
  Cool-EIR-fFF1 13,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b9f0a931-3338-4295-a1a7-9b5096228846}, !- Handle
  residential central ac|unit 20 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35fba6f4-ba00-41a9-9b77-07f1701ae505}, !- Total Cooling Capacity Function of Temperature Curve Name
  {71583de6-f4f2-4599-bb6b-80ad1f32c83f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8d39bd64-6c59-46c9-ab70-1480d6c3eff4}, !- Energy Input Ratio Function of Temperature Curve Name
  {6463f563-a34c-49cf-9a75-5fadb3353d5a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce78a80a-2eb0-4951-a9d8-6f93ca2e6d38}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6a4e2b8c-6edc-4770-a492-a7eb0688ccb5}, !- Handle
  residential furnace gas and central ac|unit 20 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d9e82f2-08ea-4776-974c-5efd04161111}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7cac14a-47be-49d9-ac8b-303e6a03669e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {1d9e82f2-08ea-4776-974c-5efd04161111}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7cac14a-47be-49d9-ac8b-303e6a03669e}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4f90b309-c03b-4124-8801-e589bd84c00e}, !- Handle
  residential furnace gas and central ac|unit 20 unitary system, !- Name
  Load,                                   !- Control Type
  {6927cd09-5650-4e46-9a70-d7dbbba29741}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {123ca33e-c02e-464e-8176-86cb98d3b991}, !- Air Inlet Node Name
  {8c63317f-9a95-4038-a415-73e029868e3f}, !- Air Outlet Node Name
  {6a4e2b8c-6edc-4770-a492-a7eb0688ccb5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {90b320bc-3869-4853-9cfb-e9e9244a92b4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b9f0a931-3338-4295-a1a7-9b5096228846}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {d64ca1a5-43a5-47c2-94f3-71e0a9d6d473}, !- Handle
  residential furnace gas and central ac|unit 20 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {0a6868a2-30ed-48d4-8b63-65880e87c2a8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {acfaf8f7-8aaf-4c77-a2db-2f3bda008030}, !- Supply Side Inlet Node Name
  {17d4ad37-ce87-426c-8202-a81709d6e02a}, !- Demand Side Outlet Node Name
  {f464f7e6-57d9-4c8d-83a8-9695d1a31057}, !- Demand Side Inlet Node A
  {af358419-d80b-4197-968d-030d12ad8e13}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a2c7bb3c-59d4-4f15-8037-03e5a538b79c}, !- Demand Mixer Name
  {27395ef4-a557-41a6-96cb-a801e7c41eac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13f0c4cd-67fc-45de-9cf1-51185b06fa5d}, !- Handle
  Node 98,                                !- Name
  {acfaf8f7-8aaf-4c77-a2db-2f3bda008030}, !- Inlet Port
  {123ca33e-c02e-464e-8176-86cb98d3b991}; !- Outlet Port

OS:Node,
  {d85052cd-1600-4eb6-b393-a2db3654bfc7}, !- Handle
  Node 99,                                !- Name
  {8c63317f-9a95-4038-a415-73e029868e3f}, !- Inlet Port
  {af358419-d80b-4197-968d-030d12ad8e13}; !- Outlet Port

OS:Connection,
  {acfaf8f7-8aaf-4c77-a2db-2f3bda008030}, !- Handle
  {e4722012-e4fb-4368-ab56-51d757b924b8}, !- Name
  {d64ca1a5-43a5-47c2-94f3-71e0a9d6d473}, !- Source Object
  8,                                      !- Outlet Port
  {13f0c4cd-67fc-45de-9cf1-51185b06fa5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af358419-d80b-4197-968d-030d12ad8e13}, !- Handle
  {568e5a4c-6728-4815-af2d-036a313189ad}, !- Name
  {d85052cd-1600-4eb6-b393-a2db3654bfc7}, !- Source Object
  3,                                      !- Outlet Port
  {d64ca1a5-43a5-47c2-94f3-71e0a9d6d473}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cc7f6daa-122c-4f4a-86be-376a625c55b1}, !- Handle
  Node 100,                               !- Name
  {f464f7e6-57d9-4c8d-83a8-9695d1a31057}, !- Inlet Port
  {e0fe4517-d3e7-4d96-84f8-ea8a245c3730}; !- Outlet Port

OS:Node,
  {278f20a5-8653-4e93-89d4-655ec9ec3a44}, !- Handle
  Node 101,                               !- Name
  {5c89e8be-c4e4-4a87-935c-e90074ed7629}, !- Inlet Port
  {17d4ad37-ce87-426c-8202-a81709d6e02a}; !- Outlet Port

OS:Node,
  {7be61b14-0dc5-4e35-b1c3-306cc4c4878b}, !- Handle
  Node 102,                               !- Name
  {08a23a55-a3ee-4958-9587-4ec57cc3d139}, !- Inlet Port
  {57b62bc9-4b19-479b-9861-b96e93c6d72c}; !- Outlet Port

OS:Connection,
  {f464f7e6-57d9-4c8d-83a8-9695d1a31057}, !- Handle
  {af3b2d6e-e5a9-4739-a41e-d906a09de9f8}, !- Name
  {d64ca1a5-43a5-47c2-94f3-71e0a9d6d473}, !- Source Object
  10,                                     !- Outlet Port
  {cc7f6daa-122c-4f4a-86be-376a625c55b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d4ad37-ce87-426c-8202-a81709d6e02a}, !- Handle
  {b7b2093d-58c7-4571-91fd-fbd004b9743f}, !- Name
  {278f20a5-8653-4e93-89d4-655ec9ec3a44}, !- Source Object
  3,                                      !- Outlet Port
  {d64ca1a5-43a5-47c2-94f3-71e0a9d6d473}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27395ef4-a557-41a6-96cb-a801e7c41eac}, !- Handle
  residential furnace gas and central ac|unit 20 zone splitter, !- Name
  {e0fe4517-d3e7-4d96-84f8-ea8a245c3730}, !- Inlet Node Name
  {d14fbaea-5e2e-4e27-8cd1-3314b28fe562}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a2c7bb3c-59d4-4f15-8037-03e5a538b79c}, !- Handle
  residential furnace gas and central ac|unit 20 zone mixer, !- Name
  {5c89e8be-c4e4-4a87-935c-e90074ed7629}, !- Outlet Node Name
  {f908faf8-a542-4719-a7a4-cde0b1a3c08c}; !- Inlet Node Name 1

OS:Connection,
  {e0fe4517-d3e7-4d96-84f8-ea8a245c3730}, !- Handle
  {cb6e1738-1417-47ae-89ba-f65f7d1a3e55}, !- Name
  {cc7f6daa-122c-4f4a-86be-376a625c55b1}, !- Source Object
  3,                                      !- Outlet Port
  {27395ef4-a557-41a6-96cb-a801e7c41eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c89e8be-c4e4-4a87-935c-e90074ed7629}, !- Handle
  {579e109f-f68a-453b-82be-87cee85eadaa}, !- Name
  {a2c7bb3c-59d4-4f15-8037-03e5a538b79c}, !- Source Object
  2,                                      !- Outlet Port
  {278f20a5-8653-4e93-89d4-655ec9ec3a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5d568f1-bf7e-4ecc-82de-01f6f30f5bbb}, !- Handle
  {d64ca1a5-43a5-47c2-94f3-71e0a9d6d473}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0a6868a2-30ed-48d4-8b63-65880e87c2a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30; !- Name

OS:Connection,
  {123ca33e-c02e-464e-8176-86cb98d3b991}, !- Handle
  {a3a37be1-9366-4b3f-b5b6-a695a23d441c}, !- Name
  {13f0c4cd-67fc-45de-9cf1-51185b06fa5d}, !- Source Object
  3,                                      !- Outlet Port
  {4f90b309-c03b-4124-8801-e589bd84c00e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8c63317f-9a95-4038-a415-73e029868e3f}, !- Handle
  {de94d405-be0e-4768-b57d-bf633d9d9126}, !- Name
  {4f90b309-c03b-4124-8801-e589bd84c00e}, !- Source Object
  7,                                      !- Outlet Port
  {d85052cd-1600-4eb6-b393-a2db3654bfc7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {73e48003-43d2-4e42-9d03-f4467fca9adf}, !- Handle
  residential furnace gas and central ac|unit 20 living zone|unit 20 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {d14fbaea-5e2e-4e27-8cd1-3314b28fe562}, !- Inlet Air Node Name
  {08a23a55-a3ee-4958-9587-4ec57cc3d139}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29acb5c3-be80-4c04-b8b8-7ad8a1b00635}, !- Handle
  Node 103,                               !- Name
  {783f688c-c7bd-4413-8514-86ceb6a1a8be}, !- Inlet Port
  {f908faf8-a542-4719-a7a4-cde0b1a3c08c}; !- Outlet Port

OS:Connection,
  {57b62bc9-4b19-479b-9861-b96e93c6d72c}, !- Handle
  {bc2deede-b663-49ed-b9e4-9e3845cf5cf9}, !- Name
  {7be61b14-0dc5-4e35-b1c3-306cc4c4878b}, !- Source Object
  3,                                      !- Outlet Port
  {cf37a970-ea4e-4e80-b7fa-a1e16a822e03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {783f688c-c7bd-4413-8514-86ceb6a1a8be}, !- Handle
  {95db97cc-adb6-4c87-8a83-da2fbb89c866}, !- Name
  {6927cd09-5650-4e46-9a70-d7dbbba29741}, !- Source Object
  12,                                     !- Outlet Port
  {29acb5c3-be80-4c04-b8b8-7ad8a1b00635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f908faf8-a542-4719-a7a4-cde0b1a3c08c}, !- Handle
  {69d340d3-4163-4511-8f18-f25b9e2207af}, !- Name
  {29acb5c3-be80-4c04-b8b8-7ad8a1b00635}, !- Source Object
  3,                                      !- Outlet Port
  {a2c7bb3c-59d4-4f15-8037-03e5a538b79c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d14fbaea-5e2e-4e27-8cd1-3314b28fe562}, !- Handle
  {e8ebf4d3-4eea-48ac-8e44-0ad5282e764e}, !- Name
  {27395ef4-a557-41a6-96cb-a801e7c41eac}, !- Source Object
  3,                                      !- Outlet Port
  {73e48003-43d2-4e42-9d03-f4467fca9adf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08a23a55-a3ee-4958-9587-4ec57cc3d139}, !- Handle
  {655cf452-fbbe-4be3-aab0-52bd1d0a2920}, !- Name
  {73e48003-43d2-4e42-9d03-f4467fca9adf}, !- Source Object
  4,                                      !- Outlet Port
  {7be61b14-0dc5-4e35-b1c3-306cc4c4878b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {7883a0ae-86e7-4dba-b670-d8153eb65285}, !- Handle
  residential furnace gas|unit 31 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {c1fc4d32-7117-48be-a292-31d66a5e717d}, !- Handle
  ConstantBiquadratic 14,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {0f2423d4-f77b-4c25-a2ab-0a68493ddafc}, !- Handle
  Cool-Cap-fT1 14,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a0383131-62ee-40a4-bbe9-db4d97652ff3}, !- Handle
  Cool-EIR-fT1 14,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {cecbf981-05fa-4bc2-978c-844082f76525}, !- Handle
  Cool-PLF-fPLR1 14,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e797edb1-10e4-4499-be83-372b25de48b6}, !- Handle
  Cool-Cap-fFF1 14,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5ebecfb5-9a5d-43f3-98dd-eba3459a8a67}, !- Handle
  Cool-EIR-fFF1 14,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {db5f6e25-454b-4f65-bf54-c8b9f1c695c1}, !- Handle
  residential central ac|unit 31 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f2423d4-f77b-4c25-a2ab-0a68493ddafc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e797edb1-10e4-4499-be83-372b25de48b6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0383131-62ee-40a4-bbe9-db4d97652ff3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5ebecfb5-9a5d-43f3-98dd-eba3459a8a67}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cecbf981-05fa-4bc2-978c-844082f76525}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6041beee-25a4-44c3-98cb-2e7685df2aca}, !- Handle
  residential furnace gas and central ac|unit 31 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb5faea0-be14-4543-aede-00459cd829ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6d007d7-68ed-4b3e-be45-6bbd5d5d0a3a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {cb5faea0-be14-4543-aede-00459cd829ef}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6d007d7-68ed-4b3e-be45-6bbd5d5d0a3a}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fed47f0c-eeb7-4cfb-8897-de1e02f84a4c}, !- Handle
  residential furnace gas and central ac|unit 31 unitary system, !- Name
  Load,                                   !- Control Type
  {1a09ea46-e653-4405-a11f-728ca502678a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {b6fa07a5-3f3d-4398-9a9d-a7edeaa348d0}, !- Air Inlet Node Name
  {4f8c43e2-f916-4f9e-86c6-93446b370b01}, !- Air Outlet Node Name
  {6041beee-25a4-44c3-98cb-2e7685df2aca}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {7883a0ae-86e7-4dba-b670-d8153eb65285}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {db5f6e25-454b-4f65-bf54-c8b9f1c695c1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {eaf4ca80-5c69-4787-b4cf-a70a08f70e76}, !- Handle
  residential furnace gas and central ac|unit 31 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {b1364cb2-9048-4d74-875e-432cd4efa7b7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8b7da9d-ed22-40be-adb5-15a94004ff6f}, !- Supply Side Inlet Node Name
  {574abdd2-798b-41d0-9f34-0edd780d5a42}, !- Demand Side Outlet Node Name
  {ea9d0737-fa2b-4a21-bbca-93434ab9e308}, !- Demand Side Inlet Node A
  {01d26455-6ab2-4861-bc91-f141cd07f58a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {26c15809-803f-4389-b13f-e57885c4f2a8}, !- Demand Mixer Name
  {47ef8367-9fa0-431f-8dca-22fc8e48ce6b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d96886f7-db8d-442b-9f5d-4adf7f09bc02}, !- Handle
  Node 104,                               !- Name
  {c8b7da9d-ed22-40be-adb5-15a94004ff6f}, !- Inlet Port
  {b6fa07a5-3f3d-4398-9a9d-a7edeaa348d0}; !- Outlet Port

OS:Node,
  {da839a07-f40b-4d03-b2d8-a9c234603b62}, !- Handle
  Node 105,                               !- Name
  {4f8c43e2-f916-4f9e-86c6-93446b370b01}, !- Inlet Port
  {01d26455-6ab2-4861-bc91-f141cd07f58a}; !- Outlet Port

OS:Connection,
  {c8b7da9d-ed22-40be-adb5-15a94004ff6f}, !- Handle
  {38824f43-f25c-4a9d-b034-9705aa0ce0d4}, !- Name
  {eaf4ca80-5c69-4787-b4cf-a70a08f70e76}, !- Source Object
  8,                                      !- Outlet Port
  {d96886f7-db8d-442b-9f5d-4adf7f09bc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01d26455-6ab2-4861-bc91-f141cd07f58a}, !- Handle
  {871d12c4-1281-4281-92a2-ffda1886efd8}, !- Name
  {da839a07-f40b-4d03-b2d8-a9c234603b62}, !- Source Object
  3,                                      !- Outlet Port
  {eaf4ca80-5c69-4787-b4cf-a70a08f70e76}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1929431e-e457-4227-927d-d903bcc4e23d}, !- Handle
  Node 106,                               !- Name
  {ea9d0737-fa2b-4a21-bbca-93434ab9e308}, !- Inlet Port
  {59685ce1-d842-4d79-8f9d-94af9df636f1}; !- Outlet Port

OS:Node,
  {4d72b4e1-5d43-4db0-93f3-8a9f45644e36}, !- Handle
  Node 107,                               !- Name
  {46faa044-28ef-4cbe-b2dd-d33d290c5d42}, !- Inlet Port
  {574abdd2-798b-41d0-9f34-0edd780d5a42}; !- Outlet Port

OS:Node,
  {039e4135-01af-406f-83d6-3abab8e94e16}, !- Handle
  Node 108,                               !- Name
  {8e7035fc-b66c-4e18-bb74-c5af81809915}, !- Inlet Port
  {fc9d64d8-ffdb-48c5-a1ce-b12de7f3efc4}; !- Outlet Port

OS:Connection,
  {ea9d0737-fa2b-4a21-bbca-93434ab9e308}, !- Handle
  {3baeebef-ff7a-49af-a629-c9994aa7ca68}, !- Name
  {eaf4ca80-5c69-4787-b4cf-a70a08f70e76}, !- Source Object
  10,                                     !- Outlet Port
  {1929431e-e457-4227-927d-d903bcc4e23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574abdd2-798b-41d0-9f34-0edd780d5a42}, !- Handle
  {66330e1c-9878-4826-8260-be1084571c62}, !- Name
  {4d72b4e1-5d43-4db0-93f3-8a9f45644e36}, !- Source Object
  3,                                      !- Outlet Port
  {eaf4ca80-5c69-4787-b4cf-a70a08f70e76}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {47ef8367-9fa0-431f-8dca-22fc8e48ce6b}, !- Handle
  residential furnace gas and central ac|unit 31 zone splitter, !- Name
  {59685ce1-d842-4d79-8f9d-94af9df636f1}, !- Inlet Node Name
  {2dc72c57-952e-4225-9a70-9020684a2a21}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {26c15809-803f-4389-b13f-e57885c4f2a8}, !- Handle
  residential furnace gas and central ac|unit 31 zone mixer, !- Name
  {46faa044-28ef-4cbe-b2dd-d33d290c5d42}, !- Outlet Node Name
  {e9b3986e-436f-4abe-85cd-b2a97071cb89}; !- Inlet Node Name 1

OS:Connection,
  {59685ce1-d842-4d79-8f9d-94af9df636f1}, !- Handle
  {4dca38a5-8c65-4803-a92d-3bcb3a6261df}, !- Name
  {1929431e-e457-4227-927d-d903bcc4e23d}, !- Source Object
  3,                                      !- Outlet Port
  {47ef8367-9fa0-431f-8dca-22fc8e48ce6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46faa044-28ef-4cbe-b2dd-d33d290c5d42}, !- Handle
  {e688bb31-7782-44d4-a124-820ee6c72107}, !- Name
  {26c15809-803f-4389-b13f-e57885c4f2a8}, !- Source Object
  2,                                      !- Outlet Port
  {4d72b4e1-5d43-4db0-93f3-8a9f45644e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92e4b5d9-4758-4e4d-8f04-cff5f368d5dd}, !- Handle
  {eaf4ca80-5c69-4787-b4cf-a70a08f70e76}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b1364cb2-9048-4d74-875e-432cd4efa7b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31; !- Name

OS:Connection,
  {b6fa07a5-3f3d-4398-9a9d-a7edeaa348d0}, !- Handle
  {4b7abcb8-677a-48b2-80f1-d068e3266e62}, !- Name
  {d96886f7-db8d-442b-9f5d-4adf7f09bc02}, !- Source Object
  3,                                      !- Outlet Port
  {fed47f0c-eeb7-4cfb-8897-de1e02f84a4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4f8c43e2-f916-4f9e-86c6-93446b370b01}, !- Handle
  {58d8f4eb-ebb6-4d83-ab16-79d064421fd3}, !- Name
  {fed47f0c-eeb7-4cfb-8897-de1e02f84a4c}, !- Source Object
  7,                                      !- Outlet Port
  {da839a07-f40b-4d03-b2d8-a9c234603b62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c2ae9bb7-8e01-4aa3-bce3-0793ea6311e2}, !- Handle
  residential furnace gas and central ac|unit 31 living zone|unit 31 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {2dc72c57-952e-4225-9a70-9020684a2a21}, !- Inlet Air Node Name
  {8e7035fc-b66c-4e18-bb74-c5af81809915}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d545415c-64de-4e36-8952-be580180ef6d}, !- Handle
  Node 109,                               !- Name
  {df5aff52-ccc4-4402-a57c-d6eba3e646bc}, !- Inlet Port
  {e9b3986e-436f-4abe-85cd-b2a97071cb89}; !- Outlet Port

OS:Connection,
  {fc9d64d8-ffdb-48c5-a1ce-b12de7f3efc4}, !- Handle
  {88d0478c-71f9-4725-8e4c-f2ae31dfeb47}, !- Name
  {039e4135-01af-406f-83d6-3abab8e94e16}, !- Source Object
  3,                                      !- Outlet Port
  {b17d6860-a5d9-475d-88cf-a8795736688a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df5aff52-ccc4-4402-a57c-d6eba3e646bc}, !- Handle
  {5f169dc1-1038-4ce6-bf2c-77448995cdb9}, !- Name
  {1a09ea46-e653-4405-a11f-728ca502678a}, !- Source Object
  12,                                     !- Outlet Port
  {d545415c-64de-4e36-8952-be580180ef6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b3986e-436f-4abe-85cd-b2a97071cb89}, !- Handle
  {57e99b9b-0767-4f14-9806-de1472a12bab}, !- Name
  {d545415c-64de-4e36-8952-be580180ef6d}, !- Source Object
  3,                                      !- Outlet Port
  {26c15809-803f-4389-b13f-e57885c4f2a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dc72c57-952e-4225-9a70-9020684a2a21}, !- Handle
  {2c9627e3-8b16-4999-8071-398231628475}, !- Name
  {47ef8367-9fa0-431f-8dca-22fc8e48ce6b}, !- Source Object
  3,                                      !- Outlet Port
  {c2ae9bb7-8e01-4aa3-bce3-0793ea6311e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e7035fc-b66c-4e18-bb74-c5af81809915}, !- Handle
  {13f0737c-6eba-46e5-9c7a-395de2b13cff}, !- Name
  {c2ae9bb7-8e01-4aa3-bce3-0793ea6311e2}, !- Source Object
  4,                                      !- Outlet Port
  {039e4135-01af-406f-83d6-3abab8e94e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {2c926783-9059-4d81-87fa-7b086b93735c}, !- Handle
  residential furnace gas|unit 33 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {7cca5ec4-66b2-4679-8f0f-7bcb8dc61b29}, !- Handle
  ConstantBiquadratic 15,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {75de3f88-7329-4125-831a-e031fa2c0d9c}, !- Handle
  Cool-Cap-fT1 15,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a3376887-4a66-444f-a61c-a1772ebed76e}, !- Handle
  Cool-EIR-fT1 15,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a5e061c7-0c35-40a7-93a1-9cf42e1cb8eb}, !- Handle
  Cool-PLF-fPLR1 15,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3e9feca7-0c68-429d-ba97-96c2ecacd9b9}, !- Handle
  Cool-Cap-fFF1 15,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5b9214f9-d3d2-44f9-8542-63ae70597ca2}, !- Handle
  Cool-EIR-fFF1 15,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7706c520-61e8-4dd5-a765-318bb7d81565}, !- Handle
  residential central ac|unit 33 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {75de3f88-7329-4125-831a-e031fa2c0d9c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3e9feca7-0c68-429d-ba97-96c2ecacd9b9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a3376887-4a66-444f-a61c-a1772ebed76e}, !- Energy Input Ratio Function of Temperature Curve Name
  {5b9214f9-d3d2-44f9-8542-63ae70597ca2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a5e061c7-0c35-40a7-93a1-9cf42e1cb8eb}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {dd787926-e266-47d3-8d23-a9235485ce81}, !- Handle
  residential furnace gas and central ac|unit 33 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8072235b-d43f-434d-a422-de34d0760208}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b1e82929-ce14-4b8d-b9ef-e3d6dcc59eae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {8072235b-d43f-434d-a422-de34d0760208}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b1e82929-ce14-4b8d-b9ef-e3d6dcc59eae}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7b2cd01e-4cfe-43c2-8c3c-bff6e613db24}, !- Handle
  residential furnace gas and central ac|unit 33 unitary system, !- Name
  Load,                                   !- Control Type
  {ad2ea931-c1f6-4e92-a8bc-b587011fe360}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {86761cd8-60af-449f-b0ab-bfa2436398ff}, !- Air Inlet Node Name
  {4d1e8411-fb72-40e4-953d-fae891f677e2}, !- Air Outlet Node Name
  {dd787926-e266-47d3-8d23-a9235485ce81}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {2c926783-9059-4d81-87fa-7b086b93735c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7706c520-61e8-4dd5-a765-318bb7d81565}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {7d02e306-6311-49e2-9ec8-74c8aa1a6e30}, !- Handle
  residential furnace gas and central ac|unit 33 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {6cfc50f5-0dbf-4fea-b0b8-5a4bb20f7053}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1c768040-fa01-4932-866e-02b3c9eb117c}, !- Supply Side Inlet Node Name
  {99cf01c7-6555-4bb8-97db-e0eeafc90fb2}, !- Demand Side Outlet Node Name
  {37b7fd9e-0061-431a-afc6-291e993a2819}, !- Demand Side Inlet Node A
  {02e607c9-6ad2-4610-b323-b3f560e5f893}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60fdf456-0a04-4907-864c-aa4b3c472c80}, !- Demand Mixer Name
  {8f795bd8-56ca-44f5-8d15-b3409fc9e6a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6786a48-03cd-4838-b4b3-03c8c87860f8}, !- Handle
  Node 110,                               !- Name
  {1c768040-fa01-4932-866e-02b3c9eb117c}, !- Inlet Port
  {86761cd8-60af-449f-b0ab-bfa2436398ff}; !- Outlet Port

OS:Node,
  {0cc6a29d-843b-447c-9041-68b0f1a061d0}, !- Handle
  Node 111,                               !- Name
  {4d1e8411-fb72-40e4-953d-fae891f677e2}, !- Inlet Port
  {02e607c9-6ad2-4610-b323-b3f560e5f893}; !- Outlet Port

OS:Connection,
  {1c768040-fa01-4932-866e-02b3c9eb117c}, !- Handle
  {ca7f930b-3132-4455-961d-24dbb696e93d}, !- Name
  {7d02e306-6311-49e2-9ec8-74c8aa1a6e30}, !- Source Object
  8,                                      !- Outlet Port
  {c6786a48-03cd-4838-b4b3-03c8c87860f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e607c9-6ad2-4610-b323-b3f560e5f893}, !- Handle
  {6d58acf9-386c-4b92-87c7-dac22079016f}, !- Name
  {0cc6a29d-843b-447c-9041-68b0f1a061d0}, !- Source Object
  3,                                      !- Outlet Port
  {7d02e306-6311-49e2-9ec8-74c8aa1a6e30}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9bb2b907-3825-4f6c-a594-955adc1dd01b}, !- Handle
  Node 112,                               !- Name
  {37b7fd9e-0061-431a-afc6-291e993a2819}, !- Inlet Port
  {7846377b-4cba-429c-87f5-479a513d23ca}; !- Outlet Port

OS:Node,
  {681c7817-fd77-4500-b51b-21dc377ea8a7}, !- Handle
  Node 113,                               !- Name
  {c1c0574d-5382-4d00-9e41-01aa36ccfdff}, !- Inlet Port
  {99cf01c7-6555-4bb8-97db-e0eeafc90fb2}; !- Outlet Port

OS:Node,
  {9c4cc14e-71da-42fe-a595-04523f37909d}, !- Handle
  Node 114,                               !- Name
  {5470a9a1-a088-4add-8741-64d2a17ef6fe}, !- Inlet Port
  {db4248e5-4a75-4c9b-a5b8-2a6b78a45e3d}; !- Outlet Port

OS:Connection,
  {37b7fd9e-0061-431a-afc6-291e993a2819}, !- Handle
  {5fce2df4-71e0-4e5f-bbb8-ec06c2379943}, !- Name
  {7d02e306-6311-49e2-9ec8-74c8aa1a6e30}, !- Source Object
  10,                                     !- Outlet Port
  {9bb2b907-3825-4f6c-a594-955adc1dd01b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cf01c7-6555-4bb8-97db-e0eeafc90fb2}, !- Handle
  {6bcc932b-6f96-4541-8588-eacfa866066f}, !- Name
  {681c7817-fd77-4500-b51b-21dc377ea8a7}, !- Source Object
  3,                                      !- Outlet Port
  {7d02e306-6311-49e2-9ec8-74c8aa1a6e30}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f795bd8-56ca-44f5-8d15-b3409fc9e6a5}, !- Handle
  residential furnace gas and central ac|unit 33 zone splitter, !- Name
  {7846377b-4cba-429c-87f5-479a513d23ca}, !- Inlet Node Name
  {96e3fd20-bd24-4452-9f23-a5f514e65e26}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60fdf456-0a04-4907-864c-aa4b3c472c80}, !- Handle
  residential furnace gas and central ac|unit 33 zone mixer, !- Name
  {c1c0574d-5382-4d00-9e41-01aa36ccfdff}, !- Outlet Node Name
  {f8fc7aa6-8269-4df4-afcd-52b8f9227af6}; !- Inlet Node Name 1

OS:Connection,
  {7846377b-4cba-429c-87f5-479a513d23ca}, !- Handle
  {ebd5236e-761e-4b45-88e4-60d4a27fe1ba}, !- Name
  {9bb2b907-3825-4f6c-a594-955adc1dd01b}, !- Source Object
  3,                                      !- Outlet Port
  {8f795bd8-56ca-44f5-8d15-b3409fc9e6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c0574d-5382-4d00-9e41-01aa36ccfdff}, !- Handle
  {c73f7685-d1d1-458c-abd9-75e4e82ed098}, !- Name
  {60fdf456-0a04-4907-864c-aa4b3c472c80}, !- Source Object
  2,                                      !- Outlet Port
  {681c7817-fd77-4500-b51b-21dc377ea8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b26c5a54-3330-4160-86f2-37582694eac9}, !- Handle
  {7d02e306-6311-49e2-9ec8-74c8aa1a6e30}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6cfc50f5-0dbf-4fea-b0b8-5a4bb20f7053}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32; !- Name

OS:Connection,
  {86761cd8-60af-449f-b0ab-bfa2436398ff}, !- Handle
  {ef95083b-2bf0-46de-9e1b-86ac2fbeb667}, !- Name
  {c6786a48-03cd-4838-b4b3-03c8c87860f8}, !- Source Object
  3,                                      !- Outlet Port
  {7b2cd01e-4cfe-43c2-8c3c-bff6e613db24}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4d1e8411-fb72-40e4-953d-fae891f677e2}, !- Handle
  {8505475f-04ff-4f4d-94ee-517720499394}, !- Name
  {7b2cd01e-4cfe-43c2-8c3c-bff6e613db24}, !- Source Object
  7,                                      !- Outlet Port
  {0cc6a29d-843b-447c-9041-68b0f1a061d0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8ad4d9a1-a7a9-429b-908e-0101b108138d}, !- Handle
  residential furnace gas and central ac|unit 33 living zone|unit 33 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {96e3fd20-bd24-4452-9f23-a5f514e65e26}, !- Inlet Air Node Name
  {5470a9a1-a088-4add-8741-64d2a17ef6fe}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01b6fa18-521b-49ab-bda3-c6b409d53811}, !- Handle
  Node 115,                               !- Name
  {891675e9-903f-4bef-a7e5-ace4e42fe71e}, !- Inlet Port
  {f8fc7aa6-8269-4df4-afcd-52b8f9227af6}; !- Outlet Port

OS:Connection,
  {db4248e5-4a75-4c9b-a5b8-2a6b78a45e3d}, !- Handle
  {8e40333f-c844-4b9c-8220-5690fe34493a}, !- Name
  {9c4cc14e-71da-42fe-a595-04523f37909d}, !- Source Object
  3,                                      !- Outlet Port
  {648190e9-06d5-48b8-b813-e9e22f257060}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {891675e9-903f-4bef-a7e5-ace4e42fe71e}, !- Handle
  {4f3c5410-0fee-4cfc-b0e2-751b89a29909}, !- Name
  {ad2ea931-c1f6-4e92-a8bc-b587011fe360}, !- Source Object
  12,                                     !- Outlet Port
  {01b6fa18-521b-49ab-bda3-c6b409d53811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fc7aa6-8269-4df4-afcd-52b8f9227af6}, !- Handle
  {6e82e40e-0490-4c32-ad41-f96b69be6e4b}, !- Name
  {01b6fa18-521b-49ab-bda3-c6b409d53811}, !- Source Object
  3,                                      !- Outlet Port
  {60fdf456-0a04-4907-864c-aa4b3c472c80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96e3fd20-bd24-4452-9f23-a5f514e65e26}, !- Handle
  {073d4e36-d69c-4e3f-a0e5-de7da231c84b}, !- Name
  {8f795bd8-56ca-44f5-8d15-b3409fc9e6a5}, !- Source Object
  3,                                      !- Outlet Port
  {8ad4d9a1-a7a9-429b-908e-0101b108138d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5470a9a1-a088-4add-8741-64d2a17ef6fe}, !- Handle
  {463711bb-3d77-4282-a941-e0e1fe28ca96}, !- Name
  {8ad4d9a1-a7a9-429b-908e-0101b108138d}, !- Source Object
  4,                                      !- Outlet Port
  {9c4cc14e-71da-42fe-a595-04523f37909d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d2c28766-23ab-4372-898c-bf4f94f4b0c7}, !- Handle
  residential furnace gas|unit 34 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {d421ccc4-31f7-4599-90bc-d1066d828be3}, !- Handle
  ConstantBiquadratic 16,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {608fb220-1d83-4d1d-9c9a-06f03da2887a}, !- Handle
  Cool-Cap-fT1 16,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {13d18038-bbd1-40ba-ac93-2e680b44e307}, !- Handle
  Cool-EIR-fT1 16,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2a750697-4376-45c9-92f7-5e542d8a3d2a}, !- Handle
  Cool-PLF-fPLR1 16,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5b42660f-d924-4aa5-be0c-be9415e0e75a}, !- Handle
  Cool-Cap-fFF1 16,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3240e4f7-fb68-4902-89c1-2b5401edcf04}, !- Handle
  Cool-EIR-fFF1 16,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {9bd484dd-8f70-4b85-a59b-328bf69f23d0}, !- Handle
  residential central ac|unit 34 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {608fb220-1d83-4d1d-9c9a-06f03da2887a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5b42660f-d924-4aa5-be0c-be9415e0e75a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {13d18038-bbd1-40ba-ac93-2e680b44e307}, !- Energy Input Ratio Function of Temperature Curve Name
  {3240e4f7-fb68-4902-89c1-2b5401edcf04}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2a750697-4376-45c9-92f7-5e542d8a3d2a}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {1177d7ba-eca7-4d1f-87cd-33f5c1742401}, !- Handle
  residential furnace gas and central ac|unit 34 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {391d8ad0-80be-4a7a-955e-f997fc88dd03}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e8be6bc6-b5e8-4a00-9d87-612816dccaef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {391d8ad0-80be-4a7a-955e-f997fc88dd03}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e8be6bc6-b5e8-4a00-9d87-612816dccaef}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ed09e0b5-717f-43d8-b7e5-ad68c25b4f28}, !- Handle
  residential furnace gas and central ac|unit 34 unitary system, !- Name
  Load,                                   !- Control Type
  {9c439436-1f50-472b-ac33-44ce77db25c7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {08afaa40-f70a-4df4-b61e-247a80d58e46}, !- Air Inlet Node Name
  {71f24bd9-45ba-45fb-bc7c-d3a3cfc8b24c}, !- Air Outlet Node Name
  {1177d7ba-eca7-4d1f-87cd-33f5c1742401}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {d2c28766-23ab-4372-898c-bf4f94f4b0c7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9bd484dd-8f70-4b85-a59b-328bf69f23d0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {02f80980-5caf-461a-8f3d-1d5dfedfc62d}, !- Handle
  residential furnace gas and central ac|unit 34 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {2dd2b28d-756e-4d1e-9346-f9660afc30a6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {26e3ae4c-894b-402d-9d5a-1141cf6097bd}, !- Supply Side Inlet Node Name
  {11e56e7a-7c8b-4778-b3f4-1879330ce69f}, !- Demand Side Outlet Node Name
  {25bfc282-410d-4f05-80b2-fa732f8f06e8}, !- Demand Side Inlet Node A
  {bce679b9-633e-4781-8201-c8f6b06f02b1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {991ae5c1-ddf6-4221-9b79-dcae852d6db2}, !- Demand Mixer Name
  {83385c6f-6ca1-48ae-8550-bbb0df95b261}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bf0e31b4-79de-4252-8726-5586dd53c89d}, !- Handle
  Node 116,                               !- Name
  {26e3ae4c-894b-402d-9d5a-1141cf6097bd}, !- Inlet Port
  {08afaa40-f70a-4df4-b61e-247a80d58e46}; !- Outlet Port

OS:Node,
  {aee18b5c-20dc-498f-9db9-8ea63dbe3a34}, !- Handle
  Node 117,                               !- Name
  {71f24bd9-45ba-45fb-bc7c-d3a3cfc8b24c}, !- Inlet Port
  {bce679b9-633e-4781-8201-c8f6b06f02b1}; !- Outlet Port

OS:Connection,
  {26e3ae4c-894b-402d-9d5a-1141cf6097bd}, !- Handle
  {a6fc842e-b04a-4bf9-836e-dd43ff2d3495}, !- Name
  {02f80980-5caf-461a-8f3d-1d5dfedfc62d}, !- Source Object
  8,                                      !- Outlet Port
  {bf0e31b4-79de-4252-8726-5586dd53c89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce679b9-633e-4781-8201-c8f6b06f02b1}, !- Handle
  {06d0b8de-5055-4bad-82e8-aadfe23024be}, !- Name
  {aee18b5c-20dc-498f-9db9-8ea63dbe3a34}, !- Source Object
  3,                                      !- Outlet Port
  {02f80980-5caf-461a-8f3d-1d5dfedfc62d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a4473c95-bc3a-4f47-b182-1c93f62e69f9}, !- Handle
  Node 118,                               !- Name
  {25bfc282-410d-4f05-80b2-fa732f8f06e8}, !- Inlet Port
  {39eb6807-c983-4f7d-8128-b7abcc02d801}; !- Outlet Port

OS:Node,
  {0d68e8dc-0913-4517-856a-eb5d382620e3}, !- Handle
  Node 119,                               !- Name
  {26f1eae2-edaf-4272-892a-7a1f34e4d191}, !- Inlet Port
  {11e56e7a-7c8b-4778-b3f4-1879330ce69f}; !- Outlet Port

OS:Node,
  {18e581d4-7f32-4a1a-85a8-a067c4fad37b}, !- Handle
  Node 120,                               !- Name
  {f55808c0-bd84-41cd-b4ad-3b3272a38151}, !- Inlet Port
  {7a6c3c83-a618-445a-ad7d-0f3025f2b6d8}; !- Outlet Port

OS:Connection,
  {25bfc282-410d-4f05-80b2-fa732f8f06e8}, !- Handle
  {78a356ea-fe53-43ee-802d-464f2da08e49}, !- Name
  {02f80980-5caf-461a-8f3d-1d5dfedfc62d}, !- Source Object
  10,                                     !- Outlet Port
  {a4473c95-bc3a-4f47-b182-1c93f62e69f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e56e7a-7c8b-4778-b3f4-1879330ce69f}, !- Handle
  {d224f49f-ffe1-4c59-a6eb-cc167bf56fd1}, !- Name
  {0d68e8dc-0913-4517-856a-eb5d382620e3}, !- Source Object
  3,                                      !- Outlet Port
  {02f80980-5caf-461a-8f3d-1d5dfedfc62d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {83385c6f-6ca1-48ae-8550-bbb0df95b261}, !- Handle
  residential furnace gas and central ac|unit 34 zone splitter, !- Name
  {39eb6807-c983-4f7d-8128-b7abcc02d801}, !- Inlet Node Name
  {1ea61c2d-695d-4432-b9da-7f3509aca13a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {991ae5c1-ddf6-4221-9b79-dcae852d6db2}, !- Handle
  residential furnace gas and central ac|unit 34 zone mixer, !- Name
  {26f1eae2-edaf-4272-892a-7a1f34e4d191}, !- Outlet Node Name
  {b001c790-f8d9-4da6-b526-761caf4845c7}; !- Inlet Node Name 1

OS:Connection,
  {39eb6807-c983-4f7d-8128-b7abcc02d801}, !- Handle
  {b8fceb94-5f46-4b9e-b2b3-065c61a7d47c}, !- Name
  {a4473c95-bc3a-4f47-b182-1c93f62e69f9}, !- Source Object
  3,                                      !- Outlet Port
  {83385c6f-6ca1-48ae-8550-bbb0df95b261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26f1eae2-edaf-4272-892a-7a1f34e4d191}, !- Handle
  {1e95ebd7-2e71-47f7-a681-56a37c5ae10b}, !- Name
  {991ae5c1-ddf6-4221-9b79-dcae852d6db2}, !- Source Object
  2,                                      !- Outlet Port
  {0d68e8dc-0913-4517-856a-eb5d382620e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {94af850a-e42c-4d43-9781-953fc544a33d}, !- Handle
  {02f80980-5caf-461a-8f3d-1d5dfedfc62d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2dd2b28d-756e-4d1e-9346-f9660afc30a6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33; !- Name

OS:Connection,
  {08afaa40-f70a-4df4-b61e-247a80d58e46}, !- Handle
  {2ee1fee9-f71e-4942-949b-3cedd6969096}, !- Name
  {bf0e31b4-79de-4252-8726-5586dd53c89d}, !- Source Object
  3,                                      !- Outlet Port
  {ed09e0b5-717f-43d8-b7e5-ad68c25b4f28}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {71f24bd9-45ba-45fb-bc7c-d3a3cfc8b24c}, !- Handle
  {b5de7ab4-36ac-4a20-bac5-8a5b88482290}, !- Name
  {ed09e0b5-717f-43d8-b7e5-ad68c25b4f28}, !- Source Object
  7,                                      !- Outlet Port
  {aee18b5c-20dc-498f-9db9-8ea63dbe3a34}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b9fbe1db-7791-4e38-a720-42bdb6c9607f}, !- Handle
  residential furnace gas and central ac|unit 34 living zone|unit 34 direct air, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {1ea61c2d-695d-4432-b9da-7f3509aca13a}, !- Inlet Air Node Name
  {f55808c0-bd84-41cd-b4ad-3b3272a38151}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {780ced40-68d9-418b-8217-66e2926a732f}, !- Handle
  Node 121,                               !- Name
  {b8b11caa-9105-46c8-a0d4-3faafd86ad74}, !- Inlet Port
  {b001c790-f8d9-4da6-b526-761caf4845c7}; !- Outlet Port

OS:Connection,
  {7a6c3c83-a618-445a-ad7d-0f3025f2b6d8}, !- Handle
  {618438cb-8cf1-4efe-8cb5-02a6de5dacf9}, !- Name
  {18e581d4-7f32-4a1a-85a8-a067c4fad37b}, !- Source Object
  3,                                      !- Outlet Port
  {9a4ce5aa-7526-4471-8090-20380ac3f5d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8b11caa-9105-46c8-a0d4-3faafd86ad74}, !- Handle
  {7c7b1a99-30e9-4a56-972e-f1191bab395b}, !- Name
  {9c439436-1f50-472b-ac33-44ce77db25c7}, !- Source Object
  12,                                     !- Outlet Port
  {780ced40-68d9-418b-8217-66e2926a732f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b001c790-f8d9-4da6-b526-761caf4845c7}, !- Handle
  {0f8c0599-14a0-4a6c-9fc8-2dac4fad035e}, !- Name
  {780ced40-68d9-418b-8217-66e2926a732f}, !- Source Object
  3,                                      !- Outlet Port
  {991ae5c1-ddf6-4221-9b79-dcae852d6db2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ea61c2d-695d-4432-b9da-7f3509aca13a}, !- Handle
  {e8dd6114-c130-43ca-9c65-47fbd55426e3}, !- Name
  {83385c6f-6ca1-48ae-8550-bbb0df95b261}, !- Source Object
  3,                                      !- Outlet Port
  {b9fbe1db-7791-4e38-a720-42bdb6c9607f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f55808c0-bd84-41cd-b4ad-3b3272a38151}, !- Handle
  {31e91f46-8e7c-4425-813a-9582fecc64f9}, !- Name
  {b9fbe1db-7791-4e38-a720-42bdb6c9607f}, !- Source Object
  4,                                      !- Outlet Port
  {18e581d4-7f32-4a1a-85a8-a067c4fad37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {fe7a5e82-0c33-4280-af28-60c79e959143}, !- Handle
  residential furnace gas|unit 40 heating coil, !- Name
  {32d5f76b-c4b2-4f78-8cf2-6e43a233701e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {b384068a-8fba-4862-867e-5b8f29036b28}, !- Handle
  ConstantBiquadratic 17,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {d598b799-738c-432c-9466-eb2c0e2c98b4}, !- Handle
  Cool-Cap-fT1 17,                        !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {dbdda566-d108-4f08-b759-31e655f35aec}, !- Handle
  Cool-EIR-fT1 17,                        !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5e0558c1-72f2-4d13-9319-1babcd6187e6}, !- Handle
  Cool-PLF-fPLR1 17,                      !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {89738b94-8b2f-41d9-b972-7a6cc6630d96}, !- Handle
  Cool-Cap-fFF1 17,                       !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {03240d28-506a-4a69-b16e-642366338183}, !- Handle
  Cool-EIR-fFF1 17,                       !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {fdcd2026-1362-4b39-9f06-9d803bade738}, !- Handle
  residential central ac|unit 40 cooling coil, !- Name
  {e5cb06ea-3128-40fa-8c69-46d4e87a1911}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d598b799-738c-432c-9466-eb2c0e2c98b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89738b94-8b2f-41d9-b972-7a6cc6630d96}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dbdda566-d108-4f08-b759-31e655f35aec}, !- Energy Input Ratio Function of Temperature Curve Name
  {03240d28-506a-4a69-b16e-642366338183}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e0558c1-72f2-4d13-9319-1babcd6187e6}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {b9b3aa96-4aed-4f2c-a97f-5a5ac44dcdc4}, !- Handle
  residential furnace gas and central ac|unit 40 supply fan, !- Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b1b30e2-a466-467f-ba52-4e4f31a184b9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60ef41e3-a86e-497d-b8df-ab961d0dcd84}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {4b1b30e2-a466-467f-ba52-4e4f31a184b9}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60ef41e3-a86e-497d-b8df-ab961d0dcd84}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d12c87b6-a9e0-43db-b447-af141e6d29d6}, !- Handle
  residential furnace gas and central ac|unit 40 unitary system, !- Name
  Load,                                   !- Control Type
  {3b432024-1b5c-46eb-863c-bad6422039b4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule Name
  {243c4648-53ae-4248-8764-f51a45d5e8f4}, !- Air Inlet Node Name
  {95d3d013-4039-49a4-b7ae-2b80ff333510}, !- Air Outlet Node Name
  {b9b3aa96-4aed-4f2c-a97f-5a5ac44dcdc4}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {2f6a9fad-831b-4d8f-b54f-61eafd14c3aa}, !- Supply Air Fan Operating Mode Schedule Name
  {fe7a5e82-0c33-4280-af28-60c79e959143}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fdcd2026-1362-4b39-9f06-9d803bade738}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {3ecd1450-f5f2-4194-9705-b7c08e2a81c7}, !- Handle
  residential furnace gas and central ac|unit 40 central air system, !- Name
  ,                                       !- Controller List Name
  {25638e3d-979b-4528-b4d6-0643c24a0379}, !- Availability Schedule
  {3bd8f7fc-782a-4e4f-b5b5-24be0cdc594b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {95ca506e-a661-48b0-aca2-aaa004b6e180}, !- Supply Side Inlet Node Name
  {b1af71c7-89ad-4831-8cb4-aa2e60820338}, !- Demand Side Outlet Node Name
  {65132309-c8ab-40e2-b3b8-35d4257b0579}, !- Demand Side Inlet Node A
  {6d1166cf-e246-446a-8f40-073842eba681}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb9f5750-d901-451a-b5dd-7b535a2b10f0}, !- Demand Mixer Name
  {a3ef1f0f-e023-4375-ab14-0623555e56c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {31f834a1-e00d-4f3f-9448-5543dc33b905}, !- Handle
  Node 122,                               !- Name
  {95ca506e-a661-48b0-aca2-aaa004b6e180}, !- Inlet Port
  {243c4648-53ae-4248-8764-f51a45d5e8f4}; !- Outlet Port

OS:Node,
  {846ce58b-1fe8-49e6-9765-f890b2ec5a90}, !- Handle
  Node 123,                               !- Name
  {95d3d013-4039-49a4-b7ae-2b80ff333510}, !- Inlet Port
  {6d1166cf-e246-446a-8f40-073842eba681}; !- Outlet Port

OS:Connection,
  {95ca506e-a661-48b0-aca2-aaa004b6e180}, !- Handle
  {e8e172e5-b588-401b-a21c-1faf3d1224c3}, !- Name
  {3ecd1450-f5f2-4194-9705-b7c08e2a81c7}, !- Source Object
  8,                                      !- Outlet Port
  {31f834a1-e00d-4f3f-9448-5543dc33b905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1166cf-e246-446a-8f40-073842eba681}, !- Handle
  {8f93e64c-8a0b-47ec-a330-b812ef094b12}, !- Name
  {846ce58b-1fe8-49e6-9765-f890b2ec5a90}, !- Source Object
  3,                                      !- Outlet Port
  {3ecd1450-f5f2-4194-9705-b7c08e2a81c7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {afa267be-d300-4d12-a82d-52b6893405af}, !- Handle
  Node 124,                               !- Name
  {65132309-c8ab-40e2-b3b8-35d4257b0579}, !- Inlet Port
  {bb6ae8bd-5404-46b1-be90-cafe0f286445}; !- Outlet Port

OS:Node,
  {4940dba9-24a3-43c4-a0d6-4a7dbfa0fe69}, !- Handle
  Node 125,                               !- Name
  {4f061bce-2a7e-4e2c-9cde-8dabf6d12013}, !- Inlet Port
  {b1af71c7-89ad-4831-8cb4-aa2e60820338}; !- Outlet Port

OS:Node,
  {3e8a068d-7d0a-4fe2-8077-2746a15b565e}, !- Handle
  Node 126,                               !- Name
  {8db20f9b-c94a-4f99-acb9-7ff5847addb7}, !- Inlet Port
  {00c3c578-1695-48d8-82f2-4e0fe9aedf7c}; !- Outlet Port

OS:Connection,
  {65132309-c8ab-40e2-b3b8-35d4257b0579}, !- Handle
  {bb9adae4-5bfa-4167-aedb-fcfd459b56c1}, !- Name
  {3ecd1450-f5f2-4194-9705-b7c08e2a81c7}, !- Source Object
  10,                                     !- Outlet Port
  {afa267be-d300-4d12-a82d-52b6893405af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1af71c7-89ad-4831-8cb4-aa2e60820338}, !- Handle
  {f237d754-25f1-4357-9e79-3b0417911c95}, !- Name
  {4940dba9-24a3-43c4-a0d6-4a7dbfa0fe69}, !- Source Object
  3,                                      !- Outlet Port
  {3ecd1450-f5f2-4194-9705-b7c08e2a81c7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3ef1f0f-e023-4375-ab14-0623555e56c8}, !- Handle
  residential furnace gas and central ac|unit 40 zone splitter, !- Name
  {bb6ae8bd-5404-46b1-be90-cafe0f286445}, !- Inlet Node Name
  {19baf8c7-2b96-4ac3-9b46-cfd0f4a6f30e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb9f5750-d901-451a-b5dd-7b535a2b10f0}, !- Handle
  residential furnace gas and central ac|unit 40 zone mixer, !- Name
  {4f061bce-2a7e-4e2c-9cde-8dabf6d12013}, !- Outlet Node Name
  {625c7c93-3174-4bc4-ae46-34dc13c9b942}; !- Inlet Node Name 1

OS:Connection,
  {bb6ae8bd-5404-46b1-be90-cafe0f286445}, !- Handle
  {1e8a1848-34f3-4d61-9e6e-926d332f028c}, !- Name
  {afa267be-d300-4d12-a82d-52b6893405af}, !- Source Object
  3,                                      !- Outlet Port
  {a3ef1f0f-e023-4375-ab14-0623555e56c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f061bce-2a7e-4e2c-9cde-8dabf6d12013}, !- Handle
  {f9e913ad-ea55-41c5-b300-5a798a28aca6}, !- Name
  {bb9f5750-d901-451a-b5dd-7b535a2b10f0}, !- Source Object
  2,                                      !- Outlet Port
  {4940dba9-24a3-43c4-a0d6-4a7dbfa0fe69}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {94547339-0d40-4d51-bf56-9a02d91a7b05}, !- Handle
  {3ecd1450-f5f2-4194-9705-b7c08e2a81c7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
