!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_SL_UA_3Beds_2Baths_Denver_Central_System_Fan_Coil.osw

OS:Version,
  {a5fcce1d-9b58-4b58-807d-398979eaf9b4}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:Building,
  {173329ff-cd6b-4a12-82fb-ffe259a39277}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  singlefamilyttached,                    !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:Facility,
  {1846253a-6e8c-4028-b189-086e6f7d079f}; !- Handle

OS:Site,
  {653bc0b8-7b37-4b72-805b-d6a978658c09}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {8c44cfc8-1fc4-4cb8-af03-e709ae1ccf1c}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {c9e8fb54-8adb-4f00-ae2b-a34e8b7933b0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {e739d266-d7a5-4622-8721-4ca261eda00f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {2d127b45-e3d3-4fc5-b5ff-ab42e0c740aa}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {cd4aee3c-8534-44e6-8350-d80a43a0b8aa}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ac5463d6-06b7-48a6-b5ea-ec8b915517c5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {24a51cb6-e78d-4a54-93b1-c44592e21df9}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ThermalZone,
  {7f827e58-6923-442d-afe4-ee981b43c4cd}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71093f89-21ee-47d9-a040-9a193be96d00}, !- Zone Air Inlet Port List
  {93eb8229-475a-40cf-98e7-69ceb74900fa}, !- Zone Air Exhaust Port List
  {19c4726a-f70d-4a07-bf1e-65ac9b1298d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fd2f8ee8-7675-441b-9426-1910c198abcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f7618b4-8914-499a-a336-701ab773277e}, !- Handle
  Node 1,                                 !- Name
  {19c4726a-f70d-4a07-bf1e-65ac9b1298d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19c4726a-f70d-4a07-bf1e-65ac9b1298d6}, !- Handle
  {83b1e26c-473f-4ae9-a3fa-f32389c8eb7e}, !- Name
  {7f827e58-6923-442d-afe4-ee981b43c4cd}, !- Source Object
  11,                                     !- Outlet Port
  {2f7618b4-8914-499a-a336-701ab773277e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71093f89-21ee-47d9-a040-9a193be96d00}, !- Handle
  {c1b464d1-a6e6-4454-b93c-11d6e6150d3c}, !- Name
  {7f827e58-6923-442d-afe4-ee981b43c4cd}, !- HVAC Component
  {069190cc-798b-4c5f-ad73-cf537ec316fd}; !- Port 1

OS:PortList,
  {93eb8229-475a-40cf-98e7-69ceb74900fa}, !- Handle
  {7835e353-2279-4e3c-865b-5a111c5dfc0e}, !- Name
  {7f827e58-6923-442d-afe4-ee981b43c4cd}, !- HVAC Component
  {ff68065f-f151-40ee-8729-2c83791eb2b6}; !- Port 1

OS:Sizing:Zone,
  {5d4e91f3-769f-4272-a534-b14596c95712}, !- Handle
  {7f827e58-6923-442d-afe4-ee981b43c4cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c09fbe7a-7fca-4d54-846c-bed2d1041f1c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {7f827e58-6923-442d-afe4-ee981b43c4cd}, !- Thermal Zone
  {b51428ae-61e8-497e-a8ef-08c616beb89f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {986b7c8e-74d5-4471-b55c-d791ffe74026}, !- Handle
  living space,                           !- Name
  {19ccc124-45cf-4b07-8bc0-a5405c398d39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {7f827e58-6923-442d-afe4-ee981b43c4cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {022cffb3-376a-4eb8-b1d5-7e2e1b21b7a1}; !- Building Unit Name

OS:Surface,
  {1e1f7162-569d-499b-a2aa-e2d43274fb6c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {986b7c8e-74d5-4471-b55c-d791ffe74026}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2342df-1934-464a-8223-40b47b2f0a47}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {986b7c8e-74d5-4471-b55c-d791ffe74026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b98f2e-d9b9-4b03-9f2c-28ccd7692944}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {986b7c8e-74d5-4471-b55c-d791ffe74026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347e1cf4-94c8-4aea-80b1-354591c18ae6}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {986b7c8e-74d5-4471-b55c-d791ffe74026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {407ae3c5-7619-457b-bcd1-4081bf4ce135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a95bc84e-7baf-4b6d-b902-713d63d30c20}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {986b7c8e-74d5-4471-b55c-d791ffe74026}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d24401e7-6b5f-4440-b491-9cf75c7c1ad3}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {986b7c8e-74d5-4471-b55c-d791ffe74026}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7941202-b5a5-4def-a136-eb4f319f0575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {19ccc124-45cf-4b07-8bc0-a5405c398d39}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {d2209f2f-44b2-48b2-afd5-aaf75568e3aa}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3514e7c2-5b3a-4b16-9509-ca70085bb419}, !- Zone Air Inlet Port List
  {3255582a-ac00-4d29-8639-06ab19afc5a2}, !- Zone Air Exhaust Port List
  {4b559edf-9016-46e3-b1cc-e02f6a7f830c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {08886dab-5f43-4a25-a983-a01634a3119c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb2c7a35-d2cf-47d9-bc73-5ec65948471c}, !- Handle
  Node 2,                                 !- Name
  {4b559edf-9016-46e3-b1cc-e02f6a7f830c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b559edf-9016-46e3-b1cc-e02f6a7f830c}, !- Handle
  {d6836aca-b1ee-41f6-a285-9ef45df205b3}, !- Name
  {d2209f2f-44b2-48b2-afd5-aaf75568e3aa}, !- Source Object
  11,                                     !- Outlet Port
  {bb2c7a35-d2cf-47d9-bc73-5ec65948471c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3514e7c2-5b3a-4b16-9509-ca70085bb419}, !- Handle
  {47dc9e31-0fd5-4d3e-98a1-0121773c49d6}, !- Name
  {d2209f2f-44b2-48b2-afd5-aaf75568e3aa}, !- HVAC Component
  {85615457-0212-42b7-9fc6-a72c867fcb21}; !- Port 1

OS:PortList,
  {3255582a-ac00-4d29-8639-06ab19afc5a2}, !- Handle
  {38d8979b-c42e-4eb1-8f0e-4bc9dffee4ae}, !- Name
  {d2209f2f-44b2-48b2-afd5-aaf75568e3aa}, !- HVAC Component
  {c8c33ed8-1c71-45fb-ba80-12f7d63e7611}; !- Port 1

OS:Sizing:Zone,
  {5034c2dd-402d-4eca-b0f6-61cdf5087aa7}, !- Handle
  {d2209f2f-44b2-48b2-afd5-aaf75568e3aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2eaebf85-74aa-48b7-8c1a-b2fdd8a9dc27}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d2209f2f-44b2-48b2-afd5-aaf75568e3aa}, !- Thermal Zone
  {fc94a2ed-b391-4c34-a44e-2249b8d9a421}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {4341f363-73dd-43ac-9ea8-a26ffc26eeea}, !- Handle
  living space|unit 2|story 1,            !- Name
  {19ccc124-45cf-4b07-8bc0-a5405c398d39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d2209f2f-44b2-48b2-afd5-aaf75568e3aa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9c4edcba-5b56-4c5b-9d51-40fbecf8fb33}; !- Building Unit Name

OS:Surface,
  {407ae3c5-7619-457b-bcd1-4081bf4ce135}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4341f363-73dd-43ac-9ea8-a26ffc26eeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347e1cf4-94c8-4aea-80b1-354591c18ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56272e06-8745-4423-a951-968aca4bd5da}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4341f363-73dd-43ac-9ea8-a26ffc26eeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f89b73ed-8e40-42ac-944b-b47137177807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3074274f-a935-4323-8ea6-48fad5e8c4cd}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4341f363-73dd-43ac-9ea8-a26ffc26eeea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e681a159-8422-4d0a-94e9-7a282e6d5e44}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4341f363-73dd-43ac-9ea8-a26ffc26eeea}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abceb2e-5864-45da-b93c-cf667d04d79e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4341f363-73dd-43ac-9ea8-a26ffc26eeea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34169573-df5d-4261-b1cb-55ed7d7f5fe9}, !- Handle
  Surface 17,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4341f363-73dd-43ac-9ea8-a26ffc26eeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153f0b19-ad7f-4803-a46d-601093614ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d95b11d-7ee9-4de4-bd2b-ab3db07a1cbb}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62cf215a-886b-414a-ace3-a21462c8caf3}, !- Zone Air Inlet Port List
  {f543a174-06e1-4f07-b641-26fba6bd78ea}, !- Zone Air Exhaust Port List
  {c23f733e-50e3-43cf-8d63-cfc1d8fb1d28}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56d6415b-e93b-4689-84d9-a0b77c74f5ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04febf38-416f-47b0-8fc6-67d073a4cb02}, !- Handle
  Node 3,                                 !- Name
  {c23f733e-50e3-43cf-8d63-cfc1d8fb1d28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c23f733e-50e3-43cf-8d63-cfc1d8fb1d28}, !- Handle
  {049ec04f-07d9-432a-ab68-e40a9d9d953d}, !- Name
  {7d95b11d-7ee9-4de4-bd2b-ab3db07a1cbb}, !- Source Object
  11,                                     !- Outlet Port
  {04febf38-416f-47b0-8fc6-67d073a4cb02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62cf215a-886b-414a-ace3-a21462c8caf3}, !- Handle
  {22e99fdb-3b79-4b67-ac05-7a9c550a9003}, !- Name
  {7d95b11d-7ee9-4de4-bd2b-ab3db07a1cbb}, !- HVAC Component
  {f2ee4e33-288a-4d72-a4aa-08033b55fbe9}; !- Port 1

OS:PortList,
  {f543a174-06e1-4f07-b641-26fba6bd78ea}, !- Handle
  {ec09e3fd-4e72-4cad-857a-a949f2939578}, !- Name
  {7d95b11d-7ee9-4de4-bd2b-ab3db07a1cbb}, !- HVAC Component
  {b85a26d3-b01c-4dfb-917c-dee9fc21f7cc}; !- Port 1

OS:Sizing:Zone,
  {918a639b-b83f-44a5-9920-d1f21e4179b9}, !- Handle
  {7d95b11d-7ee9-4de4-bd2b-ab3db07a1cbb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f3be7b02-7424-45b3-82ef-4a0d9b3bc355}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7d95b11d-7ee9-4de4-bd2b-ab3db07a1cbb}, !- Thermal Zone
  {7992383b-f6ef-46e2-b7f5-a2289b06104f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {a8461dc2-d268-4804-9738-eb02c7981178}, !- Handle
  living space|unit 3|story 1,            !- Name
  {19ccc124-45cf-4b07-8bc0-a5405c398d39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d95b11d-7ee9-4de4-bd2b-ab3db07a1cbb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {2f05bc8f-896b-4b96-a840-f61866836234}; !- Building Unit Name

OS:Surface,
  {f89b73ed-8e40-42ac-944b-b47137177807}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8461dc2-d268-4804-9738-eb02c7981178}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56272e06-8745-4423-a951-968aca4bd5da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {308fedf4-92df-4a83-b40a-88323aabbc6a}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8461dc2-d268-4804-9738-eb02c7981178}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14d4886d-f6b4-47cb-865d-db6d0dae80a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1f0301-66fd-4359-bd38-6bf4e8429565}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8461dc2-d268-4804-9738-eb02c7981178}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15098c5-e7b7-4640-b4f4-94b1563608df}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8461dc2-d268-4804-9738-eb02c7981178}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cacae6b-5e73-4cc4-9436-f6734abaaeeb}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8461dc2-d268-4804-9738-eb02c7981178}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2da75fd-8e89-4a09-aabf-8040493b1224}, !- Handle
  Surface 28,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8461dc2-d268-4804-9738-eb02c7981178}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40565ad-c5c8-4c03-bc22-3db7e333495b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3254a624-166a-4c15-9334-8315515d7404}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7615d655-32f9-49c1-8455-188a0d509d1f}, !- Zone Air Inlet Port List
  {02b1d077-3aa4-4e11-a905-ac0f42207c98}, !- Zone Air Exhaust Port List
  {00c8b5c7-0966-435f-895d-19405f37842e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9fbd8b21-f7bd-4914-aa1b-a110fe9fd015}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f5575f4-0ee7-4b0d-9501-0d38b88308d0}, !- Handle
  Node 4,                                 !- Name
  {00c8b5c7-0966-435f-895d-19405f37842e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00c8b5c7-0966-435f-895d-19405f37842e}, !- Handle
  {00e1392e-124c-4ceb-8ac3-2743e706bcef}, !- Name
  {3254a624-166a-4c15-9334-8315515d7404}, !- Source Object
  11,                                     !- Outlet Port
  {1f5575f4-0ee7-4b0d-9501-0d38b88308d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7615d655-32f9-49c1-8455-188a0d509d1f}, !- Handle
  {a4b1ba59-ca66-41ff-8739-9c525ede34ae}, !- Name
  {3254a624-166a-4c15-9334-8315515d7404}, !- HVAC Component
  {1bb11deb-76da-42f9-89e7-ec461c63d43a}; !- Port 1

OS:PortList,
  {02b1d077-3aa4-4e11-a905-ac0f42207c98}, !- Handle
  {2e8d97d4-9f9d-41de-adc5-cb6f870b3e77}, !- Name
  {3254a624-166a-4c15-9334-8315515d7404}, !- HVAC Component
  {19f8999b-7531-43bb-9607-d873e9fda07f}; !- Port 1

OS:Sizing:Zone,
  {1b1bbc56-c897-4fcb-9321-9296023207c9}, !- Handle
  {3254a624-166a-4c15-9334-8315515d7404}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4cc3d744-e7bd-4790-92e5-e12fed70e743}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {3254a624-166a-4c15-9334-8315515d7404}, !- Thermal Zone
  {8e28968f-927e-4a9b-8156-d56d6ca569ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {687ed35b-160e-48ce-bafc-f02a6216912b}, !- Handle
  living space|unit 4|story 1,            !- Name
  {19ccc124-45cf-4b07-8bc0-a5405c398d39}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3254a624-166a-4c15-9334-8315515d7404}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {f6dad81a-cd4e-4e32-b970-3378a3d3b3f3}; !- Building Unit Name

OS:Surface,
  {14d4886d-f6b4-47cb-865d-db6d0dae80a7}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687ed35b-160e-48ce-bafc-f02a6216912b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308fedf4-92df-4a83-b40a-88323aabbc6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d0bbb9-972a-428d-983d-bb214292130d}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687ed35b-160e-48ce-bafc-f02a6216912b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed1f322-e6c4-4185-bf53-91afff83947b}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687ed35b-160e-48ce-bafc-f02a6216912b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbe1d8d-2c2e-44d9-9df8-227f13bccdf4}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {687ed35b-160e-48ce-bafc-f02a6216912b}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b88bdd-13eb-4b9a-81f4-aa78c9f5d2ab}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {687ed35b-160e-48ce-bafc-f02a6216912b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4113c2f5-c39c-46df-88e5-c9b4c791b858}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {687ed35b-160e-48ce-bafc-f02a6216912b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaaf8325-f3ca-48a2-915e-1d519444be6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7941202-b5a5-4def-a136-eb4f319f0575}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4125e4f-dd5f-4672-9f11-84475f82610b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d24401e7-6b5f-4440-b491-9cf75c7c1ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d80d6d6-3205-4709-8ab8-82bede0b7fa0}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4125e4f-dd5f-4672-9f11-84475f82610b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93b2c43a-bc2e-4470-83d9-8738b5443eec}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4125e4f-dd5f-4672-9f11-84475f82610b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e69c757-b68f-41ae-9874-0a45a179dddf}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4125e4f-dd5f-4672-9f11-84475f82610b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {9cd78e81-84f4-48a0-8d6a-579782e3a7e2}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4125e4f-dd5f-4672-9f11-84475f82610b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a4125e4f-dd5f-4672-9f11-84475f82610b}, !- Handle
  unfinished attic space,                 !- Name
  {87e71869-fdf6-48bd-b178-6c60d5d0b7a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d2616c93-c26d-45e3-b285-8b5a6cc49395}; !- Thermal Zone Name

OS:ThermalZone,
  {d2616c93-c26d-45e3-b285-8b5a6cc49395}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd86b995-50ef-4708-af41-00308a2fb19d}, !- Zone Air Inlet Port List
  {aeefcb39-6864-48c4-ad1d-af441640082d}, !- Zone Air Exhaust Port List
  {da8bba5c-8b1b-4b47-921f-98aac1ed90ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49870f35-16e7-4312-bcef-db6248b4378d}, !- Handle
  Node 5,                                 !- Name
  {da8bba5c-8b1b-4b47-921f-98aac1ed90ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da8bba5c-8b1b-4b47-921f-98aac1ed90ed}, !- Handle
  {a0e296c6-d23e-4158-94e6-71034b232682}, !- Name
  {d2616c93-c26d-45e3-b285-8b5a6cc49395}, !- Source Object
  11,                                     !- Outlet Port
  {49870f35-16e7-4312-bcef-db6248b4378d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd86b995-50ef-4708-af41-00308a2fb19d}, !- Handle
  {5850ac02-382a-4ffb-b2ec-424490d9609b}, !- Name
  {d2616c93-c26d-45e3-b285-8b5a6cc49395}; !- HVAC Component

OS:PortList,
  {aeefcb39-6864-48c4-ad1d-af441640082d}, !- Handle
  {64e74319-deb5-40ca-abba-68096678bf7b}, !- Name
  {d2616c93-c26d-45e3-b285-8b5a6cc49395}; !- HVAC Component

OS:Sizing:Zone,
  {67029212-ba89-44f8-af56-2ef79b7930bc}, !- Handle
  {d2616c93-c26d-45e3-b285-8b5a6cc49395}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5a10dcd-b724-4760-b902-12a41f9f8034}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {d2616c93-c26d-45e3-b285-8b5a6cc49395}; !- Thermal Zone

OS:SpaceType,
  {87e71869-fdf6-48bd-b178-6c60d5d0b7a6}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {022cffb3-376a-4eb8-b1d5-7e2e1b21b7a1}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {9c4edcba-5b56-4c5b-9d51-40fbecf8fb33}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {2f05bc8f-896b-4b96-a840-f61866836234}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {f6dad81a-cd4e-4e32-b970-3378a3d3b3f3}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Surface,
  {e40565ad-c5c8-4c03-bc22-3db7e333495b}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4125e4f-dd5f-4672-9f11-84475f82610b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2da75fd-8e89-4a09-aabf-8040493b1224}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153f0b19-ad7f-4803-a46d-601093614ab2}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4125e4f-dd5f-4672-9f11-84475f82610b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34169573-df5d-4261-b1cb-55ed7d7f5fe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaaf8325-f3ca-48a2-915e-1d519444be6e}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a4125e4f-dd5f-4672-9f11-84475f82610b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4113c2f5-c39c-46df-88e5-c9b4c791b858}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1f9ec72b-66fc-400d-a9cb-4b937e74a842}, !- Handle
  {2f05bc8f-896b-4b96-a840-f61866836234}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {942ec440-d634-4c48-a7eb-efddc8a720a6}, !- Handle
  {022cffb3-376a-4eb8-b1d5-7e2e1b21b7a1}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {15a31211-311d-4186-86b4-60be691adc07}, !- Handle
  {9c4edcba-5b56-4c5b-9d51-40fbecf8fb33}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {9ec9a904-9a2b-4ba8-b046-dd650ba48f65}, !- Handle
  {f6dad81a-cd4e-4e32-b970-3378a3d3b3f3}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:SurfaceConvectionAlgorithm:Outside,
  {7d5461f0-741a-4804-afc1-63910ffccd29}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {2cc87705-4942-49a5-91ef-e2ac386f950d}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {85c0d98a-2485-4646-87e9-21c22ead83d3}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {3bb19afe-5dba-46e2-9b59-354636b1078d}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {a711f704-d071-4cf6-9a4b-475caed49860}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {a9114edd-15bb-46d0-967e-be69066bce24}, !- Handle
  {a711f704-d071-4cf6-9a4b-475caed49860}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:ClimateZones,
  {77006dff-361d-42af-be6f-6fc9dba52621}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {0e3a55ae-0b53-4069-868b-56514b3da804}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:YearDescription,
  {7b1cca76-7f1e-4d60-bff1-4c2058411126}; !- Handle

OS:RunPeriodControl:DaylightSavingTime,
  {f6a0f6be-049a-4389-b861-eb231c0b744e}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {c576856e-9ef3-4e30-98e4-0e974f14f1ff}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:PlantLoop,
  {52ee0c16-e2d2-4665-9cb4-e28602caefe8}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ba34e98c-466b-4037-822d-6eae8b5905fd}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {08808da5-b0cb-493e-9fc1-2fa8fcdf1e7d}, !- Plant Side Inlet Node Name
  {3bc15c21-7140-4c37-a8b0-1723689ddecf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6559f1fa-656c-44a8-a6e7-de8a252e8483}, !- Demand Side Inlet Node Name
  {da0ffd68-ffc6-449f-8a7b-7c73c62154d1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d2c584eb-b1b4-4d50-8d0c-141a3a1f44c0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4f140f0e-1389-48c8-9f42-9780f23e241d}, !- Demand Mixer Name
  {96600bee-ae92-4941-91ea-7d2df8ec7886}, !- Demand Splitter Name
  {6a2cdc14-869c-4d1f-9710-3dda5d4bbdd5}, !- Supply Mixer Name
  {77e7f69a-26dc-4874-93cd-650c15fba6d6}; !- Supply Splitter Name

OS:Sizing:Plant,
  {a401e76a-1afb-4b5f-9ace-b2aec4213b57}, !- Handle
  {52ee0c16-e2d2-4665-9cb4-e28602caefe8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0596c202-3073-4b30-9854-92abfe9f99d9}, !- Handle
  Node 6,                                 !- Name
  {08808da5-b0cb-493e-9fc1-2fa8fcdf1e7d}, !- Inlet Port
  {dc4c891b-68ea-4ba4-9551-bcc3bdcf1767}; !- Outlet Port

OS:Node,
  {ba34e98c-466b-4037-822d-6eae8b5905fd}, !- Handle
  Node 7,                                 !- Name
  {0ae8b4ed-155f-432d-9f53-4f8cfb154b98}, !- Inlet Port
  {3bc15c21-7140-4c37-a8b0-1723689ddecf}; !- Outlet Port

OS:Node,
  {db8aa137-bd7f-4b0a-908a-70cb584458ee}, !- Handle
  Node 8,                                 !- Name
  {2b15e4f8-402d-415b-b926-c1902b63e43d}, !- Inlet Port
  {21bcd74d-d399-4b1d-a6e8-c0b32f6fe357}; !- Outlet Port

OS:Connector:Mixer,
  {6a2cdc14-869c-4d1f-9710-3dda5d4bbdd5}, !- Handle
  Connector Mixer 1,                      !- Name
  {7600f813-c89d-48c5-8116-559a5c61faae}, !- Outlet Branch Name
  {6abe0134-a0a8-4528-8f7f-b999c4b0587e}, !- Inlet Branch Name 1
  {0bed5de8-fbb7-4af3-b597-e5750b7c691f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {77e7f69a-26dc-4874-93cd-650c15fba6d6}, !- Handle
  Connector Splitter 1,                   !- Name
  {f1f44ba1-722a-438e-9a67-32f2f0793016}, !- Inlet Branch Name
  {2b15e4f8-402d-415b-b926-c1902b63e43d}, !- Outlet Branch Name 1
  {a55ef3ed-d013-4afb-bda4-a2d5b14ec57b}; !- Outlet Branch Name 2

OS:Connection,
  {08808da5-b0cb-493e-9fc1-2fa8fcdf1e7d}, !- Handle
  {9779c97f-91cd-422b-9859-0dad6fa4f8f4}, !- Name
  {52ee0c16-e2d2-4665-9cb4-e28602caefe8}, !- Source Object
  14,                                     !- Outlet Port
  {0596c202-3073-4b30-9854-92abfe9f99d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b15e4f8-402d-415b-b926-c1902b63e43d}, !- Handle
  {87feee5e-80b2-4234-88fd-eca30e13bb86}, !- Name
  {77e7f69a-26dc-4874-93cd-650c15fba6d6}, !- Source Object
  3,                                      !- Outlet Port
  {db8aa137-bd7f-4b0a-908a-70cb584458ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc15c21-7140-4c37-a8b0-1723689ddecf}, !- Handle
  {336d5dde-eea3-4ada-b2e9-41172c0e32ce}, !- Name
  {ba34e98c-466b-4037-822d-6eae8b5905fd}, !- Source Object
  3,                                      !- Outlet Port
  {52ee0c16-e2d2-4665-9cb4-e28602caefe8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c71918ef-dfe6-4b5b-8ed6-85d24d1bef8d}, !- Handle
  Node 9,                                 !- Name
  {6559f1fa-656c-44a8-a6e7-de8a252e8483}, !- Inlet Port
  {3d993f29-4cee-429b-a9f8-71b8ed4d0f9c}; !- Outlet Port

OS:Node,
  {593cf201-f17f-4eee-91a4-87b78647881c}, !- Handle
  Node 10,                                !- Name
  {680938db-3c11-4dcf-a746-b367f1d8a37e}, !- Inlet Port
  {da0ffd68-ffc6-449f-8a7b-7c73c62154d1}; !- Outlet Port

OS:Node,
  {372c7fc0-21a1-4cb2-b202-60ba9c4c2180}, !- Handle
  Node 11,                                !- Name
  {16b9cdc0-61fd-4d6a-9f2f-938d77133504}, !- Inlet Port
  {2481d9a3-f6aa-4d5b-b72e-298c7c8d1b9b}; !- Outlet Port

OS:Connector:Mixer,
  {4f140f0e-1389-48c8-9f42-9780f23e241d}, !- Handle
  Connector Mixer 2,                      !- Name
  {e451c2ed-e4aa-4a8a-8c9b-1b59b2696335}, !- Outlet Branch Name
  {74d05477-6cd8-42cf-8dd2-01a4b73fcf54}, !- Inlet Branch Name 1
  {8661fb22-3065-47c3-a0a6-818c9fe0cd5a}, !- Inlet Branch Name 2
  {8490a5ff-3652-49ad-9138-9247a19646b0}, !- Inlet Branch Name 3
  {2e068f2c-3261-4c9e-afcd-d9094994649f}, !- Inlet Branch Name 4
  {f52d070e-fd98-422a-b8ff-09a2ca57ffe4}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {96600bee-ae92-4941-91ea-7d2df8ec7886}, !- Handle
  Connector Splitter 2,                   !- Name
  {551b4028-f731-4447-9cb9-57818d1dcb09}, !- Inlet Branch Name
  {16b9cdc0-61fd-4d6a-9f2f-938d77133504}, !- Outlet Branch Name 1
  {383c5601-a1ba-4a80-be0f-f6f33ec2db1f}, !- Outlet Branch Name 2
  {58f2a7f0-e5fc-4d4f-8748-4b9280e1e6da}, !- Outlet Branch Name 3
  {af749fa3-d95d-44d4-bd8c-05f08a523ebd}, !- Outlet Branch Name 4
  {492198a9-16ac-4e27-8c3c-f79a1e6de16e}; !- Outlet Branch Name 5

OS:Connection,
  {6559f1fa-656c-44a8-a6e7-de8a252e8483}, !- Handle
  {c12cde32-e540-4788-975e-1296e65fedda}, !- Name
  {52ee0c16-e2d2-4665-9cb4-e28602caefe8}, !- Source Object
  17,                                     !- Outlet Port
  {c71918ef-dfe6-4b5b-8ed6-85d24d1bef8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16b9cdc0-61fd-4d6a-9f2f-938d77133504}, !- Handle
  {220b2497-e807-41fc-928b-daba203bf62c}, !- Name
  {96600bee-ae92-4941-91ea-7d2df8ec7886}, !- Source Object
  3,                                      !- Outlet Port
  {372c7fc0-21a1-4cb2-b202-60ba9c4c2180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0ffd68-ffc6-449f-8a7b-7c73c62154d1}, !- Handle
  {f589370e-1b2e-46df-9d88-82a6f6bcc6ac}, !- Name
  {593cf201-f17f-4eee-91a4-87b78647881c}, !- Source Object
  3,                                      !- Outlet Port
  {52ee0c16-e2d2-4665-9cb4-e28602caefe8}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {d2c584eb-b1b4-4d50-8d0c-141a3a1f44c0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {4df1792c-4c0d-4c09-bc4e-caaabfee10ed}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  {a0ca34af-bfa1-471c-801f-10f524ebbf32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0ca34af-bfa1-471c-801f-10f524ebbf32}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9a5f8705-fd70-47fc-858b-a7b7ea143a2e}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {4df1792c-4c0d-4c09-bc4e-caaabfee10ed}, !- Schedule Name
  {ba34e98c-466b-4037-822d-6eae8b5905fd}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pump:VariableSpeed,
  {f7cad741-3c74-4d8e-8534-7b52e762387c}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {dc4c891b-68ea-4ba4-9551-bcc3bdcf1767}, !- Inlet Node Name
  {c5ed8922-b1bb-47f5-9a50-f135a2ca7d30}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {b012fa35-7d56-4587-a27f-76ffc6dc3af9}, !- Handle
  Node 12,                                !- Name
  {c5ed8922-b1bb-47f5-9a50-f135a2ca7d30}, !- Inlet Port
  {f1f44ba1-722a-438e-9a67-32f2f0793016}; !- Outlet Port

OS:Connection,
  {dc4c891b-68ea-4ba4-9551-bcc3bdcf1767}, !- Handle
  {8debd865-7f1a-4055-8477-15bd298b47e4}, !- Name
  {0596c202-3073-4b30-9854-92abfe9f99d9}, !- Source Object
  3,                                      !- Outlet Port
  {f7cad741-3c74-4d8e-8534-7b52e762387c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ed8922-b1bb-47f5-9a50-f135a2ca7d30}, !- Handle
  {5bbc6097-9469-4733-8797-62abdd2c1ce5}, !- Name
  {f7cad741-3c74-4d8e-8534-7b52e762387c}, !- Source Object
  3,                                      !- Outlet Port
  {b012fa35-7d56-4587-a27f-76ffc6dc3af9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f44ba1-722a-438e-9a67-32f2f0793016}, !- Handle
  {d0279f9b-9316-40a6-9574-cc0483e0645b}, !- Name
  {b012fa35-7d56-4587-a27f-76ffc6dc3af9}, !- Source Object
  3,                                      !- Outlet Port
  {77e7f69a-26dc-4874-93cd-650c15fba6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {5e612131-3d35-4949-94fb-3abfae674aa2}, !- Handle
  Hot Water Loop Boiler,                  !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {21bcd74d-d399-4b1d-a6e8-c0b32f6fe357}, !- Boiler Water Inlet Node Name
  {21297ecf-4d10-49e9-9510-c9d2c864ec57}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {4f40b850-7339-4116-abc4-e8566d905a0d}, !- Handle
  Node 13,                                !- Name
  {21297ecf-4d10-49e9-9510-c9d2c864ec57}, !- Inlet Port
  {6abe0134-a0a8-4528-8f7f-b999c4b0587e}; !- Outlet Port

OS:Connection,
  {21bcd74d-d399-4b1d-a6e8-c0b32f6fe357}, !- Handle
  {cc3504dc-ac79-41cb-aaa3-5e4214458035}, !- Name
  {db8aa137-bd7f-4b0a-908a-70cb584458ee}, !- Source Object
  3,                                      !- Outlet Port
  {5e612131-3d35-4949-94fb-3abfae674aa2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {21297ecf-4d10-49e9-9510-c9d2c864ec57}, !- Handle
  {f0ff95e3-cfce-49c7-b831-3493e40cce0e}, !- Name
  {5e612131-3d35-4949-94fb-3abfae674aa2}, !- Source Object
  13,                                     !- Outlet Port
  {4f40b850-7339-4116-abc4-e8566d905a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6abe0134-a0a8-4528-8f7f-b999c4b0587e}, !- Handle
  {b286bbea-25f4-44ce-a634-0d2d211b2e5f}, !- Name
  {4f40b850-7339-4116-abc4-e8566d905a0d}, !- Source Object
  3,                                      !- Outlet Port
  {6a2cdc14-869c-4d1f-9710-3dda5d4bbdd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {721b50f3-f5a5-474f-a139-b15fa8fcd0ed}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {69ecd276-a84f-42fd-8790-431722e01ab6}, !- Inlet Node Name
  {2c5103a7-9536-40e8-b374-cf2131dd5ace}; !- Outlet Node Name

OS:Node,
  {66f1f3de-7588-4e2c-b990-ded094d6395c}, !- Handle
  Node 14,                                !- Name
  {a55ef3ed-d013-4afb-bda4-a2d5b14ec57b}, !- Inlet Port
  {69ecd276-a84f-42fd-8790-431722e01ab6}; !- Outlet Port

OS:Connection,
  {a55ef3ed-d013-4afb-bda4-a2d5b14ec57b}, !- Handle
  {b5ef55e7-898c-4c42-bad9-9029846c3071}, !- Name
  {77e7f69a-26dc-4874-93cd-650c15fba6d6}, !- Source Object
  4,                                      !- Outlet Port
  {66f1f3de-7588-4e2c-b990-ded094d6395c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4dc6f1a-3cf8-4bd8-855a-4f7836676e37}, !- Handle
  Node 15,                                !- Name
  {2c5103a7-9536-40e8-b374-cf2131dd5ace}, !- Inlet Port
  {0bed5de8-fbb7-4af3-b597-e5750b7c691f}; !- Outlet Port

OS:Connection,
  {69ecd276-a84f-42fd-8790-431722e01ab6}, !- Handle
  {018c4f21-4e21-4ed1-9197-19b30b739712}, !- Name
  {66f1f3de-7588-4e2c-b990-ded094d6395c}, !- Source Object
  3,                                      !- Outlet Port
  {721b50f3-f5a5-474f-a139-b15fa8fcd0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c5103a7-9536-40e8-b374-cf2131dd5ace}, !- Handle
  {fac5184b-cecc-43d9-b7c8-19b6c338ee96}, !- Name
  {721b50f3-f5a5-474f-a139-b15fa8fcd0ed}, !- Source Object
  3,                                      !- Outlet Port
  {b4dc6f1a-3cf8-4bd8-855a-4f7836676e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bed5de8-fbb7-4af3-b597-e5750b7c691f}, !- Handle
  {43ff75c8-5a9b-4a7a-bebe-e6502cf919d1}, !- Name
  {b4dc6f1a-3cf8-4bd8-855a-4f7836676e37}, !- Source Object
  3,                                      !- Outlet Port
  {6a2cdc14-869c-4d1f-9710-3dda5d4bbdd5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0bb0f52d-f31e-43f5-b39a-dc4b8afd87fe}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2481d9a3-f6aa-4d5b-b72e-298c7c8d1b9b}, !- Inlet Node Name
  {3f77b4b5-3765-4b64-8c90-1488960d1ebf}; !- Outlet Node Name

OS:Node,
  {01e29ef9-23da-4d28-a714-d7d61b19927a}, !- Handle
  Node 16,                                !- Name
  {3f77b4b5-3765-4b64-8c90-1488960d1ebf}, !- Inlet Port
  {74d05477-6cd8-42cf-8dd2-01a4b73fcf54}; !- Outlet Port

OS:Connection,
  {2481d9a3-f6aa-4d5b-b72e-298c7c8d1b9b}, !- Handle
  {b6677f16-8e12-44b4-aaa1-b6dbe4896826}, !- Name
  {372c7fc0-21a1-4cb2-b202-60ba9c4c2180}, !- Source Object
  3,                                      !- Outlet Port
  {0bb0f52d-f31e-43f5-b39a-dc4b8afd87fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f77b4b5-3765-4b64-8c90-1488960d1ebf}, !- Handle
  {8607a83a-dbfd-4bce-9b22-f193b7a93d8a}, !- Name
  {0bb0f52d-f31e-43f5-b39a-dc4b8afd87fe}, !- Source Object
  3,                                      !- Outlet Port
  {01e29ef9-23da-4d28-a714-d7d61b19927a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d05477-6cd8-42cf-8dd2-01a4b73fcf54}, !- Handle
  {97ce4009-d8a0-44c2-9eda-b8a2468ffdbd}, !- Name
  {01e29ef9-23da-4d28-a714-d7d61b19927a}, !- Source Object
  3,                                      !- Outlet Port
  {4f140f0e-1389-48c8-9f42-9780f23e241d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6ba95396-06bb-489f-9b15-866febac842b}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a5d1f304-0e5d-4b01-b17f-5f826bf88897}, !- Inlet Node Name
  {0ae8b4ed-155f-432d-9f53-4f8cfb154b98}; !- Outlet Node Name

OS:Node,
  {ee728a3f-981e-480b-8526-5c90196acbbf}, !- Handle
  Node 17,                                !- Name
  {7600f813-c89d-48c5-8116-559a5c61faae}, !- Inlet Port
  {a5d1f304-0e5d-4b01-b17f-5f826bf88897}; !- Outlet Port

OS:Connection,
  {7600f813-c89d-48c5-8116-559a5c61faae}, !- Handle
  {da32b627-7e49-4a6f-b947-de00e2aae127}, !- Name
  {6a2cdc14-869c-4d1f-9710-3dda5d4bbdd5}, !- Source Object
  2,                                      !- Outlet Port
  {ee728a3f-981e-480b-8526-5c90196acbbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d1f304-0e5d-4b01-b17f-5f826bf88897}, !- Handle
  {82970e3f-c159-4d22-bbae-aef9a52d6454}, !- Name
  {ee728a3f-981e-480b-8526-5c90196acbbf}, !- Source Object
  3,                                      !- Outlet Port
  {6ba95396-06bb-489f-9b15-866febac842b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae8b4ed-155f-432d-9f53-4f8cfb154b98}, !- Handle
  {dc671f33-95d2-47e0-b7ec-a196ec4dd05a}, !- Name
  {6ba95396-06bb-489f-9b15-866febac842b}, !- Source Object
  3,                                      !- Outlet Port
  {ba34e98c-466b-4037-822d-6eae8b5905fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b1633145-3f43-496f-bffa-e09b70090390}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {3d993f29-4cee-429b-a9f8-71b8ed4d0f9c}, !- Inlet Node Name
  {0313fe35-9838-4f0c-b82e-1d9544051d89}; !- Outlet Node Name

OS:Node,
  {e7a1b60d-13f2-4dce-a650-0233d222b0b4}, !- Handle
  Node 18,                                !- Name
  {0313fe35-9838-4f0c-b82e-1d9544051d89}, !- Inlet Port
  {551b4028-f731-4447-9cb9-57818d1dcb09}; !- Outlet Port

OS:Connection,
  {3d993f29-4cee-429b-a9f8-71b8ed4d0f9c}, !- Handle
  {9605b695-5f61-49ce-83ac-b3de5bbdbcfb}, !- Name
  {c71918ef-dfe6-4b5b-8ed6-85d24d1bef8d}, !- Source Object
  3,                                      !- Outlet Port
  {b1633145-3f43-496f-bffa-e09b70090390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0313fe35-9838-4f0c-b82e-1d9544051d89}, !- Handle
  {8017d0c3-8d28-4c90-8b0f-6cc0cb9ebb7c}, !- Name
  {b1633145-3f43-496f-bffa-e09b70090390}, !- Source Object
  3,                                      !- Outlet Port
  {e7a1b60d-13f2-4dce-a650-0233d222b0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551b4028-f731-4447-9cb9-57818d1dcb09}, !- Handle
  {23b33b5c-3c94-42f3-a752-df7c2001e9e2}, !- Name
  {e7a1b60d-13f2-4dce-a650-0233d222b0b4}, !- Source Object
  3,                                      !- Outlet Port
  {96600bee-ae92-4941-91ea-7d2df8ec7886}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0ba65685-e5cf-4c53-ac42-7eae63d75b02}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0e76e09a-d4aa-4525-b7b7-65c85bfb35de}, !- Inlet Node Name
  {680938db-3c11-4dcf-a746-b367f1d8a37e}; !- Outlet Node Name

OS:Node,
  {bce2a917-0f5d-4158-a1fc-90d925169f25}, !- Handle
  Node 19,                                !- Name
  {e451c2ed-e4aa-4a8a-8c9b-1b59b2696335}, !- Inlet Port
  {0e76e09a-d4aa-4525-b7b7-65c85bfb35de}; !- Outlet Port

OS:Connection,
  {e451c2ed-e4aa-4a8a-8c9b-1b59b2696335}, !- Handle
  {dbbfbd6a-a7ea-401f-b4a6-7c75db63ef3f}, !- Name
  {4f140f0e-1389-48c8-9f42-9780f23e241d}, !- Source Object
  2,                                      !- Outlet Port
  {bce2a917-0f5d-4158-a1fc-90d925169f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e76e09a-d4aa-4525-b7b7-65c85bfb35de}, !- Handle
  {84b627ba-a2e3-4005-a6fc-f2a014cf4512}, !- Name
  {bce2a917-0f5d-4158-a1fc-90d925169f25}, !- Source Object
  3,                                      !- Outlet Port
  {0ba65685-e5cf-4c53-ac42-7eae63d75b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680938db-3c11-4dcf-a746-b367f1d8a37e}, !- Handle
  {a7db8e5a-cfd2-46d4-b595-05fa26ff83dc}, !- Name
  {0ba65685-e5cf-4c53-ac42-7eae63d75b02}, !- Source Object
  3,                                      !- Outlet Port
  {593cf201-f17f-4eee-91a4-87b78647881c}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {9a715048-7bd6-43e7-9f3d-e229e9913841}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {67d6c7b7-f91e-49ec-b6b0-06e7adfb5679}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1a090bd4-bb28-4b63-b85b-68b98bb1c6b4}, !- Plant Side Inlet Node Name
  {dc47a092-d3a1-48a4-85c9-0310c6f34129}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0ed9010a-092f-49d3-8897-3ffc74977c71}, !- Demand Side Inlet Node Name
  {360728b0-d6a9-4f51-a0d2-f40857c60338}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fa92f95f-e9f8-41b2-ad7a-05739f73f59c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {db2dd091-4206-4c73-8a66-d100c26ccbb9}, !- Demand Mixer Name
  {fb232ae9-d2ee-4cca-8474-b41d433d817c}, !- Demand Splitter Name
  {54c215d2-383d-4504-83cb-645e3135a5e4}, !- Supply Mixer Name
  {57da8389-bbb9-4748-8143-45b498d14438}; !- Supply Splitter Name

OS:Sizing:Plant,
  {5f7e9a74-52fd-498a-a5aa-4a2decd74edc}, !- Handle
  {9a715048-7bd6-43e7-9f3d-e229e9913841}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {22f5d245-22a8-4ba8-801c-7aa490225500}, !- Handle
  Node 20,                                !- Name
  {1a090bd4-bb28-4b63-b85b-68b98bb1c6b4}, !- Inlet Port
  {c9000f03-77f9-4c25-a49c-c6b5b405a748}; !- Outlet Port

OS:Node,
  {67d6c7b7-f91e-49ec-b6b0-06e7adfb5679}, !- Handle
  Node 21,                                !- Name
  {6c840ac4-0da9-43a1-bda7-b93389bbf341}, !- Inlet Port
  {dc47a092-d3a1-48a4-85c9-0310c6f34129}; !- Outlet Port

OS:Node,
  {e9a5013c-126d-4bb4-84b2-061f798b75a8}, !- Handle
  Node 22,                                !- Name
  {4013657e-d06c-4b5d-8883-f4e12d8f8832}, !- Inlet Port
  {a8c6418e-6e63-4e1a-9808-39720e96a044}; !- Outlet Port

OS:Connector:Mixer,
  {54c215d2-383d-4504-83cb-645e3135a5e4}, !- Handle
  Connector Mixer 3,                      !- Name
  {e964198c-fd10-40ae-b14a-af6d9126451f}, !- Outlet Branch Name
  {55b1e82c-9573-42b8-a5f8-fe5a0fd82315}, !- Inlet Branch Name 1
  {242209f7-27f1-4900-abc5-6f06bdbc11ed}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {57da8389-bbb9-4748-8143-45b498d14438}, !- Handle
  Connector Splitter 3,                   !- Name
  {303f6866-4c25-4a90-a116-a8ae7f658ac2}, !- Inlet Branch Name
  {4013657e-d06c-4b5d-8883-f4e12d8f8832}, !- Outlet Branch Name 1
  {682caf46-e269-4367-bcda-5f98c651ed70}; !- Outlet Branch Name 2

OS:Connection,
  {1a090bd4-bb28-4b63-b85b-68b98bb1c6b4}, !- Handle
  {d913dc80-1d86-4f2c-ab19-9325a1f79953}, !- Name
  {9a715048-7bd6-43e7-9f3d-e229e9913841}, !- Source Object
  14,                                     !- Outlet Port
  {22f5d245-22a8-4ba8-801c-7aa490225500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4013657e-d06c-4b5d-8883-f4e12d8f8832}, !- Handle
  {b1c8ea9a-1e86-4829-ac65-0a7d27c098bb}, !- Name
  {57da8389-bbb9-4748-8143-45b498d14438}, !- Source Object
  3,                                      !- Outlet Port
  {e9a5013c-126d-4bb4-84b2-061f798b75a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc47a092-d3a1-48a4-85c9-0310c6f34129}, !- Handle
  {232c8695-a7ca-4f18-a73d-a56a4c20b214}, !- Name
  {67d6c7b7-f91e-49ec-b6b0-06e7adfb5679}, !- Source Object
  3,                                      !- Outlet Port
  {9a715048-7bd6-43e7-9f3d-e229e9913841}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {113e02d1-e70d-479c-a2fe-463dd44ad8de}, !- Handle
  Node 23,                                !- Name
  {0ed9010a-092f-49d3-8897-3ffc74977c71}, !- Inlet Port
  {d6eadc02-5cdf-46ca-96e2-8e23dad0da63}; !- Outlet Port

OS:Node,
  {9e3b7e44-1527-4d1a-bec4-442bf1f7d937}, !- Handle
  Node 24,                                !- Name
  {0311336c-f8a7-46f4-94b5-b21e6a821c09}, !- Inlet Port
  {360728b0-d6a9-4f51-a0d2-f40857c60338}; !- Outlet Port

OS:Node,
  {808ae370-938c-4914-87cb-51d008b7ef07}, !- Handle
  Node 25,                                !- Name
  {16e4462c-aa8a-4f53-ba68-b7e8e37b164c}, !- Inlet Port
  {8a3d7a46-62c3-4d05-ba89-c76b6c173cd6}; !- Outlet Port

OS:Connector:Mixer,
  {db2dd091-4206-4c73-8a66-d100c26ccbb9}, !- Handle
  Connector Mixer 4,                      !- Name
  {72abfe8e-a075-404b-9fc3-dd2b232903d0}, !- Outlet Branch Name
  {2ec84029-733e-4820-b3c5-8145917eb830}, !- Inlet Branch Name 1
  {f0b6433a-9f22-450b-8a7b-ca9982a10286}, !- Inlet Branch Name 2
  {0fe9a4c9-331b-4c80-93ae-e64db77b4d1a}, !- Inlet Branch Name 3
  {229a56a3-400a-45fe-b653-9d4f549c31fc}, !- Inlet Branch Name 4
  {9c6c9946-7fd9-4953-b847-7582315e76c4}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {fb232ae9-d2ee-4cca-8474-b41d433d817c}, !- Handle
  Connector Splitter 4,                   !- Name
  {4cc889cb-2981-44d5-a93d-111d055ac6a9}, !- Inlet Branch Name
  {16e4462c-aa8a-4f53-ba68-b7e8e37b164c}, !- Outlet Branch Name 1
  {11df5aea-747a-4d9c-82ae-13972bcb52c2}, !- Outlet Branch Name 2
  {b5ac348d-cc5b-4cd9-b41b-9b0ac278344b}, !- Outlet Branch Name 3
  {5b9ae400-dee5-4bb1-9a43-097c958b2b83}, !- Outlet Branch Name 4
  {a42e0219-0755-475c-95f4-d0bb4d91c99b}; !- Outlet Branch Name 5

OS:Connection,
  {0ed9010a-092f-49d3-8897-3ffc74977c71}, !- Handle
  {b16901c6-b8e0-4836-bf03-1c63acc9bd54}, !- Name
  {9a715048-7bd6-43e7-9f3d-e229e9913841}, !- Source Object
  17,                                     !- Outlet Port
  {113e02d1-e70d-479c-a2fe-463dd44ad8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e4462c-aa8a-4f53-ba68-b7e8e37b164c}, !- Handle
  {8a68dbfc-f67a-42b2-85af-b5beb5670746}, !- Name
  {fb232ae9-d2ee-4cca-8474-b41d433d817c}, !- Source Object
  3,                                      !- Outlet Port
  {808ae370-938c-4914-87cb-51d008b7ef07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360728b0-d6a9-4f51-a0d2-f40857c60338}, !- Handle
  {7a212187-e858-4cfb-b83b-8927d2ef4fb8}, !- Name
  {9e3b7e44-1527-4d1a-bec4-442bf1f7d937}, !- Source Object
  3,                                      !- Outlet Port
  {9a715048-7bd6-43e7-9f3d-e229e9913841}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {fa92f95f-e9f8-41b2-ad7a-05739f73f59c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {de31ff70-ba0b-4e2f-98c4-c301f7eded1a}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  {5dd46a15-ac42-46a8-a012-bde33dfdbb27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dd46a15-ac42-46a8-a012-bde33dfdbb27}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6fa48b8b-8ffa-4a7f-9804-a20c67fe90c2}, !- Handle
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  {de31ff70-ba0b-4e2f-98c4-c301f7eded1a}, !- Schedule Name
  {67d6c7b7-f91e-49ec-b6b0-06e7adfb5679}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e669895a-982a-4d93-a2cd-d58f2feb7268}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {c9000f03-77f9-4c25-a49c-c6b5b405a748}, !- Inlet Node Name
  {93992faf-50eb-4701-a7b4-d0e72e959aa2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {33cf75f2-bbd5-4ee5-be2f-a6db3c04b183}, !- Handle
  Node 26,                                !- Name
  {93992faf-50eb-4701-a7b4-d0e72e959aa2}, !- Inlet Port
  {303f6866-4c25-4a90-a116-a8ae7f658ac2}; !- Outlet Port

OS:Connection,
  {c9000f03-77f9-4c25-a49c-c6b5b405a748}, !- Handle
  {989c88ad-e475-4830-82b9-9703fd1d07c4}, !- Name
  {22f5d245-22a8-4ba8-801c-7aa490225500}, !- Source Object
  3,                                      !- Outlet Port
  {e669895a-982a-4d93-a2cd-d58f2feb7268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93992faf-50eb-4701-a7b4-d0e72e959aa2}, !- Handle
  {ffd1cb98-e56c-4eb9-9a2d-223007a6ae23}, !- Name
  {e669895a-982a-4d93-a2cd-d58f2feb7268}, !- Source Object
  3,                                      !- Outlet Port
  {33cf75f2-bbd5-4ee5-be2f-a6db3c04b183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303f6866-4c25-4a90-a116-a8ae7f658ac2}, !- Handle
  {e0f7b4e2-f4db-4eba-9aea-32f495613429}, !- Name
  {33cf75f2-bbd5-4ee5-be2f-a6db3c04b183}, !- Source Object
  3,                                      !- Outlet Port
  {57da8389-bbb9-4748-8143-45b498d14438}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {d954347b-6e24-4e3f-9c88-6df014025659}, !- Handle
  90.1-2013    Chiller 0,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {c21f7642-b7b1-47df-91f1-0ee165108b44}, !- Cooling Capacity Function of Temperature Curve Name
  {3bb06a87-7bda-4b57-8241-4e6c6f964c84}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {ccc79912-45ce-4efd-a20f-66accf773ffd}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {a8c6418e-6e63-4e1a-9808-39720e96a044}, !- Chilled Water Inlet Node Name
  {025e16ad-9fd1-4a7e-935c-f666588d4066}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c21f7642-b7b1-47df-91f1-0ee165108b44}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3bb06a87-7bda-4b57-8241-4e6c6f964c84}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccc79912-45ce-4efd-a20f-66accf773ffd}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {624aee84-03a3-4f33-bec6-346c342047f2}, !- Handle
  Node 27,                                !- Name
  {025e16ad-9fd1-4a7e-935c-f666588d4066}, !- Inlet Port
  {55b1e82c-9573-42b8-a5f8-fe5a0fd82315}; !- Outlet Port

OS:Connection,
  {a8c6418e-6e63-4e1a-9808-39720e96a044}, !- Handle
  {bc68442d-5426-4a9d-936b-753fc2800db0}, !- Name
  {e9a5013c-126d-4bb4-84b2-061f798b75a8}, !- Source Object
  3,                                      !- Outlet Port
  {d954347b-6e24-4e3f-9c88-6df014025659}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {025e16ad-9fd1-4a7e-935c-f666588d4066}, !- Handle
  {c1ee26d9-9f66-431d-bdad-cf30cc020c22}, !- Name
  {d954347b-6e24-4e3f-9c88-6df014025659}, !- Source Object
  16,                                     !- Outlet Port
  {624aee84-03a3-4f33-bec6-346c342047f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b1e82c-9573-42b8-a5f8-fe5a0fd82315}, !- Handle
  {ec0186b4-f377-4bad-8004-9432a5cfd917}, !- Name
  {624aee84-03a3-4f33-bec6-346c342047f2}, !- Source Object
  3,                                      !- Outlet Port
  {54c215d2-383d-4504-83cb-645e3135a5e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {91544aca-efa6-4509-b57d-c4c944f117e1}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {3d4338ed-327d-4c2f-bc29-e07ca551d29a}, !- Inlet Node Name
  {cc48d45d-3d19-4c72-a7d8-0664be581718}; !- Outlet Node Name

OS:Node,
  {5001c364-78ca-47e1-9cc9-62ad18f41278}, !- Handle
  Node 28,                                !- Name
  {682caf46-e269-4367-bcda-5f98c651ed70}, !- Inlet Port
  {3d4338ed-327d-4c2f-bc29-e07ca551d29a}; !- Outlet Port

OS:Connection,
  {682caf46-e269-4367-bcda-5f98c651ed70}, !- Handle
  {a2b50d66-177c-4e93-a68e-74f37b0a76fc}, !- Name
  {57da8389-bbb9-4748-8143-45b498d14438}, !- Source Object
  4,                                      !- Outlet Port
  {5001c364-78ca-47e1-9cc9-62ad18f41278}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c918731e-86ab-4376-b275-164266cf4027}, !- Handle
  Node 29,                                !- Name
  {cc48d45d-3d19-4c72-a7d8-0664be581718}, !- Inlet Port
  {242209f7-27f1-4900-abc5-6f06bdbc11ed}; !- Outlet Port

OS:Connection,
  {3d4338ed-327d-4c2f-bc29-e07ca551d29a}, !- Handle
  {a50f850c-a46c-4e8b-ad92-31c39a9a45c5}, !- Name
  {5001c364-78ca-47e1-9cc9-62ad18f41278}, !- Source Object
  3,                                      !- Outlet Port
  {91544aca-efa6-4509-b57d-c4c944f117e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc48d45d-3d19-4c72-a7d8-0664be581718}, !- Handle
  {ad44f7f6-6ca8-4806-8e80-48a660587b4b}, !- Name
  {91544aca-efa6-4509-b57d-c4c944f117e1}, !- Source Object
  3,                                      !- Outlet Port
  {c918731e-86ab-4376-b275-164266cf4027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242209f7-27f1-4900-abc5-6f06bdbc11ed}, !- Handle
  {241a1f97-02c7-4072-9bd0-247b63bd36e9}, !- Name
  {c918731e-86ab-4376-b275-164266cf4027}, !- Source Object
  3,                                      !- Outlet Port
  {54c215d2-383d-4504-83cb-645e3135a5e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {568971e3-46a1-4cb3-bba8-b07119935d0c}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8a3d7a46-62c3-4d05-ba89-c76b6c173cd6}, !- Inlet Node Name
  {fb17422b-af2c-4dd2-a6eb-825b9c8ca2a2}; !- Outlet Node Name

OS:Node,
  {b23cc9ba-51df-4982-bf40-696d64ca4580}, !- Handle
  Node 30,                                !- Name
  {fb17422b-af2c-4dd2-a6eb-825b9c8ca2a2}, !- Inlet Port
  {2ec84029-733e-4820-b3c5-8145917eb830}; !- Outlet Port

OS:Connection,
  {8a3d7a46-62c3-4d05-ba89-c76b6c173cd6}, !- Handle
  {38c26efb-8efe-4e4e-b034-3bf90de672e9}, !- Name
  {808ae370-938c-4914-87cb-51d008b7ef07}, !- Source Object
  3,                                      !- Outlet Port
  {568971e3-46a1-4cb3-bba8-b07119935d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb17422b-af2c-4dd2-a6eb-825b9c8ca2a2}, !- Handle
  {e6732a17-a3a1-4e05-a8dc-d2cdf2a80e03}, !- Name
  {568971e3-46a1-4cb3-bba8-b07119935d0c}, !- Source Object
  3,                                      !- Outlet Port
  {b23cc9ba-51df-4982-bf40-696d64ca4580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec84029-733e-4820-b3c5-8145917eb830}, !- Handle
  {28a14c3e-22da-47d2-a304-41f9567d5fb8}, !- Name
  {b23cc9ba-51df-4982-bf40-696d64ca4580}, !- Source Object
  3,                                      !- Outlet Port
  {db2dd091-4206-4c73-8a66-d100c26ccbb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56b4d923-711d-4257-8726-eeda875ccf1b}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {bc920650-a295-42ef-85c5-ddb88cf7947a}, !- Inlet Node Name
  {6c840ac4-0da9-43a1-bda7-b93389bbf341}; !- Outlet Node Name

OS:Node,
  {fb1a5160-de20-4da9-b182-4bd1d95191cf}, !- Handle
  Node 31,                                !- Name
  {e964198c-fd10-40ae-b14a-af6d9126451f}, !- Inlet Port
  {bc920650-a295-42ef-85c5-ddb88cf7947a}; !- Outlet Port

OS:Connection,
  {e964198c-fd10-40ae-b14a-af6d9126451f}, !- Handle
  {5acadbd3-d559-4455-8e31-1f0c4a10d13a}, !- Name
  {54c215d2-383d-4504-83cb-645e3135a5e4}, !- Source Object
  2,                                      !- Outlet Port
  {fb1a5160-de20-4da9-b182-4bd1d95191cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc920650-a295-42ef-85c5-ddb88cf7947a}, !- Handle
  {302e432b-eaae-44f1-b15e-f6eabde360ec}, !- Name
  {fb1a5160-de20-4da9-b182-4bd1d95191cf}, !- Source Object
  3,                                      !- Outlet Port
  {56b4d923-711d-4257-8726-eeda875ccf1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c840ac4-0da9-43a1-bda7-b93389bbf341}, !- Handle
  {91c947f8-9b8f-4b77-a8b0-3b502e5b1c6f}, !- Name
  {56b4d923-711d-4257-8726-eeda875ccf1b}, !- Source Object
  3,                                      !- Outlet Port
  {67d6c7b7-f91e-49ec-b6b0-06e7adfb5679}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aed40469-d0f6-4c0a-aa8f-443849899dbe}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {d6eadc02-5cdf-46ca-96e2-8e23dad0da63}, !- Inlet Node Name
  {8e7544fb-07a1-4ab4-ab28-5ce96f8512dc}; !- Outlet Node Name

OS:Node,
  {9f480ed3-c674-4675-81cc-b2949fa3a6a3}, !- Handle
  Node 32,                                !- Name
  {8e7544fb-07a1-4ab4-ab28-5ce96f8512dc}, !- Inlet Port
  {4cc889cb-2981-44d5-a93d-111d055ac6a9}; !- Outlet Port

OS:Connection,
  {d6eadc02-5cdf-46ca-96e2-8e23dad0da63}, !- Handle
  {b6c1fcf3-b0cb-4390-b0f8-51874e4b9bdc}, !- Name
  {113e02d1-e70d-479c-a2fe-463dd44ad8de}, !- Source Object
  3,                                      !- Outlet Port
  {aed40469-d0f6-4c0a-aa8f-443849899dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7544fb-07a1-4ab4-ab28-5ce96f8512dc}, !- Handle
  {9b25cab7-c327-4815-9a82-b32983c26543}, !- Name
  {aed40469-d0f6-4c0a-aa8f-443849899dbe}, !- Source Object
  3,                                      !- Outlet Port
  {9f480ed3-c674-4675-81cc-b2949fa3a6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc889cb-2981-44d5-a93d-111d055ac6a9}, !- Handle
  {31b8c13e-1a38-4436-b81c-b337e527bbc6}, !- Name
  {9f480ed3-c674-4675-81cc-b2949fa3a6a3}, !- Source Object
  3,                                      !- Outlet Port
  {fb232ae9-d2ee-4cca-8474-b41d433d817c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {161e83e1-14b9-4aec-96c4-95dbbd102265}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {2d8bb46a-5a7b-4e83-987f-36acdea2648d}, !- Inlet Node Name
  {0311336c-f8a7-46f4-94b5-b21e6a821c09}; !- Outlet Node Name

OS:Node,
  {459e0ba1-5a18-4ce1-b35d-ca78375c61b2}, !- Handle
  Node 33,                                !- Name
  {72abfe8e-a075-404b-9fc3-dd2b232903d0}, !- Inlet Port
  {2d8bb46a-5a7b-4e83-987f-36acdea2648d}; !- Outlet Port

OS:Connection,
  {72abfe8e-a075-404b-9fc3-dd2b232903d0}, !- Handle
  {c01be7d9-7b49-4553-8708-d2303fc6f99a}, !- Name
  {db2dd091-4206-4c73-8a66-d100c26ccbb9}, !- Source Object
  2,                                      !- Outlet Port
  {459e0ba1-5a18-4ce1-b35d-ca78375c61b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8bb46a-5a7b-4e83-987f-36acdea2648d}, !- Handle
  {4b61e2e2-097a-418c-9f41-644dc507bd3d}, !- Name
  {459e0ba1-5a18-4ce1-b35d-ca78375c61b2}, !- Source Object
  3,                                      !- Outlet Port
  {161e83e1-14b9-4aec-96c4-95dbbd102265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0311336c-f8a7-46f4-94b5-b21e6a821c09}, !- Handle
  {86fad909-f16c-4fdb-832d-e03f65a550b0}, !- Name
  {161e83e1-14b9-4aec-96c4-95dbbd102265}, !- Source Object
  3,                                      !- Outlet Port
  {9e3b7e44-1527-4d1a-bec4-442bf1f7d937}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {653ac5f8-dacd-435d-88fb-5b4c641fda7e}, !- Handle
  Always On Discrete,                     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:Water,
  {edfba14c-7f75-4824-8390-63c6866598b4}, !- Handle
  living zone 'FCU Cooling Coil,          !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f57bdc54-54d7-4f0e-8d27-a0c04c9bae32}, !- Water Inlet Node Name
  {8be2c117-cf21-4542-a2ba-15c4aea505c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8f9fdb3e-d8e9-4aa5-94e8-c317cf9658f5}, !- Handle
  Node 34,                                !- Name
  {11df5aea-747a-4d9c-82ae-13972bcb52c2}, !- Inlet Port
  {f57bdc54-54d7-4f0e-8d27-a0c04c9bae32}; !- Outlet Port

OS:Connection,
  {11df5aea-747a-4d9c-82ae-13972bcb52c2}, !- Handle
  {93e6a37a-0d7c-4481-b9ea-74e17bb6b1bc}, !- Name
  {fb232ae9-d2ee-4cca-8474-b41d433d817c}, !- Source Object
  4,                                      !- Outlet Port
  {8f9fdb3e-d8e9-4aa5-94e8-c317cf9658f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b97e1724-5736-434d-b552-a18b87a953d9}, !- Handle
  Node 35,                                !- Name
  {8be2c117-cf21-4542-a2ba-15c4aea505c5}, !- Inlet Port
  {f0b6433a-9f22-450b-8a7b-ca9982a10286}; !- Outlet Port

OS:Connection,
  {f57bdc54-54d7-4f0e-8d27-a0c04c9bae32}, !- Handle
  {3d1dde09-0966-40df-9683-fa1e8f4f044d}, !- Name
  {8f9fdb3e-d8e9-4aa5-94e8-c317cf9658f5}, !- Source Object
  3,                                      !- Outlet Port
  {edfba14c-7f75-4824-8390-63c6866598b4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8be2c117-cf21-4542-a2ba-15c4aea505c5}, !- Handle
  {6eaf4989-4fbd-4111-a5f1-a78a2bbcf09d}, !- Name
  {edfba14c-7f75-4824-8390-63c6866598b4}, !- Source Object
  11,                                     !- Outlet Port
  {b97e1724-5736-434d-b552-a18b87a953d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b6433a-9f22-450b-8a7b-ca9982a10286}, !- Handle
  {1a0b3017-1a82-4295-8c34-8af1d1febdb3}, !- Name
  {b97e1724-5736-434d-b552-a18b87a953d9}, !- Source Object
  3,                                      !- Outlet Port
  {db2dd091-4206-4c73-8a66-d100c26ccbb9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {475738ae-81d3-41cc-91dc-f3fc2b174577}, !- Handle
  Controller Water Coil 1,                !- Name
  {edfba14c-7f75-4824-8390-63c6866598b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {84d5b232-c60a-4e96-bd05-8e314df78ca5}, !- Handle
  living zone FCU Heating Coil,           !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d1ddcdb8-dc91-4979-98e6-25c2c5374d36}, !- Water Inlet Node Name
  {c60aad84-b14f-43d6-a660-b1a7c425884e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ddb0c5fa-5ad7-45ee-92fe-bbf5a2526167}, !- Handle
  Node 36,                                !- Name
  {383c5601-a1ba-4a80-be0f-f6f33ec2db1f}, !- Inlet Port
  {d1ddcdb8-dc91-4979-98e6-25c2c5374d36}; !- Outlet Port

OS:Connection,
  {383c5601-a1ba-4a80-be0f-f6f33ec2db1f}, !- Handle
  {dcd0e048-4063-4ee9-b420-03c2ad780ce9}, !- Name
  {96600bee-ae92-4941-91ea-7d2df8ec7886}, !- Source Object
  4,                                      !- Outlet Port
  {ddb0c5fa-5ad7-45ee-92fe-bbf5a2526167}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77e9ae12-2bcd-41d9-a06a-3cac216ce71b}, !- Handle
  Node 37,                                !- Name
  {c60aad84-b14f-43d6-a660-b1a7c425884e}, !- Inlet Port
  {8661fb22-3065-47c3-a0a6-818c9fe0cd5a}; !- Outlet Port

OS:Connection,
  {d1ddcdb8-dc91-4979-98e6-25c2c5374d36}, !- Handle
  {787dfaeb-18f2-4b50-87eb-be96ca727d95}, !- Name
  {ddb0c5fa-5ad7-45ee-92fe-bbf5a2526167}, !- Source Object
  3,                                      !- Outlet Port
  {84d5b232-c60a-4e96-bd05-8e314df78ca5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c60aad84-b14f-43d6-a660-b1a7c425884e}, !- Handle
  {886ed378-b214-4b80-a0ef-7f48573d3ac2}, !- Name
  {84d5b232-c60a-4e96-bd05-8e314df78ca5}, !- Source Object
  6,                                      !- Outlet Port
  {77e9ae12-2bcd-41d9-a06a-3cac216ce71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8661fb22-3065-47c3-a0a6-818c9fe0cd5a}, !- Handle
  {fa983ec4-6d8e-4436-b3d8-513118e5c759}, !- Name
  {77e9ae12-2bcd-41d9-a06a-3cac216ce71b}, !- Source Object
  3,                                      !- Outlet Port
  {4f140f0e-1389-48c8-9f42-9780f23e241d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9312dd5a-b40c-4ff3-b332-adc8e57cbad8}, !- Handle
  Controller Water Coil 2,                !- Name
  {84d5b232-c60a-4e96-bd05-8e314df78ca5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {946b36a7-7ade-4288-a62a-cb5c12422a80}, !- Handle
  living zone Fan Coil fan,               !- Name
  {653ac5f8-dacd-435d-88fb-5b4c641fda7e}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01fcc62a-d2ca-41fb-91d9-f60e94f13dbb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4e14f14-8387-4102-884b-810976f53435}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {01fcc62a-d2ca-41fb-91d9-f60e94f13dbb}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4e14f14-8387-4102-884b-810976f53435}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b51428ae-61e8-497e-a8ef-08c616beb89f}, !- Handle
  living zone FCU,                        !- Name
  {653ac5f8-dacd-435d-88fb-5b4c641fda7e}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {097566de-9eb6-4cd4-a3e5-1163b0d25b69}, !- Air Inlet Node Name
  {819d5fe2-8ef4-4ada-bed1-bad4bf9b8be4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {946b36a7-7ade-4288-a62a-cb5c12422a80}, !- Supply Air Fan Name
  {edfba14c-7f75-4824-8390-63c6866598b4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {84d5b232-c60a-4e96-bd05-8e314df78ca5}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2dc7fdcc-d9bb-42b7-a611-182843cbb721}, !- Handle
  Node 38,                                !- Name
  {ff68065f-f151-40ee-8729-2c83791eb2b6}, !- Inlet Port
  {097566de-9eb6-4cd4-a3e5-1163b0d25b69}; !- Outlet Port

OS:Connection,
  {ff68065f-f151-40ee-8729-2c83791eb2b6}, !- Handle
  {a09d2710-722c-4ac2-b804-ca1617ced0c0}, !- Name
  {93eb8229-475a-40cf-98e7-69ceb74900fa}, !- Source Object
  3,                                      !- Outlet Port
  {2dc7fdcc-d9bb-42b7-a611-182843cbb721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097566de-9eb6-4cd4-a3e5-1163b0d25b69}, !- Handle
  {de8dd419-71db-48ce-8813-48b328c06d08}, !- Name
  {2dc7fdcc-d9bb-42b7-a611-182843cbb721}, !- Source Object
  3,                                      !- Outlet Port
  {b51428ae-61e8-497e-a8ef-08c616beb89f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f94ec051-d957-4de5-81d2-5134020d390c}, !- Handle
  Node 39,                                !- Name
  {819d5fe2-8ef4-4ada-bed1-bad4bf9b8be4}, !- Inlet Port
  {069190cc-798b-4c5f-ad73-cf537ec316fd}; !- Outlet Port

OS:Connection,
  {069190cc-798b-4c5f-ad73-cf537ec316fd}, !- Handle
  {450869f4-7072-40f9-b915-28c7c52104ff}, !- Name
  {f94ec051-d957-4de5-81d2-5134020d390c}, !- Source Object
  3,                                      !- Outlet Port
  {71093f89-21ee-47d9-a040-9a193be96d00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {819d5fe2-8ef4-4ada-bed1-bad4bf9b8be4}, !- Handle
  {68eb147e-9fea-471d-8df0-a9593e29f3be}, !- Name
  {b51428ae-61e8-497e-a8ef-08c616beb89f}, !- Source Object
  10,                                     !- Outlet Port
  {f94ec051-d957-4de5-81d2-5134020d390c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e0621489-3c58-4ce5-8194-3d420e842368}, !- Handle
  living zone|unit 2 'FCU Cooling Coil,   !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0ff362bf-edad-4b84-a3ba-a193fcd1c221}, !- Water Inlet Node Name
  {5ec88035-4687-4da3-874c-cdb1ac64ad70}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8b006287-d827-49a1-b43c-ce7d0984d8bc}, !- Handle
  Node 40,                                !- Name
  {b5ac348d-cc5b-4cd9-b41b-9b0ac278344b}, !- Inlet Port
  {0ff362bf-edad-4b84-a3ba-a193fcd1c221}; !- Outlet Port

OS:Connection,
  {b5ac348d-cc5b-4cd9-b41b-9b0ac278344b}, !- Handle
  {106a6386-c082-4773-9324-31fcc978949f}, !- Name
  {fb232ae9-d2ee-4cca-8474-b41d433d817c}, !- Source Object
  5,                                      !- Outlet Port
  {8b006287-d827-49a1-b43c-ce7d0984d8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {435fc672-39a7-4074-907a-e9d29fd8a39a}, !- Handle
  Node 41,                                !- Name
  {5ec88035-4687-4da3-874c-cdb1ac64ad70}, !- Inlet Port
  {0fe9a4c9-331b-4c80-93ae-e64db77b4d1a}; !- Outlet Port

OS:Connection,
  {0ff362bf-edad-4b84-a3ba-a193fcd1c221}, !- Handle
  {3e11f71e-0777-46b7-9734-e274d12c750c}, !- Name
  {8b006287-d827-49a1-b43c-ce7d0984d8bc}, !- Source Object
  3,                                      !- Outlet Port
  {e0621489-3c58-4ce5-8194-3d420e842368}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5ec88035-4687-4da3-874c-cdb1ac64ad70}, !- Handle
  {413d2011-bc14-4fa2-9471-e1f5b0f272bb}, !- Name
  {e0621489-3c58-4ce5-8194-3d420e842368}, !- Source Object
  11,                                     !- Outlet Port
  {435fc672-39a7-4074-907a-e9d29fd8a39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe9a4c9-331b-4c80-93ae-e64db77b4d1a}, !- Handle
  {e826fbc2-0b23-428f-a833-1ad9773385c7}, !- Name
  {435fc672-39a7-4074-907a-e9d29fd8a39a}, !- Source Object
  3,                                      !- Outlet Port
  {db2dd091-4206-4c73-8a66-d100c26ccbb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c23bbe2f-6772-4094-b3f4-ea77757528c8}, !- Handle
  Controller Water Coil 3,                !- Name
  {e0621489-3c58-4ce5-8194-3d420e842368}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9ed4c6cb-23c7-477f-81a4-23818d90f64d}, !- Handle
  living zone|unit 2 FCU Heating Coil,    !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {236c2dbd-b2b3-44ac-a0fe-37a1e3c74b44}, !- Water Inlet Node Name
  {ec7604d0-65b8-43b8-a9c0-b07ae82ea106}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7250941e-8d0a-42ef-9b67-58735ef4be8b}, !- Handle
  Node 42,                                !- Name
  {58f2a7f0-e5fc-4d4f-8748-4b9280e1e6da}, !- Inlet Port
  {236c2dbd-b2b3-44ac-a0fe-37a1e3c74b44}; !- Outlet Port

OS:Connection,
  {58f2a7f0-e5fc-4d4f-8748-4b9280e1e6da}, !- Handle
  {686999ee-cc63-4b89-a9d6-7984b44fc940}, !- Name
  {96600bee-ae92-4941-91ea-7d2df8ec7886}, !- Source Object
  5,                                      !- Outlet Port
  {7250941e-8d0a-42ef-9b67-58735ef4be8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {644586db-f60d-45e7-8df7-575bb8a53da3}, !- Handle
  Node 43,                                !- Name
  {ec7604d0-65b8-43b8-a9c0-b07ae82ea106}, !- Inlet Port
  {8490a5ff-3652-49ad-9138-9247a19646b0}; !- Outlet Port

OS:Connection,
  {236c2dbd-b2b3-44ac-a0fe-37a1e3c74b44}, !- Handle
  {c7dd59d3-5061-4549-b8d7-4b05e10e7ee5}, !- Name
  {7250941e-8d0a-42ef-9b67-58735ef4be8b}, !- Source Object
  3,                                      !- Outlet Port
  {9ed4c6cb-23c7-477f-81a4-23818d90f64d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec7604d0-65b8-43b8-a9c0-b07ae82ea106}, !- Handle
  {1f780c6d-1a08-4ab0-a56f-bc6feee90bb2}, !- Name
  {9ed4c6cb-23c7-477f-81a4-23818d90f64d}, !- Source Object
  6,                                      !- Outlet Port
  {644586db-f60d-45e7-8df7-575bb8a53da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8490a5ff-3652-49ad-9138-9247a19646b0}, !- Handle
  {26a9ee71-08d6-448e-94da-96b42089ec99}, !- Name
  {644586db-f60d-45e7-8df7-575bb8a53da3}, !- Source Object
  3,                                      !- Outlet Port
  {4f140f0e-1389-48c8-9f42-9780f23e241d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {207a19b3-d014-4d1f-aa92-067087bd16e5}, !- Handle
  Controller Water Coil 4,                !- Name
  {9ed4c6cb-23c7-477f-81a4-23818d90f64d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0d9ff5fe-357d-438e-a1f2-1d5168459f13}, !- Handle
  living zone|unit 2 Fan Coil fan,        !- Name
  {653ac5f8-dacd-435d-88fb-5b4c641fda7e}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e88cfd4-188a-4f8d-8f44-1c4ed1ed2937}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {98ba1afa-0441-45e1-affa-e9c77868e74c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4e88cfd4-188a-4f8d-8f44-1c4ed1ed2937}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98ba1afa-0441-45e1-affa-e9c77868e74c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fc94a2ed-b391-4c34-a44e-2249b8d9a421}, !- Handle
  living zone|unit 2 FCU,                 !- Name
  {653ac5f8-dacd-435d-88fb-5b4c641fda7e}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {13862cdf-4af4-4413-933d-35c0ddfcb0bd}, !- Air Inlet Node Name
  {1f970ea5-e184-4c32-a6bd-cb1f84b3f3ae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0d9ff5fe-357d-438e-a1f2-1d5168459f13}, !- Supply Air Fan Name
  {e0621489-3c58-4ce5-8194-3d420e842368}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9ed4c6cb-23c7-477f-81a4-23818d90f64d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b4557336-ec6d-4be9-99a0-85bbc129aae0}, !- Handle
  Node 44,                                !- Name
  {c8c33ed8-1c71-45fb-ba80-12f7d63e7611}, !- Inlet Port
  {13862cdf-4af4-4413-933d-35c0ddfcb0bd}; !- Outlet Port

OS:Connection,
  {c8c33ed8-1c71-45fb-ba80-12f7d63e7611}, !- Handle
  {a5f31d61-6088-483e-95e2-583b9fc420f7}, !- Name
  {3255582a-ac00-4d29-8639-06ab19afc5a2}, !- Source Object
  3,                                      !- Outlet Port
  {b4557336-ec6d-4be9-99a0-85bbc129aae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13862cdf-4af4-4413-933d-35c0ddfcb0bd}, !- Handle
  {41f5bd28-358c-4bc3-9c21-2b40c23dbac8}, !- Name
  {b4557336-ec6d-4be9-99a0-85bbc129aae0}, !- Source Object
  3,                                      !- Outlet Port
  {fc94a2ed-b391-4c34-a44e-2249b8d9a421}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d08a3a95-62b8-405f-b41a-f4b60d4bfab1}, !- Handle
  Node 45,                                !- Name
  {1f970ea5-e184-4c32-a6bd-cb1f84b3f3ae}, !- Inlet Port
  {85615457-0212-42b7-9fc6-a72c867fcb21}; !- Outlet Port

OS:Connection,
  {85615457-0212-42b7-9fc6-a72c867fcb21}, !- Handle
  {f76903c0-0e2a-4c96-9cff-d96ad6f416d9}, !- Name
  {d08a3a95-62b8-405f-b41a-f4b60d4bfab1}, !- Source Object
  3,                                      !- Outlet Port
  {3514e7c2-5b3a-4b16-9509-ca70085bb419}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f970ea5-e184-4c32-a6bd-cb1f84b3f3ae}, !- Handle
  {a7ff031a-80fd-425c-9613-4a7747b3bf1d}, !- Name
  {fc94a2ed-b391-4c34-a44e-2249b8d9a421}, !- Source Object
  10,                                     !- Outlet Port
  {d08a3a95-62b8-405f-b41a-f4b60d4bfab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3eccb825-8b5a-4824-b1ca-74ef75de9d65}, !- Handle
  living zone|unit 3 'FCU Cooling Coil,   !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5099980a-610c-476d-a463-5a7d05ba0ee8}, !- Water Inlet Node Name
  {6d208327-a4be-49f0-8236-c37409b4259c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {95a3fc21-6d82-48b5-b93f-aea59502dd74}, !- Handle
  Node 46,                                !- Name
  {5b9ae400-dee5-4bb1-9a43-097c958b2b83}, !- Inlet Port
  {5099980a-610c-476d-a463-5a7d05ba0ee8}; !- Outlet Port

OS:Connection,
  {5b9ae400-dee5-4bb1-9a43-097c958b2b83}, !- Handle
  {1ce77a94-8568-45bb-909b-70fe1411f399}, !- Name
  {fb232ae9-d2ee-4cca-8474-b41d433d817c}, !- Source Object
  6,                                      !- Outlet Port
  {95a3fc21-6d82-48b5-b93f-aea59502dd74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f972f4f-a0f1-4681-9833-de332a2e29ff}, !- Handle
  Node 47,                                !- Name
  {6d208327-a4be-49f0-8236-c37409b4259c}, !- Inlet Port
  {229a56a3-400a-45fe-b653-9d4f549c31fc}; !- Outlet Port

OS:Connection,
  {5099980a-610c-476d-a463-5a7d05ba0ee8}, !- Handle
  {fe03cea8-e28c-4219-91dd-27fc1e94213f}, !- Name
  {95a3fc21-6d82-48b5-b93f-aea59502dd74}, !- Source Object
  3,                                      !- Outlet Port
  {3eccb825-8b5a-4824-b1ca-74ef75de9d65}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6d208327-a4be-49f0-8236-c37409b4259c}, !- Handle
  {c65a782f-2b0d-4b7c-9817-d8f83d902c03}, !- Name
  {3eccb825-8b5a-4824-b1ca-74ef75de9d65}, !- Source Object
  11,                                     !- Outlet Port
  {3f972f4f-a0f1-4681-9833-de332a2e29ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229a56a3-400a-45fe-b653-9d4f549c31fc}, !- Handle
  {d0233c6e-a585-4742-b0ca-2ad9da388abc}, !- Name
  {3f972f4f-a0f1-4681-9833-de332a2e29ff}, !- Source Object
  3,                                      !- Outlet Port
  {db2dd091-4206-4c73-8a66-d100c26ccbb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cab0f05b-85d0-416e-87e7-8acb5629ae8a}, !- Handle
  Controller Water Coil 5,                !- Name
  {3eccb825-8b5a-4824-b1ca-74ef75de9d65}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8f7d4cd0-25df-44b8-bac1-a4f4e941d386}, !- Handle
  living zone|unit 3 FCU Heating Coil,    !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {148d1fc6-09f8-4431-b822-bbb0996bab53}, !- Water Inlet Node Name
  {db2f0a37-e735-4220-ac45-8e9e1eee1cb1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {77cc3204-380a-461c-80a8-ac19f77535d2}, !- Handle
  Node 48,                                !- Name
  {af749fa3-d95d-44d4-bd8c-05f08a523ebd}, !- Inlet Port
  {148d1fc6-09f8-4431-b822-bbb0996bab53}; !- Outlet Port

OS:Connection,
  {af749fa3-d95d-44d4-bd8c-05f08a523ebd}, !- Handle
  {92047efa-2972-402b-b93e-f2094af8cb48}, !- Name
  {96600bee-ae92-4941-91ea-7d2df8ec7886}, !- Source Object
  6,                                      !- Outlet Port
  {77cc3204-380a-461c-80a8-ac19f77535d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd6d7249-475c-4333-a867-4cfeed81efeb}, !- Handle
  Node 49,                                !- Name
  {db2f0a37-e735-4220-ac45-8e9e1eee1cb1}, !- Inlet Port
  {2e068f2c-3261-4c9e-afcd-d9094994649f}; !- Outlet Port

OS:Connection,
  {148d1fc6-09f8-4431-b822-bbb0996bab53}, !- Handle
  {2bf58b22-cfe0-48c0-aabc-c070fcfa670d}, !- Name
  {77cc3204-380a-461c-80a8-ac19f77535d2}, !- Source Object
  3,                                      !- Outlet Port
  {8f7d4cd0-25df-44b8-bac1-a4f4e941d386}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db2f0a37-e735-4220-ac45-8e9e1eee1cb1}, !- Handle
  {fce69df4-0de5-4e08-a650-19e3fc50d63a}, !- Name
  {8f7d4cd0-25df-44b8-bac1-a4f4e941d386}, !- Source Object
  6,                                      !- Outlet Port
  {fd6d7249-475c-4333-a867-4cfeed81efeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e068f2c-3261-4c9e-afcd-d9094994649f}, !- Handle
  {3a718065-9dc3-4a10-87e6-443bc4286907}, !- Name
  {fd6d7249-475c-4333-a867-4cfeed81efeb}, !- Source Object
  3,                                      !- Outlet Port
  {4f140f0e-1389-48c8-9f42-9780f23e241d}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3f28b7bd-73f9-41f5-ab90-13e1246cbf8a}, !- Handle
  Controller Water Coil 6,                !- Name
  {8f7d4cd0-25df-44b8-bac1-a4f4e941d386}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6dd99faf-6493-42d8-8d1c-95897e4b9eb2}, !- Handle
  living zone|unit 3 Fan Coil fan,        !- Name
  {653ac5f8-dacd-435d-88fb-5b4c641fda7e}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f29400e-0ff0-4d42-8a3a-05da0883e2bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cf52ef64-8982-479d-89f0-58b7712b17c3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {0f29400e-0ff0-4d42-8a3a-05da0883e2bd}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cf52ef64-8982-479d-89f0-58b7712b17c3}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7992383b-f6ef-46e2-b7f5-a2289b06104f}, !- Handle
  living zone|unit 3 FCU,                 !- Name
  {653ac5f8-dacd-435d-88fb-5b4c641fda7e}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {dd16a075-2309-4397-b749-0b48b0871157}, !- Air Inlet Node Name
  {817ce3a2-a6a9-40a4-a129-a6302a7800ae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6dd99faf-6493-42d8-8d1c-95897e4b9eb2}, !- Supply Air Fan Name
  {3eccb825-8b5a-4824-b1ca-74ef75de9d65}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8f7d4cd0-25df-44b8-bac1-a4f4e941d386}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {988f1d3c-734b-454c-ab3c-9b3e9a8ce4ac}, !- Handle
  Node 50,                                !- Name
  {b85a26d3-b01c-4dfb-917c-dee9fc21f7cc}, !- Inlet Port
  {dd16a075-2309-4397-b749-0b48b0871157}; !- Outlet Port

OS:Connection,
  {b85a26d3-b01c-4dfb-917c-dee9fc21f7cc}, !- Handle
  {482b4d20-417f-4ba8-a1e4-9d9b4e2bb7cb}, !- Name
  {f543a174-06e1-4f07-b641-26fba6bd78ea}, !- Source Object
  3,                                      !- Outlet Port
  {988f1d3c-734b-454c-ab3c-9b3e9a8ce4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd16a075-2309-4397-b749-0b48b0871157}, !- Handle
  {72d28268-ecc7-47c7-a122-107c68c35382}, !- Name
  {988f1d3c-734b-454c-ab3c-9b3e9a8ce4ac}, !- Source Object
  3,                                      !- Outlet Port
  {7992383b-f6ef-46e2-b7f5-a2289b06104f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7069a35c-68ac-4bad-bb88-a25aa31146fd}, !- Handle
  Node 51,                                !- Name
  {817ce3a2-a6a9-40a4-a129-a6302a7800ae}, !- Inlet Port
  {f2ee4e33-288a-4d72-a4aa-08033b55fbe9}; !- Outlet Port

OS:Connection,
  {f2ee4e33-288a-4d72-a4aa-08033b55fbe9}, !- Handle
  {9015129d-f13c-4cbe-bad8-f2553189b6fa}, !- Name
  {7069a35c-68ac-4bad-bb88-a25aa31146fd}, !- Source Object
  3,                                      !- Outlet Port
  {62cf215a-886b-414a-ace3-a21462c8caf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {817ce3a2-a6a9-40a4-a129-a6302a7800ae}, !- Handle
  {f90734de-7064-48eb-8b98-a8b7378b53fa}, !- Name
  {7992383b-f6ef-46e2-b7f5-a2289b06104f}, !- Source Object
  10,                                     !- Outlet Port
  {7069a35c-68ac-4bad-bb88-a25aa31146fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a36cf767-5bd0-43f0-981b-24ce35f1c770}, !- Handle
  living zone|unit 4 'FCU Cooling Coil,   !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0de015d0-0855-4b2f-8f83-5a9f456b2b4c}, !- Water Inlet Node Name
  {132b4503-cfa8-48db-b5e8-e654b3b2567b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {52facb2d-faa0-4232-8217-b11489bc48c9}, !- Handle
  Node 52,                                !- Name
  {a42e0219-0755-475c-95f4-d0bb4d91c99b}, !- Inlet Port
  {0de015d0-0855-4b2f-8f83-5a9f456b2b4c}; !- Outlet Port

OS:Connection,
  {a42e0219-0755-475c-95f4-d0bb4d91c99b}, !- Handle
  {36e81b7a-9fa0-4233-8d35-72692d359c01}, !- Name
  {fb232ae9-d2ee-4cca-8474-b41d433d817c}, !- Source Object
  7,                                      !- Outlet Port
  {52facb2d-faa0-4232-8217-b11489bc48c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bc7ee41-9dd0-4cc9-a78a-c5c5b52d5a81}, !- Handle
  Node 53,                                !- Name
  {132b4503-cfa8-48db-b5e8-e654b3b2567b}, !- Inlet Port
  {9c6c9946-7fd9-4953-b847-7582315e76c4}; !- Outlet Port

OS:Connection,
  {0de015d0-0855-4b2f-8f83-5a9f456b2b4c}, !- Handle
  {a8be043e-8317-4d03-ab09-6ff5a5e25af3}, !- Name
  {52facb2d-faa0-4232-8217-b11489bc48c9}, !- Source Object
  3,                                      !- Outlet Port
  {a36cf767-5bd0-43f0-981b-24ce35f1c770}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {132b4503-cfa8-48db-b5e8-e654b3b2567b}, !- Handle
  {1da66ec8-1a95-4cd2-865e-779ff8650a49}, !- Name
  {a36cf767-5bd0-43f0-981b-24ce35f1c770}, !- Source Object
  11,                                     !- Outlet Port
  {5bc7ee41-9dd0-4cc9-a78a-c5c5b52d5a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c6c9946-7fd9-4953-b847-7582315e76c4}, !- Handle
  {28d04be3-ef33-40a9-93fc-bd639049b8de}, !- Name
  {5bc7ee41-9dd0-4cc9-a78a-c5c5b52d5a81}, !- Source Object
  3,                                      !- Outlet Port
  {db2dd091-4206-4c73-8a66-d100c26ccbb9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a5ed2430-d320-4844-af55-95e0db7af212}, !- Handle
  Controller Water Coil 7,                !- Name
  {a36cf767-5bd0-43f0-981b-24ce35f1c770}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f2653b5f-c619-412c-b362-0a1512335b34}, !- Handle
  living zone|unit 4 FCU Heating Coil,    !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8d7135e0-d4c4-4ac3-bfee-43f024bf3e43}, !- Water Inlet Node Name
  {38f4b5bf-1731-4371-ba18-77c0aeda8621}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ccb874a7-6783-40f5-bde1-c8d183738d33}, !- Handle
  Node 54,                                !- Name
  {492198a9-16ac-4e27-8c3c-f79a1e6de16e}, !- Inlet Port
  {8d7135e0-d4c4-4ac3-bfee-43f024bf3e43}; !- Outlet Port

OS:Connection,
  {492198a9-16ac-4e27-8c3c-f79a1e6de16e}, !- Handle
  {9c2e0002-b19b-4669-bbfa-a49671338c17}, !- Name
  {96600bee-ae92-4941-91ea-7d2df8ec7886}, !- Source Object
  7,                                      !- Outlet Port
  {ccb874a7-6783-40f5-bde1-c8d183738d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbee8eac-3648-4896-a8d9-fe689eea23f7}, !- Handle
  Node 55,                                !- Name
  {38f4b5bf-1731-4371-ba18-77c0aeda8621}, !- Inlet Port
  {f52d070e-fd98-422a-b8ff-09a2ca57ffe4}; !- Outlet Port

OS:Connection,
  {8d7135e0-d4c4-4ac3-bfee-43f024bf3e43}, !- Handle
  {d683e0ff-fbf5-436b-954c-df5ea841f626}, !- Name
  {ccb874a7-6783-40f5-bde1-c8d183738d33}, !- Source Object
  3,                                      !- Outlet Port
  {f2653b5f-c619-412c-b362-0a1512335b34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38f4b5bf-1731-4371-ba18-77c0aeda8621}, !- Handle
  {e471bf65-abfb-45ce-a064-66e54ed13a1c}, !- Name
  {f2653b5f-c619-412c-b362-0a1512335b34}, !- Source Object
  6,                                      !- Outlet Port
  {fbee8eac-3648-4896-a8d9-fe689eea23f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52d070e-fd98-422a-b8ff-09a2ca57ffe4}, !- Handle
  {3fed9a27-2a8f-43d5-92da-a76842fe57a3}, !- Name
  {fbee8eac-3648-4896-a8d9-fe689eea23f7}, !- Source Object
  3,                                      !- Outlet Port
  {4f140f0e-1389-48c8-9f42-9780f23e241d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dd946432-9dc9-44b1-9705-2843f3867122}, !- Handle
  Controller Water Coil 8,                !- Name
  {f2653b5f-c619-412c-b362-0a1512335b34}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5c1709ec-9bd1-4d92-be9e-c34e1da69a5b}, !- Handle
  living zone|unit 4 Fan Coil fan,        !- Name
  {653ac5f8-dacd-435d-88fb-5b4c641fda7e}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1e68038-6b4d-4861-97c3-a6716e31d1de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ab813a0-02fa-4d7e-9b35-9792965e0fa7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f1e68038-6b4d-4861-97c3-a6716e31d1de}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ab813a0-02fa-4d7e-9b35-9792965e0fa7}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8e28968f-927e-4a9b-8156-d56d6ca569ba}, !- Handle
  living zone|unit 4 FCU,                 !- Name
  {653ac5f8-dacd-435d-88fb-5b4c641fda7e}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {feae9cf7-57a0-4000-948a-cdcab8cf2b2a}, !- Air Inlet Node Name
  {0d02c90d-1753-4f1b-876f-717e3b11c981}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5c1709ec-9bd1-4d92-be9e-c34e1da69a5b}, !- Supply Air Fan Name
  {a36cf767-5bd0-43f0-981b-24ce35f1c770}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f2653b5f-c619-412c-b362-0a1512335b34}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dc6e09b9-4d66-4172-ae38-efda396cd800}, !- Handle
  Node 56,                                !- Name
  {19f8999b-7531-43bb-9607-d873e9fda07f}, !- Inlet Port
  {feae9cf7-57a0-4000-948a-cdcab8cf2b2a}; !- Outlet Port

OS:Connection,
  {19f8999b-7531-43bb-9607-d873e9fda07f}, !- Handle
  {f93dd319-fb35-44eb-9b7e-7d66df71bdad}, !- Name
  {02b1d077-3aa4-4e11-a905-ac0f42207c98}, !- Source Object
  3,                                      !- Outlet Port
  {dc6e09b9-4d66-4172-ae38-efda396cd800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feae9cf7-57a0-4000-948a-cdcab8cf2b2a}, !- Handle
  {028a6bc5-b929-4fe2-91d9-dd74f9d3657e}, !- Name
  {dc6e09b9-4d66-4172-ae38-efda396cd800}, !- Source Object
  3,                                      !- Outlet Port
  {8e28968f-927e-4a9b-8156-d56d6ca569ba}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {71cfac89-9bdd-4020-854a-f770d30870b4}, !- Handle
  Node 57,                                !- Name
  {0d02c90d-1753-4f1b-876f-717e3b11c981}, !- Inlet Port
  {1bb11deb-76da-42f9-89e7-ec461c63d43a}; !- Outlet Port

OS:Connection,
  {1bb11deb-76da-42f9-89e7-ec461c63d43a}, !- Handle
  {b283d4bd-de6d-4b4f-a78c-4519498800cb}, !- Name
  {71cfac89-9bdd-4020-854a-f770d30870b4}, !- Source Object
  3,                                      !- Outlet Port
  {7615d655-32f9-49c1-8455-188a0d509d1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d02c90d-1753-4f1b-876f-717e3b11c981}, !- Handle
  {ebd59245-6fba-47d0-bbbe-1ccb61cb3ad9}, !- Name
  {8e28968f-927e-4a9b-8156-d56d6ca569ba}, !- Source Object
  10,                                     !- Outlet Port
  {71cfac89-9bdd-4020-854a-f770d30870b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Handle
  residential heating season,             !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  {606948dc-5fae-4dd6-a091-9bb93a211712}; !- Default Day Schedule Name

OS:Schedule:Day,
  {606948dc-5fae-4dd6-a091-9bb93a211712}, !- Handle
  Schedule Day 1,                         !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e320b12-f0bb-4808-9b1c-1d26e08a7eba}, !- Handle
  residential heating season allday ruleset1, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a2630bb5-fbb9-48ed-8f15-f6770d7a6f1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2630bb5-fbb9-48ed-8f15-f6770d7a6f1e}, !- Handle
  residential heating season allday1,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f3a04359-259a-4eb0-baf8-6b1e45b38e24}, !- Handle
  residential heating season allday ruleset2, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6dd8b7b8-5167-46e9-9348-0471124bd924}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6dd8b7b8-5167-46e9-9348-0471124bd924}, !- Handle
  residential heating season allday2,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7674b9c2-79ec-4d00-868a-3ef6db0f217b}, !- Handle
  residential heating season allday ruleset3, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {457dc7fd-943b-4a9d-9d05-1fe842a63d11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {457dc7fd-943b-4a9d-9d05-1fe842a63d11}, !- Handle
  residential heating season allday3,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {548e8e5d-0377-4ef1-8a43-725d0ebbd117}, !- Handle
  residential heating season allday ruleset4, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {64fc1f83-eaf5-4090-bad8-ee82b8d09e4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {64fc1f83-eaf5-4090-bad8-ee82b8d09e4e}, !- Handle
  residential heating season allday4,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {742afdff-f884-4c22-ac24-74b4eda1a7e5}, !- Handle
  residential heating season allday ruleset5, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f113b37d-1fd1-4450-90b9-b2c2bf89df70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f113b37d-1fd1-4450-90b9-b2c2bf89df70}, !- Handle
  residential heating season allday5,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {270267af-7b25-4b4b-acea-489963dd198c}, !- Handle
  residential heating season allday ruleset6, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4c3f32d1-b8cc-4023-87ca-9e8a86a8daaf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c3f32d1-b8cc-4023-87ca-9e8a86a8daaf}, !- Handle
  residential heating season allday6,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a2802182-05b8-4043-8519-abc2005acf8c}, !- Handle
  residential heating season allday ruleset7, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4abcf802-35fd-4433-866b-19cf98e5e704}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4abcf802-35fd-4433-866b-19cf98e5e704}, !- Handle
  residential heating season allday7,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3b400936-8286-4b9d-a42d-46d363529cdd}, !- Handle
  residential heating season allday ruleset8, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8be4f880-9911-45f5-9e33-0d6cd5df57d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8be4f880-9911-45f5-9e33-0d6cd5df57d5}, !- Handle
  residential heating season allday8,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b04a0ca0-fbaf-44b4-8a7a-39a4889945b1}, !- Handle
  residential heating season allday ruleset9, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d566f6c6-4a47-47f8-adde-b1942aed9c51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d566f6c6-4a47-47f8-adde-b1942aed9c51}, !- Handle
  residential heating season allday9,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {878d1e39-c833-431d-aeeb-fff4f488686b}, !- Handle
  residential heating season allday ruleset10, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05e8e7e8-ee32-4dd7-a89a-da80feaaedb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05e8e7e8-ee32-4dd7-a89a-da80feaaedb0}, !- Handle
  residential heating season allday10,    !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1aa6f992-f26d-4c29-9319-5b5ea9878ee3}, !- Handle
  residential heating season allday ruleset11, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {723b9aae-6d10-411a-a8fe-14b848ae8cbf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {723b9aae-6d10-411a-a8fe-14b848ae8cbf}, !- Handle
  residential heating season allday11,    !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d04b021f-ccea-4fb2-958f-4ba794999ffe}, !- Handle
  residential heating season allday ruleset12, !- Name
  {a27ffa58-f8c7-4bf6-bd09-639545714394}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40d10890-1555-43a4-9bfb-ea4d29f7446c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40d10890-1555-43a4-9bfb-ea4d29f7446c}, !- Handle
  residential heating season allday12,    !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {fd2f8ee8-7675-441b-9426-1910c198abcb}, !- Handle
  living zone temperature setpoint,       !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Heating Setpoint Temperature Schedule Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08886dab-5f43-4a25-a983-a01634a3119c}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Heating Setpoint Temperature Schedule Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56d6415b-e93b-4689-84d9-a0b77c74f5ca}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Heating Setpoint Temperature Schedule Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fbd8b21-f7bd-4914-aa1b-a110fe9fd015}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Heating Setpoint Temperature Schedule Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Handle
  residential cooling season,             !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  {7cfb377a-4894-4fb1-b623-4cb3deda8b6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cfb377a-4894-4fb1-b623-4cb3deda8b6f}, !- Handle
  Schedule Day 4,                         !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f2f5e16-c601-4aa6-97d7-5a061f73d94e}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e6937ec9-cea2-4ef6-a538-edae563779be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6937ec9-cea2-4ef6-a538-edae563779be}, !- Handle
  residential cooling season allday1,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f7d73870-6a92-45d7-b907-b830e60c3133}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ddf94024-18a9-4e71-befe-b3aaa0b23e80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ddf94024-18a9-4e71-befe-b3aaa0b23e80}, !- Handle
  residential cooling season allday2,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0cfde8c6-345a-4af4-8f61-5c6425a16b3f}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3b7affcf-cf43-4131-82ae-45381d2e82b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b7affcf-cf43-4131-82ae-45381d2e82b9}, !- Handle
  residential cooling season allday3,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5d38dbae-16ff-4a25-b740-7edff5cd6071}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f708124d-d969-4a60-8d55-c6fc319e6c64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f708124d-d969-4a60-8d55-c6fc319e6c64}, !- Handle
  residential cooling season allday4,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {16b879f5-b606-454e-86f5-c3efc9622583}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4c5e4804-f077-47f2-875b-d3e83b2fb657}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c5e4804-f077-47f2-875b-d3e83b2fb657}, !- Handle
  residential cooling season allday5,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {48d54325-227f-4248-ba12-0f7fc14fdc1f}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b76b830b-78ec-49d2-a9d6-199c8477a7f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b76b830b-78ec-49d2-a9d6-199c8477a7f4}, !- Handle
  residential cooling season allday6,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {170024d9-058f-4673-bc97-70076d660850}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d48b33e9-04a5-48b7-9740-c61a7c73ed55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d48b33e9-04a5-48b7-9740-c61a7c73ed55}, !- Handle
  residential cooling season allday7,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5f341dd4-02f4-4a70-869d-824665517f32}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {96f5c915-ca13-4887-bd38-6b3368cbc06d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96f5c915-ca13-4887-bd38-6b3368cbc06d}, !- Handle
  residential cooling season allday8,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {09d046eb-7d9d-4a23-b80c-a03d2c49cf31}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {383e601f-1e9b-41ab-b0d1-0a70507e3fd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {383e601f-1e9b-41ab-b0d1-0a70507e3fd5}, !- Handle
  residential cooling season allday9,     !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {960630b6-4e69-4ed7-94a4-d42eb6954391}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b7b03c1c-c184-4877-9fd3-33361652cb8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7b03c1c-c184-4877-9fd3-33361652cb8c}, !- Handle
  residential cooling season allday10,    !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e563b645-5f6b-4b3b-82a6-b9c360a577b5}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d5fd107-9ed7-46e1-b8bc-96f012402cf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8d5fd107-9ed7-46e1-b8bc-96f012402cf8}, !- Handle
  residential cooling season allday11,    !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {aeb02ce5-2d9c-4d6b-9aa1-9d9b2121b480}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {8a26a561-12c9-4d34-a175-1aab9b6ad548}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79d855e1-3089-4ca2-b823-b3f3f00490e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79d855e1-3089-4ca2-b823-b3f3f00490e4}, !- Handle
  residential cooling season allday12,    !- Name
  {23128470-eef4-4378-ba36-71d5e8bf098a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Handle
  residential heating setpoint,           !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  {ff6502f7-9870-4359-b6de-6ca7aa2891f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff6502f7-9870-4359-b6de-6ca7aa2891f9}, !- Handle
  Schedule Day 2,                         !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02b18cf2-165e-4301-bdcf-f9624200c79d}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5bc69692-4c72-4289-b56a-ced257ad2fcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5bc69692-4c72-4289-b56a-ced257ad2fcc}, !- Handle
  residential heating setpoint allday1,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {1a0c7722-2256-499d-a8ae-ae5fa0ec5ca0}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {579ac5a0-65a7-4c44-a19b-eee00c5c62dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {579ac5a0-65a7-4c44-a19b-eee00c5c62dd}, !- Handle
  residential heating setpoint allday2,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {dc988790-9258-47c0-ac14-825573607918}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9b0daf82-c093-4316-a510-7f5ae3f2a7be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b0daf82-c093-4316-a510-7f5ae3f2a7be}, !- Handle
  residential heating setpoint allday3,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {64783c02-468f-40b4-8964-e0974ec8bf40}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d6970966-bd17-4a7f-8161-b94200a5c0d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6970966-bd17-4a7f-8161-b94200a5c0d9}, !- Handle
  residential heating setpoint allday4,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {2a09e8f7-a252-490f-a243-dcd34dec1a26}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7402aaf1-8d4f-42fa-909a-193c2e849af4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7402aaf1-8d4f-42fa-909a-193c2e849af4}, !- Handle
  residential heating setpoint allday5,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {32b1a997-5ee3-469c-a9c9-1b20ac90a548}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {85f04daf-b8b1-4f21-ad8b-004cda22456e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85f04daf-b8b1-4f21-ad8b-004cda22456e}, !- Handle
  residential heating setpoint allday6,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {15145152-f51f-4596-92a4-0a3ea2c99d17}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {12793b76-e23c-4670-9088-a0f41cc0c0f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12793b76-e23c-4670-9088-a0f41cc0c0f6}, !- Handle
  residential heating setpoint allday7,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {86b01230-ec0e-4155-bd3d-c148878d755d}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b695e8b8-5fef-4721-bf66-44b307f9bc97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b695e8b8-5fef-4721-bf66-44b307f9bc97}, !- Handle
  residential heating setpoint allday8,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f8ded35a-7bbd-4225-9838-e3bd6dcb4201}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fefd2d5f-72c7-4bc9-866b-3c688ea2dca8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fefd2d5f-72c7-4bc9-866b-3c688ea2dca8}, !- Handle
  residential heating setpoint allday9,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9821417b-4fb4-4b60-b50e-39ec1c94a353}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c8b18f90-d76a-4ee7-a402-1ca281769803}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8b18f90-d76a-4ee7-a402-1ca281769803}, !- Handle
  residential heating setpoint allday10,  !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {8862a420-34fb-494c-8356-dbb70b7b80e4}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de7b102f-8dac-4aa5-8b4d-51dd00e1762f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de7b102f-8dac-4aa5-8b4d-51dd00e1762f}, !- Handle
  residential heating setpoint allday11,  !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {cdce6b3e-78f7-4bab-8a0f-1fac46d6d415}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {0373de22-a18e-4701-9006-5937f98a814b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {546ec5dd-cb27-4dc6-a217-dc229c1d5da3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {546ec5dd-cb27-4dc6-a217-dc229c1d5da3}, !- Handle
  residential heating setpoint allday12,  !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Handle
  residential cooling setpoint,           !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  {615ae8e5-a174-498b-9cd8-d17f8b7dd930}; !- Default Day Schedule Name

OS:Schedule:Day,
  {615ae8e5-a174-498b-9cd8-d17f8b7dd930}, !- Handle
  Schedule Day 3,                         !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {231c6da1-116c-41bb-8cdd-7f08e96d0b0b}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5ed7bfec-0e5d-4d21-9534-1c6cd878613f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ed7bfec-0e5d-4d21-9534-1c6cd878613f}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f30525a2-ace7-4f4f-8a4a-bf40bd3c5ddd}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9bf4fb40-f6a4-450e-abd1-e491efb5936d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9bf4fb40-f6a4-450e-abd1-e491efb5936d}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {128116bb-a877-4b01-b3e4-facb73a6b225}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d7a53fad-5082-4fa7-b11f-6559f829ca3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7a53fad-5082-4fa7-b11f-6559f829ca3e}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {c63ffe31-a220-43da-bda7-39db7440cc40}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d0bf9b5a-7467-4caf-8d2d-cbbfac1cdeef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d0bf9b5a-7467-4caf-8d2d-cbbfac1cdeef}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {5b2a6228-58d4-4c3f-9379-f213942b5e3a}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {415ecd85-08a9-4e2b-a708-1a22e3d34a66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {415ecd85-08a9-4e2b-a708-1a22e3d34a66}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {dc609d84-a380-4c7a-9f9d-59bea11d5b39}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {96669148-bfda-4acb-a7a8-93ba7faedf8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {96669148-bfda-4acb-a7a8-93ba7faedf8f}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {96ce51eb-7c3c-4d07-a0ca-efd94d129dca}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8e5fcc6c-00fa-482a-a915-744aef06850d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e5fcc6c-00fa-482a-a915-744aef06850d}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {8d46adbf-0ea1-47d3-9371-e05eaf5ec784}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f00ccbe0-eabd-4502-b939-430406b80ea3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f00ccbe0-eabd-4502-b939-430406b80ea3}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {fac8a43b-6991-4a49-9de4-56097c8d7245}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a2e8cd12-7eac-4f31-b9b0-20fa82b11bc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2e8cd12-7eac-4f31-b9b0-20fa82b11bc7}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {c1569a98-d84f-47fc-bc6d-079a352b0b82}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {700e5948-a234-4c5e-a476-2283528c50f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {700e5948-a234-4c5e-a476-2283528c50f0}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {38cb2c13-8356-4bc3-ba6f-530b67987b08}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {135b72f9-01cb-4914-a576-30b874af54c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {135b72f9-01cb-4914-a576-30b874af54c7}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {58a65d8f-958b-42f7-b909-34a550919af5}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {025eb7b8-ab09-4ae8-8952-1f700af203bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e0e48ba-871f-4ce9-9c0f-49bf1b67870c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e0e48ba-871f-4ce9-9c0f-49bf1b67870c}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {52f5f943-d8fd-4790-812a-59efd8c99a60}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

