!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_SL_UA_3Beds_2Baths_Denver_Furnace_CentralAC_Neighbors.osw

OS:Version,
  {f92839fa-c470-445b-847d-8e4cf5acd1c9}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {230fecd5-ae0b-4c96-9e0f-5fd7dc896dc2}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:Facility,
  {ef7db00b-d103-43da-943f-b79e3531097a}; !- Handle

OS:Site,
  {48b26519-a58f-40d5-8cb0-8f96dc4432bd}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {9c23bcfb-7537-4771-acdd-cb262287bd66}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {52df1737-4f6b-4080-a04b-025e8efe8a8e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {992a8691-35fc-4aee-97ea-dcce4689e0bd}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {32ec1c4f-c7b5-4b8d-b7c0-4c4558c5c32d}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {0e510bed-b050-458a-9173-0ea043e9c33d}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ae064084-8e11-4fef-a5f9-6189f0094b99}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {e878a5ef-7a09-4af6-8e90-87c8b3cbda28}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Outside,
  {8771adf1-93f0-4a9b-b6d4-8997eab5a5cc}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {ce52edf8-e5b1-49f7-ace8-1da1a47ba6cf}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {a55630f0-850b-46e5-bdae-71b65927d13b}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {58d5255e-0003-4e41-a8ce-68a1464f408a}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20a9e787-0e82-41f8-9cac-bbf1ea2d5b5f}, !- Zone Air Inlet Port List
  {cdffa390-9833-4b37-9e4b-914e9143b080}, !- Zone Air Exhaust Port List
  {233cfddc-5ce2-4095-b5f5-5546edefff65}, !- Zone Air Node Name
  {9e3e4575-fba8-4ffb-8331-946d6240b58d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {caf258e6-7092-4ae3-82a3-b0c757367801}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d88085cd-c6e0-4b17-9e94-0cc0b83c7861}, !- Handle
  Node 1,                                 !- Name
  {233cfddc-5ce2-4095-b5f5-5546edefff65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {233cfddc-5ce2-4095-b5f5-5546edefff65}, !- Handle
  {5ef9d068-1e9b-470c-998e-56307458e7de}, !- Name
  {58d5255e-0003-4e41-a8ce-68a1464f408a}, !- Source Object
  11,                                     !- Outlet Port
  {d88085cd-c6e0-4b17-9e94-0cc0b83c7861}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20a9e787-0e82-41f8-9cac-bbf1ea2d5b5f}, !- Handle
  {3a1d497e-5e54-4a78-ada1-6f3ed01bd55b}, !- Name
  {58d5255e-0003-4e41-a8ce-68a1464f408a}, !- HVAC Component
  {1038dcb7-3c87-401f-8c9f-89fed85b08c4}; !- Port 1

OS:PortList,
  {cdffa390-9833-4b37-9e4b-914e9143b080}, !- Handle
  {6daa732f-cfeb-4e36-ad1c-f95dabea2898}, !- Name
  {58d5255e-0003-4e41-a8ce-68a1464f408a}; !- HVAC Component

OS:Sizing:Zone,
  {56c0f549-3027-45f5-869d-3672fa5f3b7f}, !- Handle
  {58d5255e-0003-4e41-a8ce-68a1464f408a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e714ad52-4163-498e-aa63-92389afccddf}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {58d5255e-0003-4e41-a8ce-68a1464f408a}, !- Thermal Zone
  {941967cc-3e6e-4b33-8f68-9a3f797dde0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {e4e28baf-e70d-4047-a63f-f8bf270978c7}, !- Handle
  living space,                           !- Name
  {c4194263-f731-4943-b48c-d3c7f6d1a185}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {58d5255e-0003-4e41-a8ce-68a1464f408a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {fffd40a7-952e-40b8-b355-087c6cc44c9a}; !- Building Unit Name

OS:Surface,
  {6357f25a-189d-4b61-bde6-35caf8bcdf4f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4e28baf-e70d-4047-a63f-f8bf270978c7}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f3a002-58a4-4148-804a-dd76ed2c5315}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e28baf-e70d-4047-a63f-f8bf270978c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21ce88f-69b6-4248-b3ac-5035355fa61a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e28baf-e70d-4047-a63f-f8bf270978c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94545971-cea0-44d8-8296-f421193ecaa7}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e28baf-e70d-4047-a63f-f8bf270978c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad31f6b-2c26-4f2d-be53-5b46209c78c7}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4e28baf-e70d-4047-a63f-f8bf270978c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5dfc21-22f1-421c-82ee-58eb176a3aa9}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4e28baf-e70d-4047-a63f-f8bf270978c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6d0172-63fa-4600-8211-9e461a8a3303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {c4194263-f731-4943-b48c-d3c7f6d1a185}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {18fe6f72-9ddf-4171-8af8-6ec98510a0a5}, !- Handle
  living space|story 2,                   !- Name
  {c4194263-f731-4943-b48c-d3c7f6d1a185}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {58d5255e-0003-4e41-a8ce-68a1464f408a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {fffd40a7-952e-40b8-b355-087c6cc44c9a}; !- Building Unit Name

OS:Surface,
  {8d6d0172-63fa-4600-8211-9e461a8a3303}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18fe6f72-9ddf-4171-8af8-6ec98510a0a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f5dfc21-22f1-421c-82ee-58eb176a3aa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2320a464-9635-490f-96d9-9a6e0c62343f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18fe6f72-9ddf-4171-8af8-6ec98510a0a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {936df735-fbd0-45de-a194-2161f1449d93}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18fe6f72-9ddf-4171-8af8-6ec98510a0a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {689be515-b8ec-401f-8a13-45b0775dc2da}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18fe6f72-9ddf-4171-8af8-6ec98510a0a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b968fc-5a5a-45b0-88f5-d22bba51626b}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18fe6f72-9ddf-4171-8af8-6ec98510a0a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18391fc-71f6-4ca1-8f62-4944b82ee420}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18fe6f72-9ddf-4171-8af8-6ec98510a0a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63f29738-2c72-4c12-b7aa-04993399fe99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f29738-2c72-4c12-b7aa-04993399fe99}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {840be82d-679e-4fd5-a7eb-8fa05488a07d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c18391fc-71f6-4ca1-8f62-4944b82ee420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaf16a9d-9b27-4e38-9364-41d76101bb4f}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {840be82d-679e-4fd5-a7eb-8fa05488a07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {297127c6-7687-48a6-8d48-2a5927ddc474}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {840be82d-679e-4fd5-a7eb-8fa05488a07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1154e7fd-8c88-4e72-bd22-2a2bc1c0ee18}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840be82d-679e-4fd5-a7eb-8fa05488a07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {cc3ddf4d-410a-4b1e-b148-28e79dbe9622}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {840be82d-679e-4fd5-a7eb-8fa05488a07d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {840be82d-679e-4fd5-a7eb-8fa05488a07d}, !- Handle
  unfinished attic space,                 !- Name
  {3936ec2f-8750-4b2c-ab38-0acc65907d70}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5e7a64c7-ee1a-45d6-b1a9-975275984b46}; !- Thermal Zone Name

OS:ThermalZone,
  {5e7a64c7-ee1a-45d6-b1a9-975275984b46}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c3cc706-6ff2-4fc2-a777-47c7ca35ed6e}, !- Zone Air Inlet Port List
  {8afd10d5-c651-432a-bdcc-61bd7646bfb9}, !- Zone Air Exhaust Port List
  {27a91bd1-e0f8-4712-bba0-c17e0d6e0dcd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e83eabc4-9455-4b34-b9ae-490db736ceda}, !- Handle
  Node 2,                                 !- Name
  {27a91bd1-e0f8-4712-bba0-c17e0d6e0dcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27a91bd1-e0f8-4712-bba0-c17e0d6e0dcd}, !- Handle
  {7ea32e73-0eab-4106-9339-19383795585b}, !- Name
  {5e7a64c7-ee1a-45d6-b1a9-975275984b46}, !- Source Object
  11,                                     !- Outlet Port
  {e83eabc4-9455-4b34-b9ae-490db736ceda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c3cc706-6ff2-4fc2-a777-47c7ca35ed6e}, !- Handle
  {225cdca7-814b-4b4d-93b1-7be34cafd688}, !- Name
  {5e7a64c7-ee1a-45d6-b1a9-975275984b46}; !- HVAC Component

OS:PortList,
  {8afd10d5-c651-432a-bdcc-61bd7646bfb9}, !- Handle
  {26c19d47-4eef-4177-b0cf-ba07355b2164}, !- Name
  {5e7a64c7-ee1a-45d6-b1a9-975275984b46}; !- HVAC Component

OS:Sizing:Zone,
  {a5001bf3-7efe-4ad5-adeb-cbd0a63a7c6a}, !- Handle
  {5e7a64c7-ee1a-45d6-b1a9-975275984b46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a2cb4c7-3696-4f51-ac42-be5fa9cf14bb}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {5e7a64c7-ee1a-45d6-b1a9-975275984b46}; !- Thermal Zone

OS:SpaceType,
  {3936ec2f-8750-4b2c-ab38-0acc65907d70}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {fffd40a7-952e-40b8-b355-087c6cc44c9a}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {d4c19e75-139a-43eb-bcec-7f10b37e9533}, !- Handle
  {fffd40a7-952e-40b8-b355-087c6cc44c9a}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 3
  String,                                 !- Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  386.1;                                  !- Feature Value 4

OS:ShadingSurfaceGroup,
  {18bb9a70-b33b-4c55-930d-2d889f95fc50}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {49e51448-d590-4932-a41e-8d94300a8fa1}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {18bb9a70-b33b-4c55-930d-2d889f95fc50}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 6.58068379885484,            !- X,Y,Z Vertex 2 {m}
  -3.048, 6.81553519541936, 6.58068379885484, !- X,Y,Z Vertex 3 {m}
  -3.048, 6.81553519541936, 0;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {939a5a92-a08e-4f6e-9af2-336b9bef7a34}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {18bb9a70-b33b-4c55-930d-2d889f95fc50}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  16.6790703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 1 {m}
  16.6790703908387, 6.81553519541936, 6.58068379885484, !- X,Y,Z Vertex 2 {m}
  16.6790703908387, 0, 6.58068379885484,  !- X,Y,Z Vertex 3 {m}
  16.6790703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {5cb13e6e-9112-4316-8748-dcacd825d581}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {4c8028bd-6284-48c4-a782-fddd362eb3eb}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {b84a1f10-ddb9-4bde-96af-faec11fb1653}, !- Handle
  {4c8028bd-6284-48c4-a782-fddd362eb3eb}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  1,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  6.8000000000000007,                     !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  12,                                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.760000000000005,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  60.079999999999998,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.006050392196571398,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.2000000000000002,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  27.359999999999999,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.280000000000001,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012295426899271008,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {12c600cf-7778-4772-b7a7-b2958bafb214}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {dc3316a8-c21c-4d90-a2b5-80f6854f9dd1}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {24e3a8b5-847e-46e7-abd3-69481bd8dbae}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {0f47cef9-af47-4d4d-a93a-7b0304c397bd}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {b8980c52-67fa-4746-9c68-13211238e572}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Schedule:Constant,
  {815e59f5-5847-46f7-9fbe-12ed7e743813}, !- Handle
  Always On Discrete,                     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {cc779f66-d451-40b1-9ce0-490cc04d3feb}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb7b32a1-a4e3-4d26-b746-2513d0cf18e8}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {8ecb6600-2127-4300-8e1e-48b64cd15160}, !- Handle
  Always Off Discrete,                    !- Name
  {8e4b348d-ef30-4260-a80d-3b0257851963}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {8e4b348d-ef30-4260-a80d-3b0257851963}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {5b6b3d8c-5dde-41c8-ab13-5043e52f5b59}, !- Handle
  residential furnace gas heating coil,   !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {feaca6f9-2b07-4f4c-80ec-a3ab0c0e85ce}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {f98ef3d6-989b-4bdd-8b6b-21074ed468f7}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {29133dfb-0d06-4fd6-bde2-c7efddda1a41}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {817589e6-3c4a-490a-b0d9-a4e44034e309}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a027e1e9-b0fa-4e5f-a82f-a3c43aa7244a}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e4c7c3bc-915d-4262-9322-182188259e67}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1071e816-bfbd-4ea6-bb79-32e620578e52}, !- Handle
  residential central ac cooling coil,    !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f98ef3d6-989b-4bdd-8b6b-21074ed468f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a027e1e9-b0fa-4e5f-a82f-a3c43aa7244a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {29133dfb-0d06-4fd6-bde2-c7efddda1a41}, !- Energy Input Ratio Function of Temperature Curve Name
  {e4c7c3bc-915d-4262-9322-182188259e67}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {817589e6-3c4a-490a-b0d9-a4e44034e309}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {06d4c65a-843c-4d48-bfb9-85496b0a766d}, !- Handle
  residential furnace gas and central ac supply fan, !- Name
  {815e59f5-5847-46f7-9fbe-12ed7e743813}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c00210cf-f281-4eeb-a3f2-47c4ad7b42f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a06519b-60bb-4cbf-a662-bab9269fcdc2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {c00210cf-f281-4eeb-a3f2-47c4ad7b42f3}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a06519b-60bb-4cbf-a662-bab9269fcdc2}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {954d808d-f49f-4e09-b433-c78c7dcc8a2c}, !- Handle
  residential furnace gas and central ac unitary system, !- Name
  Load,                                   !- Control Type
  {58d5255e-0003-4e41-a8ce-68a1464f408a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {815e59f5-5847-46f7-9fbe-12ed7e743813}, !- Availability Schedule Name
  {bec5b76b-aa35-427f-b87d-004770f7116b}, !- Air Inlet Node Name
  {35cf5662-73bf-4e52-8552-74fc0e798805}, !- Air Outlet Node Name
  {06d4c65a-843c-4d48-bfb9-85496b0a766d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {8ecb6600-2127-4300-8e1e-48b64cd15160}, !- Supply Air Fan Operating Mode Schedule Name
  {5b6b3d8c-5dde-41c8-ab13-5043e52f5b59}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1071e816-bfbd-4ea6-bb79-32e620578e52}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {4e5a65fe-76be-453e-8bfd-e1fc6f32711d}, !- Handle
  residential furnace gas and central ac central air system, !- Name
  ,                                       !- Controller List Name
  {815e59f5-5847-46f7-9fbe-12ed7e743813}, !- Availability Schedule
  {3128066a-af90-4e17-b541-d713cab54a0e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e026d018-69e3-4e68-8c28-1025a19b403d}, !- Supply Side Inlet Node Name
  {03678233-f1fd-47ff-bbdf-db76804d89cb}, !- Demand Side Outlet Node Name
  {961e966c-5321-4b07-a67a-afadaadf89e4}, !- Demand Side Inlet Node A
  {2be237cc-ab98-4904-83ce-bc3f44e338d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4aee6c02-0867-41ec-9974-b3545241725e}, !- Demand Mixer Name
  {f6ac5cf3-3772-4e64-9565-10f8544fa51d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c1db0340-5663-4904-8583-777703b91129}, !- Handle
  Node 3,                                 !- Name
  {e026d018-69e3-4e68-8c28-1025a19b403d}, !- Inlet Port
  {bec5b76b-aa35-427f-b87d-004770f7116b}; !- Outlet Port

OS:Node,
  {4aef44ac-c823-42db-9502-3db0602c784d}, !- Handle
  Node 4,                                 !- Name
  {35cf5662-73bf-4e52-8552-74fc0e798805}, !- Inlet Port
  {2be237cc-ab98-4904-83ce-bc3f44e338d6}; !- Outlet Port

OS:Connection,
  {e026d018-69e3-4e68-8c28-1025a19b403d}, !- Handle
  {1b3a7ba3-176d-4244-98eb-19c8ec998e23}, !- Name
  {4e5a65fe-76be-453e-8bfd-e1fc6f32711d}, !- Source Object
  8,                                      !- Outlet Port
  {c1db0340-5663-4904-8583-777703b91129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be237cc-ab98-4904-83ce-bc3f44e338d6}, !- Handle
  {5ff19079-fba4-4bb3-bb68-fe236c908aed}, !- Name
  {4aef44ac-c823-42db-9502-3db0602c784d}, !- Source Object
  3,                                      !- Outlet Port
  {4e5a65fe-76be-453e-8bfd-e1fc6f32711d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {09e3bdb0-1108-4641-8c49-b738f3899bd9}, !- Handle
  Node 5,                                 !- Name
  {961e966c-5321-4b07-a67a-afadaadf89e4}, !- Inlet Port
  {378d5694-e581-419e-a210-3ce0ad360fa0}; !- Outlet Port

OS:Node,
  {9f56d431-bcb2-45ca-aa4b-424a07dcc2c8}, !- Handle
  Node 6,                                 !- Name
  {052e32c0-2452-408a-88c9-39245ad8db26}, !- Inlet Port
  {03678233-f1fd-47ff-bbdf-db76804d89cb}; !- Outlet Port

OS:Node,
  {43884ef3-a132-4418-ab66-4cd47770d845}, !- Handle
  Node 7,                                 !- Name
  {ecca971b-e828-4948-a6e7-96b96a832113}, !- Inlet Port
  {1038dcb7-3c87-401f-8c9f-89fed85b08c4}; !- Outlet Port

OS:Connection,
  {961e966c-5321-4b07-a67a-afadaadf89e4}, !- Handle
  {f6733a15-ac66-42ca-8f11-bb2c79ec1ef7}, !- Name
  {4e5a65fe-76be-453e-8bfd-e1fc6f32711d}, !- Source Object
  10,                                     !- Outlet Port
  {09e3bdb0-1108-4641-8c49-b738f3899bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03678233-f1fd-47ff-bbdf-db76804d89cb}, !- Handle
  {6a5bdcc0-bd96-44aa-b9aa-be1ef533202f}, !- Name
  {9f56d431-bcb2-45ca-aa4b-424a07dcc2c8}, !- Source Object
  3,                                      !- Outlet Port
  {4e5a65fe-76be-453e-8bfd-e1fc6f32711d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6ac5cf3-3772-4e64-9565-10f8544fa51d}, !- Handle
  residential furnace gas and central ac zone splitter, !- Name
  {378d5694-e581-419e-a210-3ce0ad360fa0}, !- Inlet Node Name
  {ffbce38f-48a1-4ad2-9798-88c74f474c55}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4aee6c02-0867-41ec-9974-b3545241725e}, !- Handle
  residential furnace gas and central ac zone mixer, !- Name
  {052e32c0-2452-408a-88c9-39245ad8db26}, !- Outlet Node Name
  {1eef5ba9-7c8b-4e59-a697-951e3dbe73ac}; !- Inlet Node Name 1

OS:Connection,
  {378d5694-e581-419e-a210-3ce0ad360fa0}, !- Handle
  {dbf2eb01-58d4-4a9b-8282-6d972beac582}, !- Name
  {09e3bdb0-1108-4641-8c49-b738f3899bd9}, !- Source Object
  3,                                      !- Outlet Port
  {f6ac5cf3-3772-4e64-9565-10f8544fa51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052e32c0-2452-408a-88c9-39245ad8db26}, !- Handle
  {4f7ff37a-d014-40bd-be46-0ff3b4a057b3}, !- Name
  {4aee6c02-0867-41ec-9974-b3545241725e}, !- Source Object
  2,                                      !- Outlet Port
  {9f56d431-bcb2-45ca-aa4b-424a07dcc2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bda84aa9-ff16-409e-8968-bae1e19c9609}, !- Handle
  {4e5a65fe-76be-453e-8bfd-e1fc6f32711d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3128066a-af90-4e17-b541-d713cab54a0e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {bec5b76b-aa35-427f-b87d-004770f7116b}, !- Handle
  {539bcc73-3f53-470b-a490-47ad35f9a5e4}, !- Name
  {c1db0340-5663-4904-8583-777703b91129}, !- Source Object
  3,                                      !- Outlet Port
  {954d808d-f49f-4e09-b433-c78c7dcc8a2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {35cf5662-73bf-4e52-8552-74fc0e798805}, !- Handle
  {7cc862ef-3e42-49e8-9d3f-5b6f2851a5ac}, !- Name
  {954d808d-f49f-4e09-b433-c78c7dcc8a2c}, !- Source Object
  7,                                      !- Outlet Port
  {4aef44ac-c823-42db-9502-3db0602c784d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {941967cc-3e6e-4b33-8f68-9a3f797dde0e}, !- Handle
  residential furnace gas and central ac living zone direct air, !- Name
  {815e59f5-5847-46f7-9fbe-12ed7e743813}, !- Availability Schedule Name
  {ffbce38f-48a1-4ad2-9798-88c74f474c55}, !- Inlet Air Node Name
  {ecca971b-e828-4948-a6e7-96b96a832113}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86b09019-6869-431a-8f52-f244349601a9}, !- Handle
  Node 8,                                 !- Name
  {9e3e4575-fba8-4ffb-8331-946d6240b58d}, !- Inlet Port
  {1eef5ba9-7c8b-4e59-a697-951e3dbe73ac}; !- Outlet Port

OS:Connection,
  {1038dcb7-3c87-401f-8c9f-89fed85b08c4}, !- Handle
  {32a5d751-63ed-4875-81a6-f40ac4c962f8}, !- Name
  {43884ef3-a132-4418-ab66-4cd47770d845}, !- Source Object
  3,                                      !- Outlet Port
  {20a9e787-0e82-41f8-9cac-bbf1ea2d5b5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e3e4575-fba8-4ffb-8331-946d6240b58d}, !- Handle
  {c04c11ac-a5ca-4456-8a1a-d6cce0628951}, !- Name
  {58d5255e-0003-4e41-a8ce-68a1464f408a}, !- Source Object
  12,                                     !- Outlet Port
  {86b09019-6869-431a-8f52-f244349601a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eef5ba9-7c8b-4e59-a697-951e3dbe73ac}, !- Handle
  {33518ce5-5959-4aae-b8e8-00215f3d049b}, !- Name
  {86b09019-6869-431a-8f52-f244349601a9}, !- Source Object
  3,                                      !- Outlet Port
  {4aee6c02-0867-41ec-9974-b3545241725e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffbce38f-48a1-4ad2-9798-88c74f474c55}, !- Handle
  {cb282944-e61a-463e-b56b-77dcc74be761}, !- Name
  {f6ac5cf3-3772-4e64-9565-10f8544fa51d}, !- Source Object
  3,                                      !- Outlet Port
  {941967cc-3e6e-4b33-8f68-9a3f797dde0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecca971b-e828-4948-a6e7-96b96a832113}, !- Handle
  {d7c39718-3c2c-4282-9630-f8f335da3366}, !- Name
  {941967cc-3e6e-4b33-8f68-9a3f797dde0e}, !- Source Object
  4,                                      !- Outlet Port
  {43884ef3-a132-4418-ab66-4cd47770d845}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Handle
  residential heating season,             !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  {7618be1c-b08c-4383-9c99-8ab2915c57b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7618be1c-b08c-4383-9c99-8ab2915c57b3}, !- Handle
  Schedule Day 1,                         !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbbc77ab-86cf-4523-b16d-f35b56999d49}, !- Handle
  residential heating season allday ruleset1, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {4bcb0d8d-aa26-4d7b-8982-e6c39ccbbc5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bcb0d8d-aa26-4d7b-8982-e6c39ccbbc5f}, !- Handle
  residential heating season allday1,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba19ff2f-0d0b-4ac7-9c38-d586b7e29c2d}, !- Handle
  residential heating season allday ruleset2, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {eedbe9cb-d90c-4e3d-8321-ced1b6d73008}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {eedbe9cb-d90c-4e3d-8321-ced1b6d73008}, !- Handle
  residential heating season allday2,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c14cd9e-4432-415d-b0e2-0ac465b9a713}, !- Handle
  residential heating season allday ruleset3, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {091b4c14-f4ca-47e5-b485-b47c27ed1001}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {091b4c14-f4ca-47e5-b485-b47c27ed1001}, !- Handle
  residential heating season allday3,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d886163-115e-4664-8a2e-3908f4c169f0}, !- Handle
  residential heating season allday ruleset4, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {01d3b216-cd94-4ea2-8bb5-75e60eccbf6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {01d3b216-cd94-4ea2-8bb5-75e60eccbf6f}, !- Handle
  residential heating season allday4,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23f0db8b-869b-4277-9c26-07073507e4e0}, !- Handle
  residential heating season allday ruleset5, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fb8cde09-0cd6-461f-ac19-2c64650ce245}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb8cde09-0cd6-461f-ac19-2c64650ce245}, !- Handle
  residential heating season allday5,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e33b9323-a24c-4764-bc3c-12008a348d01}, !- Handle
  residential heating season allday ruleset6, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {909d75cd-e292-4119-855f-737747ce4f4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {909d75cd-e292-4119-855f-737747ce4f4f}, !- Handle
  residential heating season allday6,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f20708ef-a012-4dfd-89fe-7c62063d3f80}, !- Handle
  residential heating season allday ruleset7, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a3b4d2c1-b9eb-4871-9217-3ecf170ba418}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3b4d2c1-b9eb-4871-9217-3ecf170ba418}, !- Handle
  residential heating season allday7,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {909b5dea-2cb5-47de-ab4e-e7110bec554c}, !- Handle
  residential heating season allday ruleset8, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5569ab15-7e63-473c-8dcb-f0c43af538cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5569ab15-7e63-473c-8dcb-f0c43af538cc}, !- Handle
  residential heating season allday8,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb807ae7-b073-4bd5-b3e9-4a9bcabc3d2f}, !- Handle
  residential heating season allday ruleset9, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9f960b23-fa12-4eb4-ac07-3b9790d2691b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9f960b23-fa12-4eb4-ac07-3b9790d2691b}, !- Handle
  residential heating season allday9,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a54d871-08e5-4689-ad73-0291b3e2b086}, !- Handle
  residential heating season allday ruleset10, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9cad3d4e-76f5-4e4f-bd0a-ad5f0829b304}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cad3d4e-76f5-4e4f-bd0a-ad5f0829b304}, !- Handle
  residential heating season allday10,    !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02ebbd7b-2672-48f1-918f-a4df0347c5b9}, !- Handle
  residential heating season allday ruleset11, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ffa7ce3-3900-4897-b22d-b820df6e9393}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9ffa7ce3-3900-4897-b22d-b820df6e9393}, !- Handle
  residential heating season allday11,    !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfe587c2-1b6c-4ed7-9348-fc35116d70fa}, !- Handle
  residential heating season allday ruleset12, !- Name
  {ee5f73bc-d272-4125-be62-c6e458c0f7b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc02d5b4-b1dd-49c5-a9f1-92382a5ea718}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc02d5b4-b1dd-49c5-a9f1-92382a5ea718}, !- Handle
  residential heating season allday12,    !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {caf258e6-7092-4ae3-82a3-b0c757367801}, !- Handle
  living zone temperature setpoint,       !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Heating Setpoint Temperature Schedule Name
  {5efd9611-9f25-4431-973e-35507e63e04e}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Handle
  residential cooling season,             !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  {4ba2170c-6e47-43bc-9f6c-c849b0dbf7ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ba2170c-6e47-43bc-9f6c-c849b0dbf7ff}, !- Handle
  Schedule Day 4,                         !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8dfd1335-f288-426a-b5ab-c2065ffeb0f9}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {91cd9401-e88b-40ca-8dbb-44e3e4a4487a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91cd9401-e88b-40ca-8dbb-44e3e4a4487a}, !- Handle
  residential cooling season allday1,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c23ca0f7-ece8-4600-91f9-feed64dbce1e}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {464b3bd2-d73f-4277-a05b-9f2e55dac37f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {464b3bd2-d73f-4277-a05b-9f2e55dac37f}, !- Handle
  residential cooling season allday2,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c00b509-35eb-47bb-af73-897e582b8ab2}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f21839eb-b159-4dae-bff8-15cb9992ed5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f21839eb-b159-4dae-bff8-15cb9992ed5e}, !- Handle
  residential cooling season allday3,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b8576bd-dd3d-4674-a0af-cb6ae54adeae}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {32691f59-c8c9-43f1-b56f-a9eab7cdd8df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32691f59-c8c9-43f1-b56f-a9eab7cdd8df}, !- Handle
  residential cooling season allday4,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4413de54-42dc-40d7-8a65-47ef6822edd7}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {68a4d3bf-b05a-4cd8-b596-01a4030f29e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68a4d3bf-b05a-4cd8-b596-01a4030f29e4}, !- Handle
  residential cooling season allday5,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2acbbf4-910b-4e67-a289-914abc23135f}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {62efd8fb-9883-4e3b-9323-8a4317ec1770}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {62efd8fb-9883-4e3b-9323-8a4317ec1770}, !- Handle
  residential cooling season allday6,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2711a679-077d-4477-b510-bc51743b0b36}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {88ef143f-5b47-4fc3-9547-dd1117c35560}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88ef143f-5b47-4fc3-9547-dd1117c35560}, !- Handle
  residential cooling season allday7,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0481be67-f244-4901-a7bc-2ec4c8562f27}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f2621423-807b-48df-9717-44d52793ce9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2621423-807b-48df-9717-44d52793ce9f}, !- Handle
  residential cooling season allday8,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1579faad-c936-466f-bf1e-bb4a2d0d4927}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5c315e7c-fa9b-4405-80f2-4894e01645c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c315e7c-fa9b-4405-80f2-4894e01645c8}, !- Handle
  residential cooling season allday9,     !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cd24e82-6544-4485-9327-f3a1928370ba}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5e96a0b0-4745-4cba-8311-6f2eb5416459}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e96a0b0-4745-4cba-8311-6f2eb5416459}, !- Handle
  residential cooling season allday10,    !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dc48f68f-5b90-4e4f-88f1-1b1846ffd790}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6e445ae-4221-4830-ada2-aa33ca8f228b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e6e445ae-4221-4830-ada2-aa33ca8f228b}, !- Handle
  residential cooling season allday11,    !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72d6453f-e7ab-4d85-ba8a-b280a92c464b}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {2b25f5ec-623c-4c52-8f54-88e0c43d1416}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4ee8a76-4257-4d60-862b-1f05423e3e35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4ee8a76-4257-4d60-862b-1f05423e3e35}, !- Handle
  residential cooling season allday12,    !- Name
  {1b57305a-90dd-4304-8f0a-64f70887d1b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Handle
  residential heating setpoint,           !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  {ce89bcd7-ad36-4c89-aa6b-18eb9b2a4a74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce89bcd7-ad36-4c89-aa6b-18eb9b2a4a74}, !- Handle
  Schedule Day 2,                         !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51733661-8e64-4ac4-b8fc-7829598956f2}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {79dc3225-322f-4a8f-9bde-ba66d4c0211b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79dc3225-322f-4a8f-9bde-ba66d4c0211b}, !- Handle
  residential heating setpoint allday1,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0f52dd52-7eb5-44c1-a102-acae75ce519c}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1c8dfc1a-f068-4435-880b-eceb062df1f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1c8dfc1a-f068-4435-880b-eceb062df1f4}, !- Handle
  residential heating setpoint allday2,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {83dbe371-0c19-49d9-8595-1b7c872a2a4d}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e264918a-c1f9-4a76-a45f-3dbaacebc333}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e264918a-c1f9-4a76-a45f-3dbaacebc333}, !- Handle
  residential heating setpoint allday3,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fb9710b5-efc6-4e32-bcb3-2aec812fb4fa}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1037d0cf-1297-4834-ba90-9e2165c684af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1037d0cf-1297-4834-ba90-9e2165c684af}, !- Handle
  residential heating setpoint allday4,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2cce04a4-7963-495f-84c7-adfd704de2a4}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fcea2d5b-f215-4a27-ac16-d2ef751bd410}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcea2d5b-f215-4a27-ac16-d2ef751bd410}, !- Handle
  residential heating setpoint allday5,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {723c8e73-e577-4282-9ff7-58d57d2c3c52}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3480cef7-8eb9-4d47-b65a-494d0be8200e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3480cef7-8eb9-4d47-b65a-494d0be8200e}, !- Handle
  residential heating setpoint allday6,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {056b690a-6043-4b84-9a59-adc40d6fdc65}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5d89a7b4-a895-4c51-80f1-0f4ccbd6d13c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d89a7b4-a895-4c51-80f1-0f4ccbd6d13c}, !- Handle
  residential heating setpoint allday7,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {649956fa-8e0d-43af-8443-fc98a1c59f6b}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8c798513-ff84-498a-bf70-a5ac6b3f837b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c798513-ff84-498a-bf70-a5ac6b3f837b}, !- Handle
  residential heating setpoint allday8,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bec3c24a-c431-42e9-aefe-c19c215c1f65}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {591c473a-a6d2-4b25-bd03-8548a7f0ea6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {591c473a-a6d2-4b25-bd03-8548a7f0ea6e}, !- Handle
  residential heating setpoint allday9,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {34622061-13a4-4117-9e9e-41a4d72257ac}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {81abccde-cea3-4043-bd81-4e587dfc85e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81abccde-cea3-4043-bd81-4e587dfc85e5}, !- Handle
  residential heating setpoint allday10,  !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6756d645-e5b5-4c71-a60a-00406e205095}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f4a62cb-1a2b-48d0-b695-352a99681ff3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f4a62cb-1a2b-48d0-b695-352a99681ff3}, !- Handle
  residential heating setpoint allday11,  !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fd4ccf00-0d4f-4344-aba1-b974778cc3a6}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {3c286897-3820-49df-b3db-a67edae1c7a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {11719849-d208-420e-b7db-0c2841d8e0d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11719849-d208-420e-b7db-0c2841d8e0d1}, !- Handle
  residential heating setpoint allday12,  !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Handle
  residential cooling setpoint,           !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  {d2b95696-b0d8-4264-9129-33e3f23a8cd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2b95696-b0d8-4264-9129-33e3f23a8cd1}, !- Handle
  Schedule Day 3,                         !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d9d476e-ced5-4e57-a8ce-e3f2b6f93a24}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {02f0d230-1f8a-49ab-9657-0488185ade96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02f0d230-1f8a-49ab-9657-0488185ade96}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4507fbff-c23f-4251-a78c-14e2be269204}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {922e3d9a-19ee-49e9-82cf-300b25e61f19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {922e3d9a-19ee-49e9-82cf-300b25e61f19}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c0c76059-81e4-4dda-8fff-3b1be32f53a7}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {bfb35c0a-5bca-469c-9bdb-b8cf24ac2158}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfb35c0a-5bca-469c-9bdb-b8cf24ac2158}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f946c3d9-cbbe-43f2-bb72-f480d1c6ef1a}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {88910850-a697-48d5-b2dd-5bfa3dac2415}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {88910850-a697-48d5-b2dd-5bfa3dac2415}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9b3c6ba4-e654-4c63-9280-6c88362fdc37}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {cbb72957-8e53-4c93-a62b-40229e61cdc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbb72957-8e53-4c93-a62b-40229e61cdc8}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8b448115-610b-43ec-9d33-7b3bbd696df0}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {10000d76-c6db-4987-ac84-c2eb5631dbec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10000d76-c6db-4987-ac84-c2eb5631dbec}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {df0e255d-e87a-47ef-a09f-9d24386d8d95}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6b6c683e-8024-4052-8e61-ecd46e863242}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b6c683e-8024-4052-8e61-ecd46e863242}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {28cf46db-03a1-4356-bf10-34d327453f00}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4a33e7d1-8706-42a2-9a5b-16514edcd1bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a33e7d1-8706-42a2-9a5b-16514edcd1bf}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f9c123bb-7f8c-489a-baac-6e7c1bf64ef4}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f7c32bfb-8d90-425e-829d-e22e79335e02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7c32bfb-8d90-425e-829d-e22e79335e02}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f7ea099c-4a3c-455a-9a2c-5b16f2901d3b}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ecae5cca-23d6-4532-9f82-e739b89dfa03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecae5cca-23d6-4532-9f82-e739b89dfa03}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {139ec2d9-3fed-4682-820c-1294983a0505}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bcbe9a5d-d580-4777-be28-780d467b1766}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bcbe9a5d-d580-4777-be28-780d467b1766}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {548ba2c6-330b-4d24-b622-4cf81fdeb1ef}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {5efd9611-9f25-4431-973e-35507e63e04e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c357bd6-c97e-480b-88cc-8c6c252f362f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c357bd6-c97e-480b-88cc-8c6c252f362f}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {89d17848-3c1c-414d-8dcd-975752e61979}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

