!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_SL_UA_3Beds_2Baths_Denver_MSHPDucted.osw

OS:Version,
  {d6b3ce3b-927b-4c6f-affb-8ff58a962efd}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {87f37c9f-1930-4675-ac30-04cd4936270c}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:Facility,
  {54508b8d-cf20-4ab5-9761-b2e001d7dfc4}; !- Handle

OS:Site,
  {c09e17db-dfda-46bc-b117-fef8ae9aae2b}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {d464aff7-0e0a-43e0-b455-474e7b72910a}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {464301b2-7cde-43c8-a889-231aff17dcfc}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {3224d77f-6ba5-47f6-a4fb-ff3ff83a7be1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {7e76cdd5-10c2-4fef-bac8-c1e089908daa}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {61858da4-b910-45a9-9899-9f9195c3c64e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {36b31f77-477e-4218-80eb-6483f59a9f34}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {428d5d2d-b0e5-4417-9cfb-a67874948653}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ThermalZone,
  {1e23de20-f267-40d0-812c-ab0338afc4ab}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b8aabf7-7369-4bd5-a10d-0e6996f90308}, !- Zone Air Inlet Port List
  {3b3d953b-6481-49d2-bfcc-89d1786f9202}, !- Zone Air Exhaust Port List
  {2edb5fc3-fb43-49d3-aadb-5ab467fa8343}, !- Zone Air Node Name
  {0e71320c-902f-4c1a-a3e7-39a8aba369af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd7705fe-729d-46b4-99b4-b113fa244b1d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31f9aac4-5709-402d-a24c-bd79d254c412}, !- Handle
  Node 1,                                 !- Name
  {2edb5fc3-fb43-49d3-aadb-5ab467fa8343}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2edb5fc3-fb43-49d3-aadb-5ab467fa8343}, !- Handle
  {195d558d-f87f-4d1b-9ae0-3aaf52d8f4d0}, !- Name
  {1e23de20-f267-40d0-812c-ab0338afc4ab}, !- Source Object
  11,                                     !- Outlet Port
  {31f9aac4-5709-402d-a24c-bd79d254c412}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b8aabf7-7369-4bd5-a10d-0e6996f90308}, !- Handle
  {acdee802-def4-4df7-8363-ac744c006e36}, !- Name
  {1e23de20-f267-40d0-812c-ab0338afc4ab}, !- HVAC Component
  {b8677245-ea81-4671-aecb-b67a714175c2}; !- Port 1

OS:PortList,
  {3b3d953b-6481-49d2-bfcc-89d1786f9202}, !- Handle
  {061c080f-3e6e-44b1-9f73-b4c690642968}, !- Name
  {1e23de20-f267-40d0-812c-ab0338afc4ab}, !- HVAC Component
  {7a2f3478-e4d5-4618-8a16-9de094890605}; !- Port 1

OS:PortList,
  {0e71320c-902f-4c1a-a3e7-39a8aba369af}, !- Handle
  {fd5f7e30-3e28-422d-8e3e-04ad1c54f497}, !- Name
  {1e23de20-f267-40d0-812c-ab0338afc4ab}; !- HVAC Component

OS:Sizing:Zone,
  {6bc367e4-2e81-4ec9-9f19-1c0fff1258cc}, !- Handle
  {1e23de20-f267-40d0-812c-ab0338afc4ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f3f1a49-9cdc-4078-9644-23559e7636ee}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {1e23de20-f267-40d0-812c-ab0338afc4ab}, !- Thermal Zone
  {a3d48c7b-e70a-4f2c-8a71-3f58c01fcc06}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d4031d42-0142-452e-94be-1c72535a49f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {0c73bcbe-87c9-4a64-8539-68bc5b16d28d}, !- Handle
  living space,                           !- Name
  {03c01403-1c06-48da-85f6-1582016cf2ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e23de20-f267-40d0-812c-ab0338afc4ab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {beb08dd7-6c99-44e2-9579-a0139bb7e75b}; !- Building Unit Name

OS:Surface,
  {ff1b2335-0518-497e-adec-d0af2149ec8d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c73bcbe-87c9-4a64-8539-68bc5b16d28d}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da0dbb68-4cce-4be5-ade4-2a7ef0f0c1fe}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c73bcbe-87c9-4a64-8539-68bc5b16d28d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f06dd6-6050-4c9f-9fc6-3979569ca8fb}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c73bcbe-87c9-4a64-8539-68bc5b16d28d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce61341b-b537-4211-af78-6579f43da881}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c73bcbe-87c9-4a64-8539-68bc5b16d28d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9aa18ff-decb-4e92-905f-a300f4a74fce}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c73bcbe-87c9-4a64-8539-68bc5b16d28d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81a0d44-5508-4c21-9ef8-5d493e3b91f2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c73bcbe-87c9-4a64-8539-68bc5b16d28d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2caaa77d-2c8e-4be8-94da-e0e9d5c10f3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {03c01403-1c06-48da-85f6-1582016cf2ef}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {6161b0ad-4206-4089-9bf7-4a59f4d4c4cd}, !- Handle
  living space|story 2,                   !- Name
  {03c01403-1c06-48da-85f6-1582016cf2ef}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {1e23de20-f267-40d0-812c-ab0338afc4ab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {beb08dd7-6c99-44e2-9579-a0139bb7e75b}; !- Building Unit Name

OS:Surface,
  {2caaa77d-2c8e-4be8-94da-e0e9d5c10f3c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6161b0ad-4206-4089-9bf7-4a59f4d4c4cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81a0d44-5508-4c21-9ef8-5d493e3b91f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30f590f-c74a-48ae-9250-d075d6b513ee}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6161b0ad-4206-4089-9bf7-4a59f4d4c4cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a3b2bb-ec7c-4826-9ac2-62df19a690bb}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6161b0ad-4206-4089-9bf7-4a59f4d4c4cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d8b4173-e50e-4cd3-847d-9e6b21553184}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6161b0ad-4206-4089-9bf7-4a59f4d4c4cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9cad417-dd96-49c4-9128-31bf613600f4}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6161b0ad-4206-4089-9bf7-4a59f4d4c4cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7139bb46-df44-45c0-8a82-99a8d4070c59}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6161b0ad-4206-4089-9bf7-4a59f4d4c4cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f95796-12fb-4894-87b6-e13ab3022a3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f95796-12fb-4894-87b6-e13ab3022a3c}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {79cd5cfe-c9f7-4129-a392-88d1c6d110d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7139bb46-df44-45c0-8a82-99a8d4070c59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937e4d17-ce58-451e-ad26-256cc208305b}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79cd5cfe-c9f7-4129-a392-88d1c6d110d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d429ff-1936-417a-8001-6a59ba56943a}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79cd5cfe-c9f7-4129-a392-88d1c6d110d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {442064d6-07ce-45bf-8d4e-cfb8fa260789}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79cd5cfe-c9f7-4129-a392-88d1c6d110d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {890ecab0-c835-4c08-8474-b763478c6b0f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79cd5cfe-c9f7-4129-a392-88d1c6d110d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {79cd5cfe-c9f7-4129-a392-88d1c6d110d2}, !- Handle
  unfinished attic space,                 !- Name
  {ff447df3-871b-44f3-a747-2de46703abd7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {603f3f29-fcac-4f3f-ba24-62751ab18f97}; !- Thermal Zone Name

OS:ThermalZone,
  {603f3f29-fcac-4f3f-ba24-62751ab18f97}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f7f3452-41ce-41d2-b0e3-38f30a8d7994}, !- Zone Air Inlet Port List
  {3c3ad168-b0fb-4a08-a161-ccba382a9c52}, !- Zone Air Exhaust Port List
  {b1957ee3-1724-495a-9f88-861c7986c75e}, !- Zone Air Node Name
  {d1671644-a397-4233-89ab-56f9de8f3006}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3350f0e4-ff35-4e10-a860-7b29b69b3f03}, !- Handle
  Node 2,                                 !- Name
  {b1957ee3-1724-495a-9f88-861c7986c75e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1957ee3-1724-495a-9f88-861c7986c75e}, !- Handle
  {488315da-90b7-4f7c-adfa-f316edd1be44}, !- Name
  {603f3f29-fcac-4f3f-ba24-62751ab18f97}, !- Source Object
  11,                                     !- Outlet Port
  {3350f0e4-ff35-4e10-a860-7b29b69b3f03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f7f3452-41ce-41d2-b0e3-38f30a8d7994}, !- Handle
  {327919fb-c975-45f1-8d30-0da7ced3e315}, !- Name
  {603f3f29-fcac-4f3f-ba24-62751ab18f97}; !- HVAC Component

OS:PortList,
  {3c3ad168-b0fb-4a08-a161-ccba382a9c52}, !- Handle
  {e8be6ae6-c9d2-402a-9b9f-a856b2fb95ae}, !- Name
  {603f3f29-fcac-4f3f-ba24-62751ab18f97}; !- HVAC Component

OS:PortList,
  {d1671644-a397-4233-89ab-56f9de8f3006}, !- Handle
  {a4b605f1-5eb8-4f41-bd28-94c7842ab111}, !- Name
  {603f3f29-fcac-4f3f-ba24-62751ab18f97}; !- HVAC Component

OS:Sizing:Zone,
  {5494d3fc-68c9-468d-9a14-f5bbb28089e0}, !- Handle
  {603f3f29-fcac-4f3f-ba24-62751ab18f97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c99d8814-4939-4b39-984f-52795f00a1f2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {603f3f29-fcac-4f3f-ba24-62751ab18f97}; !- Thermal Zone

OS:SpaceType,
  {ff447df3-871b-44f3-a747-2de46703abd7}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {beb08dd7-6c99-44e2-9579-a0139bb7e75b}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {3236ea34-c239-4e14-843a-0751b8da28a1}, !- Handle
  {beb08dd7-6c99-44e2-9579-a0139bb7e75b}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  DuctedInfoMiniSplitHeatPump,            !- Feature Name 3
  Boolean,                                !- Feature Data Type 3
  true,                                   !- Feature Value 3
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 4
  String,                                 !- Feature Data Type 4
  0.4&#440.48888888888888893&#440.5777777777777777&#440.6666666666666667&#440.7555555555555555&#440.8444444444444444&#440.9333333333333333&#441.0222222222222221&#441.1111111111111112&#441.2, !- Feature Value 4
  SizingInfoHVACCapacityRatioHeating,     !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.3&#440.39999999999999997&#440.5&#440.6&#440.7&#440.8&#440.8999999999999999&#440.9999999999999998&#441.0999999999999999&#441.2, !- Feature Value 5
  SizingInfoHVACCoolingCFMs,              !- Feature Name 6
  String,                                 !- Feature Data Type 6
  200.0&#44225.0&#44250.0&#44275.0&#44300.0&#44325.0&#44350.0&#44375.0&#44400.0&#44425.0, !- Feature Value 6
  SizingInfoHVACHeatingCFMs,              !- Feature Name 7
  String,                                 !- Feature Data Type 7
  200.0&#44222.22222222222223&#44244.44444444444446&#44266.6666666666667&#44288.8888888888889&#44311.1111111111111&#44333.33333333333337&#44355.55555555555554&#44377.77777777777777&#44400.0, !- Feature Value 7
  SizingInfoHVACHeatingCapacityOffset,    !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  2300,                                   !- Feature Value 8
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 9
  Boolean,                                !- Feature Data Type 9
  false,                                  !- Feature Value 9
  SizingInfoHVACSHR,                      !- Feature Name 10
  String,                                 !- Feature Data Type 10
  0.8967772476427164&#440.8446074150014763&#440.8064148757312893&#440.7767165570235826&#440.7526509254345584&#440.7325767525090533&#440.7154808122121448&#440.7006991831989119&#440.6877748508974886&#440.6763799766502085, !- Feature Value 10
  SizingInfoMSHPIndices,                  !- Feature Name 11
  String,                                 !- Feature Data Type 11
  1&#443&#445&#449;                       !- Feature Value 11

OS:SurfaceConvectionAlgorithm:Outside,
  {1c7b20d1-2aea-47ca-b6a7-3cdf3d5d5fd6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {47a349e3-df9f-4efb-beb3-5309e2ad8fba}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {42bcb6fc-1577-4ae7-a689-e9cebb36a9af}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {84b08a3b-9f01-424e-a947-6336b47ff5bd}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {b8fb0d55-3554-49f6-b769-03d149185aa8}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {dc869812-fefb-4a64-b98d-6888a1b608df}, !- Handle
  {b8fb0d55-3554-49f6-b769-03d149185aa8}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:YearDescription,
  {152f4002-cf70-46de-b1dc-aa615397dd2f}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {4304f052-8c87-4601-b8be-f9a307ee9385}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {e99ce6e2-b57c-40ac-8597-e1648ce1a334}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {66ff48f9-99d0-440f-bae0-173b859cc387}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {4af646db-5501-4433-8194-92418e055796}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Curve:Biquadratic,
  {5e7960be-fef8-4a67-80de-ee745708c5fc}, !- Handle
  Cool-CAP-fT10,                          !- Name
  1.00899352190587,                       !- Coefficient1 Constant
  0.006512749025457,                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.003917565735935,                      !- Coefficient4 y
  -0.000222646705889,                     !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {e98ac309-f760-4f13-a6e2-998b39f9273c}, !- Handle
  Cool-EIR-fT10,                          !- Name
  0.429214441601141,                      !- Coefficient1 Constant
  -0.003604841598515,                     !- Coefficient2 x
  4.5783162727e-005,                      !- Coefficient3 x**2
  0.026490875804937,                      !- Coefficient4 y
  -0.000159212286878,                     !- Coefficient5 y**2
  -0.000159062656483,                     !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {661a86a1-cfca-4ad4-b546-ece5665cfb6f}, !- Handle
  Cool-EIR-fPLR10,                        !- Name
  0.100754583,                            !- Coefficient1 Constant
  -0.131544809,                           !- Coefficient2 x
  1.030916234,                            !- Coefficient3 x**2
  0.407407407407407,                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {de89e23a-7d75-4739-9d76-1a06fc264165}, !- Handle
  Cool-PLF-fPLR10,                        !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {31757ef1-903f-4e40-afc3-2b54d2b325ad}, !- Handle
  Heat-CAP-fT10,                          !- Name
  1.00292812115385,                       !- Coefficient1 Constant
  -0.010386676170938,                     !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.0259615384615385,                     !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {3d691eca-e7de-4547-9695-f53b68875937}, !- Handle
  Heat-EIR-fT10,                          !- Name
  0.966475472847719,                      !- Coefficient1 Constant
  0.005914950101249,                      !- Coefficient2 x
  0.000191201688297,                      !- Coefficient3 x**2
  -0.012965668198361,                     !- Coefficient4 y
  4.2253229429e-005,                      !- Coefficient5 y**2
  -0.000524002558712,                     !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b5b67b41-0717-4f4f-acdd-9c08b97d3cb0}, !- Handle
  Heat-EIR-fPLR10,                        !- Name
  -0.169542039,                           !- Coefficient1 Constant
  1.167269914,                            !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.333333333333333,                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {125dbc58-02cf-4642-a9ed-3989a9e53a67}, !- Handle
  Heat-PLF-fPLR10,                        !- Name
  0.6,                                    !- Coefficient1 Constant
  0.4,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {f42c4792-c40b-47f8-8841-47804de0b1a6}, !- Handle
  ConstantCubic,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {885b8a9f-88a4-4979-97fb-67bbdd2e5e69}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a5766091-d24a-4059-8794-449f92448aa9}, !- Handle
  residential mshp living zone heating coil, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f42c4792-c40b-47f8-8841-47804de0b1a6}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {f42c4792-c40b-47f8-8841-47804de0b1a6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Schedule:Constant,
  {2ce2a0cf-b3e1-4bfc-bd0c-abb9a89ec361}, !- Handle
  Always On Discrete,                     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {f68d3090-4bdc-4b13-8033-1884ad33016a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0094985d-7928-4ba1-9539-b0086369e45b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6713ce5b-6743-403f-b7d8-f03e90671ea4}, !- Handle
  residential mshp living zone cooling coil, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.676379976650209,                      !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f42c4792-c40b-47f8-8841-47804de0b1a6}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f42c4792-c40b-47f8-8841-47804de0b1a6}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7330d97b-10fc-4ce9-9415-cc946634b7dd}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {dd081a02-45f4-4b68-ac75-4391d6241cf0}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:AirConditioner:VariableRefrigerantFlow,
  {6e84f343-4e3b-487e-8a33-1845b2764c42}, !- Handle
  residential mshp living zone ac vrf,    !- Name
  {2ce2a0cf-b3e1-4bfc-bd0c-abb9a89ec361}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  2.34548433129289,                       !- Rated Cooling COP {W/W}
  -6,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  60,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {5e7960be-fef8-4a67-80de-ee745708c5fc}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {938a7c76-1a5b-4209-9bd3-a49b67ac05e4}, !- Cooling Capacity Ratio Boundary Curve
  {7ade33f5-a28a-4cd6-9b4e-903e62f60cda}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {e98ac309-f760-4f13-a6e2-998b39f9273c}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {6e43bab9-29e2-47e3-8ea6-9876fb8a0cb7}, !- Cooling Energy Input Ratio Boundary Curve
  {176d5137-2247-45d8-ae52-eb57f872b7e9}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {661a86a1-cfca-4ad4-b546-ece5665cfb6f}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {77adaed9-14c0-45e0-a672-e4b96c8386d7}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {adde07c7-4042-48a4-ad7a-0112652048ee}, !- Cooling Combination Ratio Correction Factor Curve
  {de89e23a-7d75-4739-9d76-1a06fc264165}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  2.79255209817716,                       !- Rated Heating COP {W/W}
  -34.4444444444444,                      !- Minimum Outdoor Temperature in Heating Mode {C}
  40,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {31757ef1-903f-4e40-afc3-2b54d2b325ad}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {448f1d2c-0ac6-4a08-8f59-b9bd748f2b9b}, !- Heating Capacity Ratio Boundary Curve
  {449600a6-34f9-4d5f-a934-24c74290d0fc}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {3d691eca-e7de-4547-9695-f53b68875937}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {b578e257-d207-4059-a9c6-b58c7c20fc55}, !- Heating Energy Input Ratio Boundary Curve
  {4b84af65-718d-469a-9e38-4369fd1ebc0a}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  DryBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {b5b67b41-0717-4f4f-acdd-9c08b97d3cb0}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {66bff5fd-ef98-411b-a765-7d9c3c477f44}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {5802a354-3020-4d58-a4ea-5dcd3ba7137a}, !- Heating Combination Ratio Correction Factor Curve
  {125dbc58-02cf-4642-a9ed-3989a9e53a67}, !- Heating Part-Load Fraction Correlation Curve
  0.333333333333333,                      !- Minimum Heat Pump Part-Load Ratio
  {1e23de20-f267-40d0-812c-ab0338afc4ab}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {fbf94ceb-d09b-44c1-9974-b1aafb8bf28f}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  0,                                      !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  0,                                      !- Vertical Height used for Piping Correction Factor {m}
  {608eb60b-855e-4985-b780-40b0029bfd97}, !- Piping Correction Factor for Length in Cooling Mode Curve
  0,                                      !- Piping Correction Factor for Height in Cooling Mode Coefficient
  0,                                      !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  0,                                      !- Crankcase Heater Power per Compressor {W}
  1,                                      !- Number of Compressors
  1,                                      !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {885b8a9f-88a4-4979-97fb-67bbdd2e5e69}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-007,                                 !- Resistive Defrost Heater Capacity {W}
  4.44444444444444,                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {6773c1e8-c057-4208-8c5b-1b03c95a9def}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-006,                          !- Coefficient4 y
  -7.474e-009,                            !- Coefficient5 y**2
  -1.30413e-007,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {938a7c76-1a5b-4209-9bd3-a49b67ac05e4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ade33f5-a28a-4cd6-9b4e-903e62f60cda}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-007,                            !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7de379af-d0f7-4fad-9c59-b66c8de8db9e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-007,                           !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {6e43bab9-29e2-47e3-8ea6-9876fb8a0cb7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {176d5137-2247-45d8-ae52-eb57f872b7e9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {d3164ff8-3a01-43c4-b41d-4a80ada630ac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {77adaed9-14c0-45e0-a672-e4b96c8386d7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {adde07c7-4042-48a4-ad7a-0112652048ee}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c070792a-69b6-4395-8f5d-c8dfd9bbf8ff}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {240f3244-3c33-47f6-9682-916b77711f62}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-007,                            !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {448f1d2c-0ac6-4a08-8f59-b9bd748f2b9b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {449600a6-34f9-4d5f-a934-24c74290d0fc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7349462a-1760-4323-ad1b-1ddffc528fe3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {b578e257-d207-4059-a9c6-b58c7c20fc55}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b84af65-718d-469a-9e38-4369fd1ebc0a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-005,                           !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {e5805b8c-f892-45b0-8419-05e50131ada3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {66bff5fd-ef98-411b-a765-7d9c3c477f44}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5802a354-3020-4d58-a4ea-5dcd3ba7137a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {608eb60b-855e-4985-b780-40b0029bfd97}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-006,                            !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-005,                           !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {fbf94ceb-d09b-44c1-9974-b1aafb8bf28f}, !- Handle
  {85dd3421-b742-4f2a-bccd-5828973bd6d9}, !- Name
  {a3d48c7b-e70a-4f2c-8a71-3f58c01fcc06}; !- Model Object 1

OS:Fan:OnOff,
  {e4e32153-2f21-498d-ace2-a0bb4fa0e699}, !- Handle
  residential mshp living zone supply fan, !- Name
  {2ce2a0cf-b3e1-4bfc-bd0c-abb9a89ec361}, !- Availability Schedule Name
  0.167945868715886,                      !- Fan Efficiency
  24.91,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {049ddb62-a77a-4aba-8035-386a44f40774}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50b8f8ef-477c-49cd-9a4a-1607ae8327d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {049ddb62-a77a-4aba-8035-386a44f40774}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50b8f8ef-477c-49cd-9a4a-1607ae8327d4}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a3d48c7b-e70a-4f2c-8a71-3f58c01fcc06}, !- Handle
  residential mshp living zone zone vrf,  !- Name
  {2ce2a0cf-b3e1-4bfc-bd0c-abb9a89ec361}, !- Terminal Unit Availability schedule
  {527387ed-bd8a-4f62-b25e-4eadf8a85dcb}, !- Terminal Unit Air Inlet Node
  {908113f5-d297-4eb5-9e10-2f3a2bc6019c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ddc35f60-c6f3-4697-8286-179f43f4e113}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e4e32153-2f21-498d-ace2-a0bb4fa0e699}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6713ce5b-6743-403f-b7d8-f03e90671ea4}, !- Cooling Coil
  {a5766091-d24a-4059-8794-449f92448aa9}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Schedule:Constant,
  {ddc35f60-c6f3-4697-8286-179f43f4e113}, !- Handle
  Always Off Discrete,                    !- Name
  {3fe8c0e0-b916-4843-a9a4-8018be4a650f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {3fe8c0e0-b916-4843-a9a4-8018be4a650f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {b2a9ad94-c528-433a-9719-74bec0516482}, !- Handle
  Node 3,                                 !- Name
  {7a2f3478-e4d5-4618-8a16-9de094890605}, !- Inlet Port
  {527387ed-bd8a-4f62-b25e-4eadf8a85dcb}; !- Outlet Port

OS:Connection,
  {7a2f3478-e4d5-4618-8a16-9de094890605}, !- Handle
  {49734cf7-7fb3-4b23-9958-e47613358951}, !- Name
  {3b3d953b-6481-49d2-bfcc-89d1786f9202}, !- Source Object
  3,                                      !- Outlet Port
  {b2a9ad94-c528-433a-9719-74bec0516482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527387ed-bd8a-4f62-b25e-4eadf8a85dcb}, !- Handle
  {8841ffa1-9264-4323-8380-d57d6aac972b}, !- Name
  {b2a9ad94-c528-433a-9719-74bec0516482}, !- Source Object
  3,                                      !- Outlet Port
  {a3d48c7b-e70a-4f2c-8a71-3f58c01fcc06}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28cb90d9-600b-43d3-b8ed-67cb5c2d78a7}, !- Handle
  Node 4,                                 !- Name
  {908113f5-d297-4eb5-9e10-2f3a2bc6019c}, !- Inlet Port
  {b8677245-ea81-4671-aecb-b67a714175c2}; !- Outlet Port

OS:Connection,
  {b8677245-ea81-4671-aecb-b67a714175c2}, !- Handle
  {c8419520-6866-4b5a-a46e-bcec19857324}, !- Name
  {28cb90d9-600b-43d3-b8ed-67cb5c2d78a7}, !- Source Object
  3,                                      !- Outlet Port
  {2b8aabf7-7369-4bd5-a10d-0e6996f90308}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {908113f5-d297-4eb5-9e10-2f3a2bc6019c}, !- Handle
  {043570f5-4d41-44f3-9103-b141db68bf9b}, !- Name
  {a3d48c7b-e70a-4f2c-8a71-3f58c01fcc06}, !- Source Object
  4,                                      !- Outlet Port
  {28cb90d9-600b-43d3-b8ed-67cb5c2d78a7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d4031d42-0142-452e-94be-1c72535a49f1}, !- Handle
  residential mshp living zone supp heater, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Handle
  residential heating season,             !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  {ba83450e-4c99-4763-91e2-1e8e83910c42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba83450e-4c99-4763-91e2-1e8e83910c42}, !- Handle
  Schedule Day 1,                         !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30471dd4-855d-4a2e-8068-f2c4e6aecc5f}, !- Handle
  residential heating season allday ruleset1, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {43803fb4-276c-4f2c-b606-fabcee2fbe0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43803fb4-276c-4f2c-b606-fabcee2fbe0a}, !- Handle
  residential heating season allday1,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7021d835-00a8-4b15-bc76-23f133744b7d}, !- Handle
  residential heating season allday ruleset2, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {daf453c2-e1fc-433c-a850-f443758b9122}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {daf453c2-e1fc-433c-a850-f443758b9122}, !- Handle
  residential heating season allday2,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4f55a89-5bb9-41e5-b013-db1ea73eabfe}, !- Handle
  residential heating season allday ruleset3, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {07825f20-9132-480c-8d09-f5ce244a8ccb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07825f20-9132-480c-8d09-f5ce244a8ccb}, !- Handle
  residential heating season allday3,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6d489f0-a7d1-4d08-8c41-3440dd066abc}, !- Handle
  residential heating season allday ruleset4, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9289c560-ce5e-4768-82d6-00bb0b6aff32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9289c560-ce5e-4768-82d6-00bb0b6aff32}, !- Handle
  residential heating season allday4,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97f2408a-0f9e-469c-8cd1-1a8caa8bad8b}, !- Handle
  residential heating season allday ruleset5, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0e421edc-4121-43cf-92e4-b54aa689c80b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e421edc-4121-43cf-92e4-b54aa689c80b}, !- Handle
  residential heating season allday5,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0abde5ff-4d81-4a8b-88f8-04eb0b60fc17}, !- Handle
  residential heating season allday ruleset6, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cc5ef3e6-2d4d-4322-9ee8-584acdfce166}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cc5ef3e6-2d4d-4322-9ee8-584acdfce166}, !- Handle
  residential heating season allday6,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5952cf60-6bf5-405b-bf92-7e1388f4efbf}, !- Handle
  residential heating season allday ruleset7, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {604d17e1-5b38-439c-a4ba-55f7166758f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {604d17e1-5b38-439c-a4ba-55f7166758f2}, !- Handle
  residential heating season allday7,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34d2e524-42bc-4909-842c-560ce958326e}, !- Handle
  residential heating season allday ruleset8, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7bb85acd-5ca7-4945-9dc4-3f15436ff8f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bb85acd-5ca7-4945-9dc4-3f15436ff8f2}, !- Handle
  residential heating season allday8,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d0eca5d-aa0d-41db-b08e-1c25652a2edd}, !- Handle
  residential heating season allday ruleset9, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1d0d58a0-3978-418c-9c64-dd760b6e49d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d0d58a0-3978-418c-9c64-dd760b6e49d4}, !- Handle
  residential heating season allday9,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30226cbb-3d3c-4c53-b64e-a1d326cf0d13}, !- Handle
  residential heating season allday ruleset10, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {41ff01ff-7e56-49c4-b168-7535491acc0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41ff01ff-7e56-49c4-b168-7535491acc0e}, !- Handle
  residential heating season allday10,    !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {329147e1-50b4-4514-a5c0-bb2e7afac58e}, !- Handle
  residential heating season allday ruleset11, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ec4ca7d-c4ef-463b-a68d-1cc769812526}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ec4ca7d-c4ef-463b-a68d-1cc769812526}, !- Handle
  residential heating season allday11,    !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bd0a07d-6140-485d-898c-162b1ee5fb6b}, !- Handle
  residential heating season allday ruleset12, !- Name
  {6f3139fd-aaca-4bde-9d43-a0c617c6be74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6981a0a-3a13-4001-8ef4-d9c0288dc32b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6981a0a-3a13-4001-8ef4-d9c0288dc32b}, !- Handle
  residential heating season allday12,    !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {bd7705fe-729d-46b4-99b4-b113fa244b1d}, !- Handle
  living zone temperature setpoint,       !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Heating Setpoint Temperature Schedule Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Handle
  residential cooling season,             !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  {5d18e5b9-fd82-4853-ae99-fc1935365c94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d18e5b9-fd82-4853-ae99-fc1935365c94}, !- Handle
  Schedule Day 4,                         !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30070f01-ca0b-4116-9c3d-05731a5be957}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d82835c5-0fa2-4683-89e1-f47945b19923}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d82835c5-0fa2-4683-89e1-f47945b19923}, !- Handle
  residential cooling season allday1,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acd4156d-a967-402f-8ce7-ff4deb6341b4}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6a452e1f-35e7-49bb-954f-153d047cdf5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6a452e1f-35e7-49bb-954f-153d047cdf5a}, !- Handle
  residential cooling season allday2,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {458fa15a-17f0-440c-80fd-e18b0c5a16da}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {31b6f130-0e87-467a-8a4d-e1104a6a6751}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31b6f130-0e87-467a-8a4d-e1104a6a6751}, !- Handle
  residential cooling season allday3,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6ceb946-cd99-449e-934a-1af3edd9975d}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {971f934d-1e1a-44b1-835d-6bffa4a9c959}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {971f934d-1e1a-44b1-835d-6bffa4a9c959}, !- Handle
  residential cooling season allday4,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ba5f02d-4d39-4486-b893-7383943b9065}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7e85be42-ae53-4881-9e5d-fd6d1a67ecee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e85be42-ae53-4881-9e5d-fd6d1a67ecee}, !- Handle
  residential cooling season allday5,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e629d24-e983-4c9f-b62b-c53c9be0a33e}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {932e741a-7877-4501-9d74-876cd2a9e392}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {932e741a-7877-4501-9d74-876cd2a9e392}, !- Handle
  residential cooling season allday6,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9118ff6a-ddcc-4939-a8ca-991dbca67622}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2a454a6c-ed16-42c0-82ed-0ee8b1c0616c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a454a6c-ed16-42c0-82ed-0ee8b1c0616c}, !- Handle
  residential cooling season allday7,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {03ccc655-cde0-4cc5-b04a-88995fa44f54}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {53d9bf19-da7b-437a-b9b9-1080eda92b6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53d9bf19-da7b-437a-b9b9-1080eda92b6b}, !- Handle
  residential cooling season allday8,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1dc035f-6c9e-479f-863d-c29359a78f61}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {327ea808-4aa8-4dd2-accd-1963f6a51cf9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {327ea808-4aa8-4dd2-accd-1963f6a51cf9}, !- Handle
  residential cooling season allday9,     !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39666eec-2be6-4584-8a7c-9fec6ea32cad}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f6003358-a59c-4a02-9469-5db233445b72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6003358-a59c-4a02-9469-5db233445b72}, !- Handle
  residential cooling season allday10,    !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99a9e752-6078-4d0d-b56e-be5622800b31}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91b7960e-bd7a-4b42-a5e0-64de82996260}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91b7960e-bd7a-4b42-a5e0-64de82996260}, !- Handle
  residential cooling season allday11,    !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a082026-4523-4fb9-ae9c-dab1f7d1f772}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {8653401f-9911-44ef-9b7e-1464f68e0085}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b4700de-9145-412c-9452-42aff976d303}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b4700de-9145-412c-9452-42aff976d303}, !- Handle
  residential cooling season allday12,    !- Name
  {91ee5ee0-a8be-42bd-9233-83718fa7b07a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Handle
  residential heating setpoint,           !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  {4fa93f53-00ac-44e3-9d0f-f1fcfc07d5f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fa93f53-00ac-44e3-9d0f-f1fcfc07d5f2}, !- Handle
  Schedule Day 2,                         !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16906500-5256-4d59-9531-39d6d6df6fd0}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e525b91e-0264-4ba6-afc9-6851c689bcc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e525b91e-0264-4ba6-afc9-6851c689bcc0}, !- Handle
  residential heating setpoint allday1,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {03d9eb96-e80e-4cc5-a7c2-773a5a650e18}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {67f95f55-6079-4313-9f0d-b2f8fa6b7bc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {67f95f55-6079-4313-9f0d-b2f8fa6b7bc2}, !- Handle
  residential heating setpoint allday2,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cee269c1-535a-40f5-a896-3dbfc48f3d8f}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {192290c7-6b90-438a-b1a7-968dcf998000}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {192290c7-6b90-438a-b1a7-968dcf998000}, !- Handle
  residential heating setpoint allday3,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d4ce4e48-5cdd-4e2f-bfd4-33c84321f681}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {19bf92b4-eeea-4e38-ba58-e6a22b3930a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {19bf92b4-eeea-4e38-ba58-e6a22b3930a4}, !- Handle
  residential heating setpoint allday4,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d6adeb3b-c326-49a1-9415-18e20cb398d2}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {80123aa5-206c-4454-ba78-ceb7c12e6866}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80123aa5-206c-4454-ba78-ceb7c12e6866}, !- Handle
  residential heating setpoint allday5,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a6711f53-569a-4532-aa88-bd1698714a4d}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fcf5941b-ce47-417e-91f7-a1b077b5bba1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fcf5941b-ce47-417e-91f7-a1b077b5bba1}, !- Handle
  residential heating setpoint allday6,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1bfe377a-8dbc-4f64-886d-c16d2a3c1215}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dab73379-e14f-4e4e-a817-417f54f23c0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dab73379-e14f-4e4e-a817-417f54f23c0e}, !- Handle
  residential heating setpoint allday7,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0fed7733-1f09-4d31-b137-e2c945b7945f}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {66a1e1d1-8e63-42d4-9fc5-813b152e9b7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66a1e1d1-8e63-42d4-9fc5-813b152e9b7f}, !- Handle
  residential heating setpoint allday8,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fa16ee8d-405e-469a-b064-224ed2a78cbd}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {636bacb6-269f-4fb6-8ecf-bcfb4057f760}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {636bacb6-269f-4fb6-8ecf-bcfb4057f760}, !- Handle
  residential heating setpoint allday9,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5d4ae0a9-b8b4-4e60-a7cf-161f3a4560cc}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1716a5ed-6006-4e32-a256-a29e577b9be2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1716a5ed-6006-4e32-a256-a29e577b9be2}, !- Handle
  residential heating setpoint allday10,  !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {240cc3e3-7fe9-4048-a9b2-86e2055cf4dd}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a21f5a1-7fc4-4a3a-a3d5-086ea5f20eb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a21f5a1-7fc4-4a3a-a3d5-086ea5f20eb2}, !- Handle
  residential heating setpoint allday11,  !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {84a2479c-cc22-4dc8-ac88-097d183c1c63}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {a124c0e5-b97d-4a80-9353-6017123915f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd1c8182-b79f-424d-a657-24f40dbcd366}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd1c8182-b79f-424d-a657-24f40dbcd366}, !- Handle
  residential heating setpoint allday12,  !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Handle
  residential cooling setpoint,           !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  {4b64242f-0d93-41fc-9f93-3749b7e8be77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b64242f-0d93-41fc-9f93-3749b7e8be77}, !- Handle
  Schedule Day 3,                         !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16f4a1ae-9fba-4eca-b2cf-aaa5acafb391}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2808d7b0-7d9d-40b5-a224-9b43a27f3e76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2808d7b0-7d9d-40b5-a224-9b43a27f3e76}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {28ac1f15-bd74-4453-b5f8-033343ec018f}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {311e52a5-10f4-459b-8efe-a86bb80abc3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {311e52a5-10f4-459b-8efe-a86bb80abc3c}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e922b826-d6f5-470a-afc1-ef94badd2c56}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f8693300-eab6-40ba-90d4-9911d0353b3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8693300-eab6-40ba-90d4-9911d0353b3a}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a096a678-6bcf-4fc4-b192-4f626b5f0a58}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {403c53f4-3b8d-4b16-94ef-7d7717cabadc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {403c53f4-3b8d-4b16-94ef-7d7717cabadc}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9a593178-6f77-4e50-8819-222d78e821b4}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5a91d32c-7a98-46c6-9033-a0b6aec5c53e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a91d32c-7a98-46c6-9033-a0b6aec5c53e}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4edb4686-968b-4525-8626-7b0f8d64694d}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {35c732b5-7ef8-4400-b50d-f2274036cd9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35c732b5-7ef8-4400-b50d-f2274036cd9a}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6a3b8bb1-4170-49db-89bf-0bd8c6855f36}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b77575d5-8e0f-459c-99ec-941f88af7e80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b77575d5-8e0f-459c-99ec-941f88af7e80}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {99eeb1ce-456d-4ab1-9bd5-ce0cd74d3018}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5fccb658-766c-4a47-8956-767279cb205a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5fccb658-766c-4a47-8956-767279cb205a}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a72345e6-9364-4e35-b8ec-914f0670fb96}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6ae4fd99-3a49-45b8-96be-81978eff2d40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ae4fd99-3a49-45b8-96be-81978eff2d40}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ed26fb0f-0024-4be5-b179-2256848d7852}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e5a98621-b5e8-48b2-929b-995591093846}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5a98621-b5e8-48b2-929b-995591093846}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {193f10fa-dd26-4db3-b986-15f3fa4e8ad5}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {916bcf26-5232-4a12-b529-27fd345665e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {916bcf26-5232-4a12-b529-27fd345665e0}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {dfbde4c8-4b62-40e1-a15f-981a7852f556}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {9e20c118-e83d-4d34-8c3e-ec4cce45b33e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02364ebd-39f1-4ee1-a978-2ac2782cf8b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02364ebd-39f1-4ee1-a978-2ac2782cf8b0}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {555d8a1b-6c01-45ec-8840-3e5ab8164e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

