!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_FB_UA_Denver.osw

OS:Version,
  {98d351a7-017b-4f2d-a919-d31daa5b6873}, !- Handle
  2.4.1;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  singlefamilyttached,                    !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {6839fa0a-9dc3-4fec-800b-4fbbfaceab62}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e781bd8-c44a-412e-b12f-ba046291915f}, !- Zone Air Inlet Port List
  {2058d468-6195-46f0-8015-1f5fd4be5c69}, !- Zone Air Exhaust Port List
  {4d0b6426-83e2-486c-9807-7d57b999d430}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad8dbe70-6b0b-4b19-afde-393d96826e40}, !- Handle
  Node 1,                                 !- Name
  {4d0b6426-83e2-486c-9807-7d57b999d430}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d0b6426-83e2-486c-9807-7d57b999d430}, !- Handle
  {eb0cadfc-86c1-4f7d-8d64-af2ad4904394}, !- Name
  {6839fa0a-9dc3-4fec-800b-4fbbfaceab62}, !- Source Object
  11,                                     !- Outlet Port
  {ad8dbe70-6b0b-4b19-afde-393d96826e40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e781bd8-c44a-412e-b12f-ba046291915f}, !- Handle
  {4ae829d7-de86-425e-9231-cb9b4d1d28e5}, !- Name
  {6839fa0a-9dc3-4fec-800b-4fbbfaceab62}; !- HVAC Component

OS:PortList,
  {2058d468-6195-46f0-8015-1f5fd4be5c69}, !- Handle
  {44fcec62-3227-4add-8581-e9619f8d23e2}, !- Name
  {6839fa0a-9dc3-4fec-800b-4fbbfaceab62}; !- HVAC Component

OS:Sizing:Zone,
  {0f718c72-47ea-4a18-9663-1d3a9c177379}, !- Handle
  {6839fa0a-9dc3-4fec-800b-4fbbfaceab62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6f4bfc8-6873-4a09-9e03-f773dee0b28e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6839fa0a-9dc3-4fec-800b-4fbbfaceab62}; !- Thermal Zone

OS:Space,
  {61f5fb25-1c3a-4771-83c3-7bc7ed7172df}, !- Handle
  living space,                           !- Name
  {8ba2a205-2aee-432c-8722-bcc06d3c6042}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {6839fa0a-9dc3-4fec-800b-4fbbfaceab62}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {14bd613d-717c-4398-a5ca-5c67cd895dd0}; !- Building Unit Name

OS:Surface,
  {413eeafd-145a-4742-bc70-421899c5ef95}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {61f5fb25-1c3a-4771-83c3-7bc7ed7172df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c89bc07-b1da-48ad-a0d1-3a513dd628f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9c2478f-adea-4944-9895-52cec5c3ac6b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61f5fb25-1c3a-4771-83c3-7bc7ed7172df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794238e8-e48f-4d30-9e4b-c880c188a5b3}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61f5fb25-1c3a-4771-83c3-7bc7ed7172df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e05a12-0dc6-426e-8c70-b3dcf0ee9292}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61f5fb25-1c3a-4771-83c3-7bc7ed7172df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f8fbb19-2a05-4e89-a6f9-07af9c15b07a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a03439-3606-4827-9ff6-4e7625333e9d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61f5fb25-1c3a-4771-83c3-7bc7ed7172df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc03307-9e3e-47e5-b04a-6efdba037d5f}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {61f5fb25-1c3a-4771-83c3-7bc7ed7172df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d00cc362-550e-43cc-aee5-fa5703158c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {8ba2a205-2aee-432c-8722-bcc06d3c6042}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Surface,
  {d00cc362-550e-43cc-aee5-fa5703158c3b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cc03307-9e3e-47e5-b04a-6efdba037d5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8813f19-044b-4ba6-9dea-52b463492fd8}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, 0, 3.5814,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  2.286, -9.144, 3.5814;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b15ba9f-6253-4adf-8114-7f36116da54f}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, -9.144, 3.5814,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  2.286, 0, 3.5814;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56dbbf04-577a-4346-bc81-3aa390f459aa}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, -9.144, 3.5814,                  !- X,Y,Z Vertex 1 {m}
  0, -9.144, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {1301da01-edb6-4ce5-81ff-2b80cecb7953}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.286, 0, 3.5814,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 3 {m}

OS:ThermalZone,
  {0b2b7a8e-9cf0-41e8-8424-07bd28e0d71a}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89e6adfa-41b2-4c07-abd1-8f6ae1253f32}, !- Zone Air Inlet Port List
  {0f3a65d9-59e9-4f10-84e0-1d4506af6af1}, !- Zone Air Exhaust Port List
  {4cb296a7-2ec2-4aad-a83a-90e8bccb2f72}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2471632c-8803-4dc6-bc69-1cd865737152}, !- Handle
  Node 2,                                 !- Name
  {4cb296a7-2ec2-4aad-a83a-90e8bccb2f72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cb296a7-2ec2-4aad-a83a-90e8bccb2f72}, !- Handle
  {7d790d9c-5251-4050-84ee-e629c131bb77}, !- Name
  {0b2b7a8e-9cf0-41e8-8424-07bd28e0d71a}, !- Source Object
  11,                                     !- Outlet Port
  {2471632c-8803-4dc6-bc69-1cd865737152}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89e6adfa-41b2-4c07-abd1-8f6ae1253f32}, !- Handle
  {9ef8a62d-4471-453d-8abc-9efae37c2a5b}, !- Name
  {0b2b7a8e-9cf0-41e8-8424-07bd28e0d71a}; !- HVAC Component

OS:PortList,
  {0f3a65d9-59e9-4f10-84e0-1d4506af6af1}, !- Handle
  {c2807a1b-16f1-4398-8b7c-c1c55ebbdfd3}, !- Name
  {0b2b7a8e-9cf0-41e8-8424-07bd28e0d71a}; !- HVAC Component

OS:Sizing:Zone,
  {1b05c6f6-3378-41db-95d2-e6a22a8ad33c}, !- Handle
  {0b2b7a8e-9cf0-41e8-8424-07bd28e0d71a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {220f59ef-6fd9-4400-a422-f251bed35604}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {0b2b7a8e-9cf0-41e8-8424-07bd28e0d71a}; !- Thermal Zone

OS:Space,
  {32335609-0b59-460a-8625-da4fcc39d614}, !- Handle
  living space|unit 2|story 1,            !- Name
  {8ba2a205-2aee-432c-8722-bcc06d3c6042}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0b2b7a8e-9cf0-41e8-8424-07bd28e0d71a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {8d1bdf54-1fe3-46e0-b597-704928654f99}; !- Building Unit Name

OS:Surface,
  {8700370a-aa72-4f87-bef0-ba5c9eecb4e1}, !- Handle
  Surface 12,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32335609-0b59-460a-8625-da4fcc39d614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b532aa13-cc6b-4a65-8801-84fa13bf627d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03f9be10-f926-4bd4-bae9-e193af866a11}, !- Handle
  Surface 13,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32335609-0b59-460a-8625-da4fcc39d614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cddc9ef7-ed46-4b8d-9d7d-3198c0c72ea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a46239a-d449-4b35-b601-f7881a299047}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32335609-0b59-460a-8625-da4fcc39d614}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891a43d5-4a6d-42f0-834c-6f3fe12c0362}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32335609-0b59-460a-8625-da4fcc39d614}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f8fbb19-2a05-4e89-a6f9-07af9c15b07a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32335609-0b59-460a-8625-da4fcc39d614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e05a12-0dc6-426e-8c70-b3dcf0ee9292}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1039a027-31a1-4731-989a-a0df1f8baafe}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32335609-0b59-460a-8625-da4fcc39d614}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e05a820-8832-47b2-9f7d-7bd83f0e34ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea0b86f-ad00-464e-818a-08407d50888a}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.5814,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 2.4384;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {cddc9ef7-ed46-4b8d-9d7d-3198c0c72ea5}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03f9be10-f926-4bd4-bae9-e193af866a11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de00cce-3aa2-4a46-8776-a3017fdf1713}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.5814,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  6.858, -9.144, 3.5814;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a095ca74-fa49-47ad-a5ab-043524f33fc5}, !- Handle
  Surface 21,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -9.144, 3.5814,                  !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  6.858, 0, 3.5814;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3df32b8-a409-4a6d-80c9-200a020d0755}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -9.144, 3.5814,                  !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 3 {m}

OS:ThermalZone,
  {008409ee-620c-4a43-97af-c2634efc27e7}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ced9008-064e-4aff-9ed9-f55c81a54d56}, !- Zone Air Inlet Port List
  {396e2b2c-a637-4849-9d4a-de91d26afe15}, !- Zone Air Exhaust Port List
  {b8ca0c6e-b4e6-44c0-a8a0-63ce143710ed}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e869f11-4108-4346-9a2a-0952a5d95e8a}, !- Handle
  Node 3,                                 !- Name
  {b8ca0c6e-b4e6-44c0-a8a0-63ce143710ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8ca0c6e-b4e6-44c0-a8a0-63ce143710ed}, !- Handle
  {ee1f20d3-4c88-4810-ae98-cec439970f28}, !- Name
  {008409ee-620c-4a43-97af-c2634efc27e7}, !- Source Object
  11,                                     !- Outlet Port
  {1e869f11-4108-4346-9a2a-0952a5d95e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ced9008-064e-4aff-9ed9-f55c81a54d56}, !- Handle
  {08d85da5-243d-4cbf-b0dd-6b8d2a3829fe}, !- Name
  {008409ee-620c-4a43-97af-c2634efc27e7}; !- HVAC Component

OS:PortList,
  {396e2b2c-a637-4849-9d4a-de91d26afe15}, !- Handle
  {ad8aecca-f976-4176-afe5-7d440ce44a28}, !- Name
  {008409ee-620c-4a43-97af-c2634efc27e7}; !- HVAC Component

OS:Sizing:Zone,
  {f333a199-cf83-4650-925a-f83ed33f0bb8}, !- Handle
  {008409ee-620c-4a43-97af-c2634efc27e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d768510d-74b7-4ecd-8069-09db07431939}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {008409ee-620c-4a43-97af-c2634efc27e7}; !- Thermal Zone

OS:Space,
  {00d94622-ee35-46f1-90f9-ffdb4d32e3a8}, !- Handle
  living space|unit 3|story 1,            !- Name
  {8ba2a205-2aee-432c-8722-bcc06d3c6042}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {008409ee-620c-4a43-97af-c2634efc27e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9235ceac-14a5-41cb-b48a-da3dae1ed435}; !- Building Unit Name

OS:Surface,
  {ece5b5e8-c459-4a2c-8020-9254e5703d85}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00d94622-ee35-46f1-90f9-ffdb4d32e3a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52300271-2767-4128-838f-8aea523c59e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdda8a8d-e05b-4cf5-8053-77966cca4621}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00d94622-ee35-46f1-90f9-ffdb4d32e3a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a83c709-29f5-496f-8e8a-ba0e4b41c0d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8128a2ea-f1d5-496e-99e6-b34474b5af0d}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00d94622-ee35-46f1-90f9-ffdb4d32e3a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ad927e-7374-44de-8792-bccad3281d1c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00d94622-ee35-46f1-90f9-ffdb4d32e3a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e05a820-8832-47b2-9f7d-7bd83f0e34ea}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00d94622-ee35-46f1-90f9-ffdb4d32e3a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1039a027-31a1-4731-989a-a0df1f8baafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f5ef543-4464-4eb1-90dd-96729ed8c08e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00d94622-ee35-46f1-90f9-ffdb4d32e3a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb97125f-19e8-474e-8fe4-9d43d1903a25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d5bf5d4-986a-4b32-ae86-e4b4bcac4150}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.43, 0, 3.5814,                       !- X,Y,Z Vertex 1 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 2.4384;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {1a83c709-29f5-496f-8e8a-ba0e4b41c0d5}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdda8a8d-e05b-4cf5-8053-77966cca4621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf29579-c841-44f6-a1fa-73d634eb0ad1}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.43, 0, 3.5814,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 3 {m}
  11.43, -9.144, 3.5814;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefd6e3e-eeeb-4a4d-b97b-5b9bd7fd0cba}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.43, -9.144, 3.5814,                  !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  11.43, 0, 3.5814;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a51f4de-0554-4b70-98a9-1b12d595f85b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.43, -9.144, 3.5814,                  !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, 2.4384,                  !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 3 {m}

OS:ThermalZone,
  {939f3c81-6f6e-45ef-b8a1-7dfcd1ddd04d}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8371154e-a3bb-4001-b93b-ad184a14e2ce}, !- Zone Air Inlet Port List
  {43464535-0696-4da0-be1d-7be4d43424bf}, !- Zone Air Exhaust Port List
  {efab13dc-fabb-40c6-adc4-744999f13212}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c3f19f5-222f-4510-a2c0-f8770a4a241d}, !- Handle
  Node 4,                                 !- Name
  {efab13dc-fabb-40c6-adc4-744999f13212}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efab13dc-fabb-40c6-adc4-744999f13212}, !- Handle
  {45219d04-c139-4297-97c6-360c43b05948}, !- Name
  {939f3c81-6f6e-45ef-b8a1-7dfcd1ddd04d}, !- Source Object
  11,                                     !- Outlet Port
  {0c3f19f5-222f-4510-a2c0-f8770a4a241d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8371154e-a3bb-4001-b93b-ad184a14e2ce}, !- Handle
  {a0337b2c-c25d-4c98-9043-62f77d2f8086}, !- Name
  {939f3c81-6f6e-45ef-b8a1-7dfcd1ddd04d}; !- HVAC Component

OS:PortList,
  {43464535-0696-4da0-be1d-7be4d43424bf}, !- Handle
  {a460e5f5-8a66-40aa-8258-5b2ac0e31597}, !- Name
  {939f3c81-6f6e-45ef-b8a1-7dfcd1ddd04d}; !- HVAC Component

OS:Sizing:Zone,
  {84b4b82b-d81d-41df-b303-6803c0277880}, !- Handle
  {939f3c81-6f6e-45ef-b8a1-7dfcd1ddd04d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e49700a6-db3d-4bd8-8e9a-8fedd1bc11a9}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {939f3c81-6f6e-45ef-b8a1-7dfcd1ddd04d}; !- Thermal Zone

OS:Space,
  {37b83140-2b55-44b2-a81f-02df2b8709fc}, !- Handle
  living space|unit 4|story 1,            !- Name
  {8ba2a205-2aee-432c-8722-bcc06d3c6042}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {939f3c81-6f6e-45ef-b8a1-7dfcd1ddd04d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {364391c4-b7e8-47c9-ad2f-c6833ed874ca}; !- Building Unit Name

OS:Surface,
  {157860c0-81fc-476d-a244-53ce35592be7}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37b83140-2b55-44b2-a81f-02df2b8709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f4e58a-2eec-415a-91c5-3ff00199bb69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91637085-4aec-4bff-88ec-881f0709df3e}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37b83140-2b55-44b2-a81f-02df2b8709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa2fa81-3efc-4d55-b527-090b5fcbe7e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {736445f7-bb42-4ea5-922b-4f9380e8b6c4}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37b83140-2b55-44b2-a81f-02df2b8709fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62111600-f953-40c8-b386-7362c8a7117a}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37b83140-2b55-44b2-a81f-02df2b8709fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb97125f-19e8-474e-8fe4-9d43d1903a25}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37b83140-2b55-44b2-a81f-02df2b8709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f5ef543-4464-4eb1-90dd-96729ed8c08e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e0e053-9ee2-4b4e-b4e1-fb32fb7bda23}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37b83140-2b55-44b2-a81f-02df2b8709fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28757fb-af4e-407a-98f4-0979f5a47346}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.002, 0, 3.5814,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 2.4384;                      !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {dfa2fa81-3efc-4d55-b527-090b5fcbe7e1}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91637085-4aec-4bff-88ec-881f0709df3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce5f2ba-ac9e-4be0-bdde-7dc5ca0df7e1}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.002, 0, 3.5814,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  16.002, -9.144, 3.5814;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38781e7e-8188-4ce6-ad69-31dc48d51c82}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.002, -9.144, 3.5814,                 !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  18.288, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  16.002, 0, 3.5814;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e41a5a-55c6-401d-9bbd-cde8459f9f3c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.002, -9.144, 3.5814,                 !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  18.288, -9.144, 2.4384;                 !- X,Y,Z Vertex 3 {m}

OS:Space,
  {ab9012ed-f87e-4f7f-9cfe-e467215363c0}, !- Handle
  finished basement space,                !- Name
  {7842e5ce-e765-416a-b0d8-d1beebe1da56}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {68c6e687-a171-4c3a-a754-2a25439b874b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {14bd613d-717c-4398-a5ca-5c67cd895dd0}; !- Building Unit Name

OS:Surface,
  {60c53e6d-e501-4aab-bd96-9bae55472272}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab9012ed-f87e-4f7f-9cfe-e467215363c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1af4181-9d2a-42b9-83a8-bcade35b571a}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9012ed-f87e-4f7f-9cfe-e467215363c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 2 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f18151-6c03-4a88-b795-001d02906e43}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9012ed-f87e-4f7f-9cfe-e467215363c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.4384,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e69d1c2e-a4db-4c75-b0b4-e2b0b2eb7c41}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9012ed-f87e-4f7f-9cfe-e467215363c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb3588e9-618b-4bc7-b05e-2c7d214699b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d636012c-73c1-4810-8618-938ad274a385}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab9012ed-f87e-4f7f-9cfe-e467215363c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -9.144, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c89bc07-b1da-48ad-a0d1-3a513dd628f2}, !- Handle
  Surface 50,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab9012ed-f87e-4f7f-9cfe-e467215363c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {413eeafd-145a-4742-bc70-421899c5ef95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -9.144, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68c6e687-a171-4c3a-a754-2a25439b874b}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b3b6d8f-2955-4ad0-b98c-61fa1d19567b}, !- Zone Air Inlet Port List
  {8804be23-15f8-4b73-b48c-84b8c51f37ea}, !- Zone Air Exhaust Port List
  {43c6d1b2-aa73-490b-8764-9a8e2881aa53}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66b75b22-2581-4512-8c65-dca5ad54e433}, !- Handle
  Node 5,                                 !- Name
  {43c6d1b2-aa73-490b-8764-9a8e2881aa53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43c6d1b2-aa73-490b-8764-9a8e2881aa53}, !- Handle
  {ddf8be2d-d527-48b2-a7b5-1d51754d5b64}, !- Name
  {68c6e687-a171-4c3a-a754-2a25439b874b}, !- Source Object
  11,                                     !- Outlet Port
  {66b75b22-2581-4512-8c65-dca5ad54e433}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b3b6d8f-2955-4ad0-b98c-61fa1d19567b}, !- Handle
  {f8b4831e-4bcb-4953-8eb3-0190b4029e08}, !- Name
  {68c6e687-a171-4c3a-a754-2a25439b874b}; !- HVAC Component

OS:PortList,
  {8804be23-15f8-4b73-b48c-84b8c51f37ea}, !- Handle
  {fa29c9aa-a4ed-4a5c-aab0-5376b1cbe76e}, !- Name
  {68c6e687-a171-4c3a-a754-2a25439b874b}; !- HVAC Component

OS:Sizing:Zone,
  {c19350b0-5b1f-4930-ba35-caff80dac9a5}, !- Handle
  {68c6e687-a171-4c3a-a754-2a25439b874b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab9ab6bf-452a-462e-b565-28f717342b8d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {68c6e687-a171-4c3a-a754-2a25439b874b}; !- Thermal Zone

OS:SpaceType,
  {7842e5ce-e765-416a-b0d8-d1beebe1da56}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:ThermalZone,
  {7d76a0a6-d59f-484a-a930-785b6c601c6e}, !- Handle
  finished basement zone|unit 2,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fca977c4-5b2b-42de-8972-798510542790}, !- Zone Air Inlet Port List
  {bae3f7dc-116c-4318-aa06-92b2c0804368}, !- Zone Air Exhaust Port List
  {75b6b812-45c2-4fe4-b620-b389adb2c929}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2aed575e-cc3e-41d1-a645-766649901988}, !- Handle
  Node 6,                                 !- Name
  {75b6b812-45c2-4fe4-b620-b389adb2c929}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75b6b812-45c2-4fe4-b620-b389adb2c929}, !- Handle
  {3331cc45-fbe4-4b23-a460-749030159293}, !- Name
  {7d76a0a6-d59f-484a-a930-785b6c601c6e}, !- Source Object
  11,                                     !- Outlet Port
  {2aed575e-cc3e-41d1-a645-766649901988}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fca977c4-5b2b-42de-8972-798510542790}, !- Handle
  {aa55a795-a6d1-4540-94d8-e4129827ebef}, !- Name
  {7d76a0a6-d59f-484a-a930-785b6c601c6e}; !- HVAC Component

OS:PortList,
  {bae3f7dc-116c-4318-aa06-92b2c0804368}, !- Handle
  {fbb69111-b34f-4412-b701-f2a52161015a}, !- Name
  {7d76a0a6-d59f-484a-a930-785b6c601c6e}; !- HVAC Component

OS:Sizing:Zone,
  {dabafb59-8d72-49f0-b3d6-95c8830f2046}, !- Handle
  {7d76a0a6-d59f-484a-a930-785b6c601c6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {114643cc-4e4b-4e2f-99ac-7af2840fc433}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {7d76a0a6-d59f-484a-a930-785b6c601c6e}; !- Thermal Zone

OS:Space,
  {9534d2c9-8942-46da-a080-2839031c7929}, !- Handle
  finished basement space|unit 2,         !- Name
  {7842e5ce-e765-416a-b0d8-d1beebe1da56}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7d76a0a6-d59f-484a-a930-785b6c601c6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {8d1bdf54-1fe3-46e0-b597-704928654f99}; !- Building Unit Name

OS:Surface,
  {93b9bf69-e1ac-4406-8670-11dbcc8e8b67}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9534d2c9-8942-46da-a080-2839031c7929}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ceeea9-6fad-426d-b90f-927d291b1ef3}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9534d2c9-8942-46da-a080-2839031c7929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e838528b-c670-44d9-88f6-038949e6d7ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0458ccba-d40f-4c2c-b0b6-e46f583d0243}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9534d2c9-8942-46da-a080-2839031c7929}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb3588e9-618b-4bc7-b05e-2c7d214699b0}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9534d2c9-8942-46da-a080-2839031c7929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e69d1c2e-a4db-4c75-b0b4-e2b0b2eb7c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b532aa13-cc6b-4a65-8801-84fa13bf627d}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9534d2c9-8942-46da-a080-2839031c7929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8700370a-aa72-4f87-bef0-ba5c9eecb4e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cde9f05-f212-4763-af43-db53b155e05a}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9534d2c9-8942-46da-a080-2839031c7929}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.144, -2.4384,                 !- X,Y,Z Vertex 1 {m}
  4.572, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, -2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7b85dde1-a44e-4b70-9113-09bcef278264}, !- Handle
  finished basement zone|unit 3,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6130c99-2fbe-4784-a146-2ef56cf3d45a}, !- Zone Air Inlet Port List
  {d9a6fe5e-d05a-4609-8976-c046c9053014}, !- Zone Air Exhaust Port List
  {a585d663-a5ba-46bd-a938-9002ed96cf68}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9110f95-c0df-4f6c-a847-e1cee45d60aa}, !- Handle
  Node 7,                                 !- Name
  {a585d663-a5ba-46bd-a938-9002ed96cf68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a585d663-a5ba-46bd-a938-9002ed96cf68}, !- Handle
  {af02a269-483b-420b-9ed6-29fb4b70e735}, !- Name
  {7b85dde1-a44e-4b70-9113-09bcef278264}, !- Source Object
  11,                                     !- Outlet Port
  {c9110f95-c0df-4f6c-a847-e1cee45d60aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6130c99-2fbe-4784-a146-2ef56cf3d45a}, !- Handle
  {c877d603-f6e4-49fa-b26d-30523a657dcf}, !- Name
  {7b85dde1-a44e-4b70-9113-09bcef278264}; !- HVAC Component

OS:PortList,
  {d9a6fe5e-d05a-4609-8976-c046c9053014}, !- Handle
  {aa566b7e-c2d6-472b-b12f-e01037f768d7}, !- Name
  {7b85dde1-a44e-4b70-9113-09bcef278264}; !- HVAC Component

OS:Sizing:Zone,
  {049c9525-b833-4bcf-98f7-473c83875ae1}, !- Handle
  {7b85dde1-a44e-4b70-9113-09bcef278264}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6a501b3-bf0c-4608-960b-c504976bf6ec}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {7b85dde1-a44e-4b70-9113-09bcef278264}; !- Thermal Zone

OS:Space,
  {c4900060-d694-470d-ae26-c8622cb2777a}, !- Handle
  finished basement space|unit 3,         !- Name
  {7842e5ce-e765-416a-b0d8-d1beebe1da56}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7b85dde1-a44e-4b70-9113-09bcef278264}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9235ceac-14a5-41cb-b48a-da3dae1ed435}; !- Building Unit Name

OS:Surface,
  {0b74f9d2-eb71-437b-91ed-7f1bff95e807}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4900060-d694-470d-ae26-c8622cb2777a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 3 {m}
  9.144, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4f041dc-f752-4001-877e-402cf09efeb3}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4900060-d694-470d-ae26-c8622cb2777a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93c20d59-4739-4d00-9501-d37325f2e398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 2 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d948af9f-0bd0-4eda-b61b-d9e889515c7c}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4900060-d694-470d-ae26-c8622cb2777a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e838528b-c670-44d9-88f6-038949e6d7ca}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4900060-d694-470d-ae26-c8622cb2777a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38ceeea9-6fad-426d-b90f-927d291b1ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52300271-2767-4128-838f-8aea523c59e4}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4900060-d694-470d-ae26-c8622cb2777a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece5b5e8-c459-4a2c-8020-9254e5703d85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, -9.144, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab51802a-b3ea-42ad-ae6a-f453d5adb827}, !- Handle
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c4900060-d694-470d-ae26-c8622cb2777a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -9.144, -2.4384,                 !- X,Y,Z Vertex 1 {m}
  9.144, 0, -2.4384,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, -2.4384;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20707da3-85c3-44c3-ad72-810c6d4c727f}, !- Handle
  finished basement zone|unit 4,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3801be90-00e4-4482-b4c7-e9489e8e3cbc}, !- Zone Air Inlet Port List
  {f17a38c4-e740-4ff8-879b-21132f63ea94}, !- Zone Air Exhaust Port List
  {2dc5d0d8-4d0d-48fa-89ad-da4bbc965462}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4157a20a-807f-4ea5-8130-76bc9453453d}, !- Handle
  Node 8,                                 !- Name
  {2dc5d0d8-4d0d-48fa-89ad-da4bbc965462}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2dc5d0d8-4d0d-48fa-89ad-da4bbc965462}, !- Handle
  {f5ed799a-5e91-4d60-a1d5-e80a65aadae5}, !- Name
  {20707da3-85c3-44c3-ad72-810c6d4c727f}, !- Source Object
  11,                                     !- Outlet Port
  {4157a20a-807f-4ea5-8130-76bc9453453d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3801be90-00e4-4482-b4c7-e9489e8e3cbc}, !- Handle
  {adc64106-03c0-43dc-bbf6-dc28fa6f4016}, !- Name
  {20707da3-85c3-44c3-ad72-810c6d4c727f}; !- HVAC Component

OS:PortList,
  {f17a38c4-e740-4ff8-879b-21132f63ea94}, !- Handle
  {f363c055-76c9-49e0-bdf5-632464897b31}, !- Name
  {20707da3-85c3-44c3-ad72-810c6d4c727f}; !- HVAC Component

OS:Sizing:Zone,
  {cfd5cec1-527b-41ca-80dc-51c598b1106b}, !- Handle
  {20707da3-85c3-44c3-ad72-810c6d4c727f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a19f4b4-7288-4690-9c7c-7262818b13d0}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {20707da3-85c3-44c3-ad72-810c6d4c727f}; !- Thermal Zone

OS:Space,
  {f2b65ca9-6989-4863-bc38-65f2626656c2}, !- Handle
  finished basement space|unit 4,         !- Name
  {7842e5ce-e765-416a-b0d8-d1beebe1da56}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {20707da3-85c3-44c3-ad72-810c6d4c727f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {364391c4-b7e8-47c9-ad2f-c6833ed874ca}; !- Building Unit Name

OS:Surface,
  {6603b986-00e8-4462-9b71-808872b4a01a}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b65ca9-6989-4863-bc38-65f2626656c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  18.288, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  13.716, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e586c244-ae3a-4e04-b6de-00cceafe5e3a}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b65ca9-6989-4863-bc38-65f2626656c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, -9.144, -2.4384,                !- X,Y,Z Vertex 2 {m}
  18.288, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  18.288, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15b5592c-130b-49dc-ad91-dc56c704435a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b65ca9-6989-4863-bc38-65f2626656c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 2 {m}
  18.288, -9.144, -2.4384,                !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93c20d59-4739-4d00-9501-d37325f2e398}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2b65ca9-6989-4863-bc38-65f2626656c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4f041dc-f752-4001-877e-402cf09efeb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f4e58a-2eec-415a-91c5-3ff00199bb69}, !- Handle
  Surface 67,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2b65ca9-6989-4863-bc38-65f2626656c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {157860c0-81fc-476d-a244-53ce35592be7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.716, -9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aaf0c5e-ac75-4306-9cb9-fe5fbabbff1f}, !- Handle
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2b65ca9-6989-4863-bc38-65f2626656c2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -9.144, -2.4384,                !- X,Y,Z Vertex 1 {m}
  13.716, 0, -2.4384,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, -2.4384,                     !- X,Y,Z Vertex 3 {m}
  18.288, -9.144, -2.4384;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77e763b6-dfd3-4d6c-b2d5-d5d7681e0b83}, !- Handle
  unfinished attic space,                 !- Name
  {8945e628-be0d-4760-a9af-c0693cb55208}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {8b073dad-d503-4dfd-9d68-d5590a8be3e1}; !- Thermal Zone Name

OS:ThermalZone,
  {8b073dad-d503-4dfd-9d68-d5590a8be3e1}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6366b1db-430d-4391-8f0c-23adcd3211de}, !- Zone Air Inlet Port List
  {01673f27-c844-4699-89c6-5d25b94a3121}, !- Zone Air Exhaust Port List
  {5a77a528-682a-4912-ae67-bab2a466eb73}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3abbc3c0-ae3f-4152-a86b-59264c8a87ad}, !- Handle
  Node 9,                                 !- Name
  {5a77a528-682a-4912-ae67-bab2a466eb73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a77a528-682a-4912-ae67-bab2a466eb73}, !- Handle
  {6b367fc8-31f2-419a-9cc4-e8e9b19cb454}, !- Name
  {8b073dad-d503-4dfd-9d68-d5590a8be3e1}, !- Source Object
  11,                                     !- Outlet Port
  {3abbc3c0-ae3f-4152-a86b-59264c8a87ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6366b1db-430d-4391-8f0c-23adcd3211de}, !- Handle
  {4e44715a-8c59-4543-afc9-00c73b89fc22}, !- Name
  {8b073dad-d503-4dfd-9d68-d5590a8be3e1}; !- HVAC Component

OS:PortList,
  {01673f27-c844-4699-89c6-5d25b94a3121}, !- Handle
  {91233280-b7a2-4988-a324-c2d7bb85699d}, !- Name
  {8b073dad-d503-4dfd-9d68-d5590a8be3e1}; !- HVAC Component

OS:Sizing:Zone,
  {baef50e3-7406-4a2e-9047-c7071fa3ff4d}, !- Handle
  {8b073dad-d503-4dfd-9d68-d5590a8be3e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1771c049-fafb-42e3-ad7d-702c98e07ec6}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {8b073dad-d503-4dfd-9d68-d5590a8be3e1}; !- Thermal Zone

OS:SpaceType,
  {8945e628-be0d-4760-a9af-c0693cb55208}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {14bd613d-717c-4398-a5ca-5c67cd895dd0}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {8d1bdf54-1fe3-46e0-b597-704928654f99}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {9235ceac-14a5-41cb-b48a-da3dae1ed435}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {364391c4-b7e8-47c9-ad2f-c6833ed874ca}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Site,
  {172ff0ff-4ff1-4460-b7d1-ffdee04c1477}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {d6ef6f1b-d64a-4e76-81c5-e6fcc07e9b93}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {abddc5a9-95cb-4de8-9990-d1ac60bd7dd6}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  EPWHeaderCity,                          !- Building Unit Feature Name 1
  String,                                 !- Building Unit Feature Data Type 1
  Denver Intl Ap,                         !- Building Unit Feature Value 1
  EPWHeaderState,                         !- Building Unit Feature Name 2
  String,                                 !- Building Unit Feature Data Type 2
  CO,                                     !- Building Unit Feature Value 2
  EPWHeaderCountry,                       !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  USA,                                    !- Building Unit Feature Value 3
  EPWHeaderDataSource,                    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  TMY3,                                   !- Building Unit Feature Value 4
  EPWHeaderStation,                       !- Building Unit Feature Name 5
  String,                                 !- Building Unit Feature Data Type 5
  725650,                                 !- Building Unit Feature Value 5
  EPWHeaderLatitude,                      !- Building Unit Feature Name 6
  Double,                                 !- Building Unit Feature Data Type 6
  39.829999999999998,                     !- Building Unit Feature Value 6
  EPWHeaderLongitude,                     !- Building Unit Feature Name 7
  Double,                                 !- Building Unit Feature Data Type 7
  -104.65000000000001,                    !- Building Unit Feature Value 7
  EPWHeaderTimezone,                      !- Building Unit Feature Name 8
  Double,                                 !- Building Unit Feature Data Type 8
  -7,                                     !- Building Unit Feature Value 8
  EPWHeaderAltitude,                      !- Building Unit Feature Name 9
  Double,                                 !- Building Unit Feature Data Type 9
  5413.3858267716532,                     !- Building Unit Feature Value 9
  EPWHeaderLocalPressure,                 !- Building Unit Feature Name 10
  Double,                                 !- Building Unit Feature Data Type 10
  0.81937567683596546,                    !- Building Unit Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Building Unit Feature Name 11
  Double,                                 !- Building Unit Feature Data Type 11
  51.575616438356228,                     !- Building Unit Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Building Unit Feature Name 12
  Double,                                 !- Building Unit Feature Data Type 12
  -2.9200000000000017,                    !- Building Unit Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Building Unit Feature Name 13
  Double,                                 !- Building Unit Feature Data Type 13
  104,                                    !- Building Unit Feature Value 13
  EPWDataCDD50F,                          !- Building Unit Feature Name 14
  Double,                                 !- Building Unit Feature Data Type 14
  3072.2925000000005,                     !- Building Unit Feature Value 14
  EPWDataCDD65F,                          !- Building Unit Feature Name 15
  Double,                                 !- Building Unit Feature Data Type 15
  883.62000000000035,                     !- Building Unit Feature Value 15
  EPWDataHDD50F,                          !- Building Unit Feature Name 16
  Double,                                 !- Building Unit Feature Data Type 16
  2497.1925000000001,                     !- Building Unit Feature Value 16
  EPWDataHDD65F,                          !- Building Unit Feature Name 17
  Double,                                 !- Building Unit Feature Data Type 17
  5783.5200000000013,                     !- Building Unit Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Building Unit Feature Name 18
  Double,                                 !- Building Unit Feature Data Type 18
  3.9165296803649667,                     !- Building Unit Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Building Unit Feature Name 19
  String,                                 !- Building Unit Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Building Unit Feature Value 19
  EPWDataMainsDailyTemps,                 !- Building Unit Feature Name 20
  String,                                 !- Building Unit Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Building Unit Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Building Unit Feature Name 21
  String,                                 !- Building Unit Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Building Unit Feature Value 21
  EPWDataMainsAvgTemp,                    !- Building Unit Feature Name 22
  Double,                                 !- Building Unit Feature Data Type 22
  57.577889583865932,                     !- Building Unit Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Building Unit Feature Name 23
  String,                                 !- Building Unit Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Building Unit Feature Value 23
  EPWDataWSF,                             !- Building Unit Feature Name 24
  Double,                                 !- Building Unit Feature Data Type 24
  0.58999999999999997,                    !- Building Unit Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Building Unit Feature Name 25
  String,                                 !- Building Unit Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Building Unit Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Building Unit Feature Name 26
  String,                                 !- Building Unit Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Building Unit Feature Value 26
  EPWDesignHeatingDrybulb,                !- Building Unit Feature Name 27
  Double,                                 !- Building Unit Feature Data Type 27
  6.8000000000000007,                     !- Building Unit Feature Value 27
  EPWDesignHeatingWindspeed,              !- Building Unit Feature Name 28
  Double,                                 !- Building Unit Feature Data Type 28
  12,                                     !- Building Unit Feature Value 28
  EPWDesignCoolingDrybulb,                !- Building Unit Feature Name 29
  Double,                                 !- Building Unit Feature Data Type 29
  91.760000000000005,                     !- Building Unit Feature Value 29
  EPWDesignCoolingWetbulb,                !- Building Unit Feature Name 30
  Double,                                 !- Building Unit Feature Data Type 30
  60.079999999999998,                     !- Building Unit Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Building Unit Feature Name 31
  Double,                                 !- Building Unit Feature Data Type 31
  0.006050392196571398,                   !- Building Unit Feature Value 31
  EPWDesignCoolingWindspeed,              !- Building Unit Feature Name 32
  Double,                                 !- Building Unit Feature Data Type 32
  4.2000000000000002,                     !- Building Unit Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Building Unit Feature Name 33
  Double,                                 !- Building Unit Feature Data Type 33
  27.359999999999999,                     !- Building Unit Feature Value 33
  EPWDesignDehumidDrybulb,                !- Building Unit Feature Name 34
  Double,                                 !- Building Unit Feature Data Type 34
  67.280000000000001,                     !- Building Unit Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Building Unit Feature Name 35
  Double,                                 !- Building Unit Feature Data Type 35
  0.012295426899271008,                   !- Building Unit Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Building Unit Feature Name 36
  Double,                                 !- Building Unit Feature Data Type 36
  985,                                    !- Building Unit Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Building Unit Feature Name 37
  Double,                                 !- Building Unit Feature Data Type 37
  84;                                     !- Building Unit Feature Value 37

OS:ClimateZones,
  {870e43b3-d50d-4841-a6eb-5d4e2da64977}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {88b91143-324d-4482-bc48-dbb479c76afa}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {e44e6abb-5b45-4fc3-96a6-480797e2132c}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {a6a28cc3-c010-47e4-85f6-28f51152d791}, !- Handle
  6.71281269969541,                       !- January Ground Temperature {C}
  4.94206058328814,                       !- February Ground Temperature {C}
  4.80025240351138,                       !- March Ground Temperature {C}
  5.64056476180591,                       !- April Ground Temperature {C}
  9.01395062150234,                       !- May Ground Temperature {C}
  12.3716218187986,                       !- June Ground Temperature {C}
  15.2825432986395,                       !- July Ground Temperature {C}
  17.1265404634639,                       !- August Ground Temperature {C}
  17.2831981509722,                       !- September Ground Temperature {C}
  15.7834163910108,                       !- October Ground Temperature {C}
  12.9467251179508,                       !- November Ground Temperature {C}
  9.69205359695242;                       !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {3515c17d-e2b5-4047-a7a3-92c7c36af421}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

