!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_UA_Denver_Boiler.osw

OS:Version,
  {71f85c0d-b4ff-432f-a900-173de034cccb}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {009cff47-5ed9-40a1-95a8-570ccdfbe41d}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:Facility,
  {51c9ff63-ded5-496d-bac5-2742bedd431a}; !- Handle

OS:Site,
  {c66ddb83-1da0-4485-8bbb-f5668734d877}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {854b54eb-0e0d-4bdc-9893-8970c65cc209}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {51359420-604e-4dce-ad59-a12c52ea0b3f}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {131fc588-fd59-4555-a154-6fcd99dc21af}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c1039a44-320c-4d2c-a8cb-43983d8870db}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {aa0eb647-ac8d-4a06-ae6a-21f3da64182e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {6cce0963-3fde-49e0-8a39-7f2afd3edbbc}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {c74d2c1b-6f1d-460c-8dc5-23672095dc60}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ThermalZone,
  {c485a689-7a94-4721-a9da-8376811e164d}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da000840-048a-4f60-bef9-a6660a040776}, !- Zone Air Inlet Port List
  {8fbf05d1-6475-4fc4-a71c-394ca2d2dbfb}, !- Zone Air Exhaust Port List
  {855a1764-9e11-41f2-aeca-0538da68d719}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ebaeae2f-be84-44aa-823d-19017751169d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bcebc02d-1f03-44a8-9ef6-b5a63af99674}, !- Handle
  Node 1,                                 !- Name
  {855a1764-9e11-41f2-aeca-0538da68d719}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {855a1764-9e11-41f2-aeca-0538da68d719}, !- Handle
  {a22ecb13-a46c-4505-981d-cfdfa76598b7}, !- Name
  {c485a689-7a94-4721-a9da-8376811e164d}, !- Source Object
  11,                                     !- Outlet Port
  {bcebc02d-1f03-44a8-9ef6-b5a63af99674}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da000840-048a-4f60-bef9-a6660a040776}, !- Handle
  {138963b4-8ac0-4c66-ba35-9c90b78c2176}, !- Name
  {c485a689-7a94-4721-a9da-8376811e164d}; !- HVAC Component

OS:PortList,
  {8fbf05d1-6475-4fc4-a71c-394ca2d2dbfb}, !- Handle
  {2d16707b-4e7d-403e-a154-2f8635d14d7c}, !- Name
  {c485a689-7a94-4721-a9da-8376811e164d}; !- HVAC Component

OS:Sizing:Zone,
  {febed9a6-d5ab-44da-91d1-f81ded76b74e}, !- Handle
  {c485a689-7a94-4721-a9da-8376811e164d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de0b5854-adda-449c-889b-24760f7c7eaf}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {c485a689-7a94-4721-a9da-8376811e164d}, !- Thermal Zone
  {4f5668ba-996c-4e3e-99e0-0e81c3fb7eff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {cf6edf0f-8cfb-4d6a-a863-1a0f5e25a85e}, !- Handle
  living space,                           !- Name
  {c63b5cce-3447-4d96-9758-852c85365ab2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c485a689-7a94-4721-a9da-8376811e164d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3c5de80c-322f-4c75-8156-6311d9f26714}; !- Building Unit Name

OS:Surface,
  {90880438-012c-4dd6-be0f-89f08563ad41}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cf6edf0f-8cfb-4d6a-a863-1a0f5e25a85e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0daf0162-9c53-43fa-9fb6-0e16f2a004a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {444a9483-adfe-42d6-849c-c2348e7c24ef}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf6edf0f-8cfb-4d6a-a863-1a0f5e25a85e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {536909db-a0b1-4d59-b967-906bd8d7df98}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf6edf0f-8cfb-4d6a-a863-1a0f5e25a85e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26f261f4-296b-42ff-8b70-6903ce2839d4}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf6edf0f-8cfb-4d6a-a863-1a0f5e25a85e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a182d6-e5e7-4ebe-b91a-fb76168a7ccf}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf6edf0f-8cfb-4d6a-a863-1a0f5e25a85e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2c3f874-a71a-4ea5-80bf-202c5cf7a88b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cf6edf0f-8cfb-4d6a-a863-1a0f5e25a85e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eac2a7a9-6f4b-4197-91ed-324857336d70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {c63b5cce-3447-4d96-9758-852c85365ab2}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {65b4b7f6-1c20-4ecc-bb24-3c1e2e766d61}, !- Handle
  living space|story 2,                   !- Name
  {c63b5cce-3447-4d96-9758-852c85365ab2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {c485a689-7a94-4721-a9da-8376811e164d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3c5de80c-322f-4c75-8156-6311d9f26714}; !- Building Unit Name

OS:Surface,
  {eac2a7a9-6f4b-4197-91ed-324857336d70}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {65b4b7f6-1c20-4ecc-bb24-3c1e2e766d61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2c3f874-a71a-4ea5-80bf-202c5cf7a88b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668c8054-6d96-4bf9-97d2-5bb29cb682b0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b4b7f6-1c20-4ecc-bb24-3c1e2e766d61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc035fe9-e2e9-4ff9-96db-bbc743797648}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b4b7f6-1c20-4ecc-bb24-3c1e2e766d61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e95c79-6f4f-4623-8bf1-c77ba0a4a210}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b4b7f6-1c20-4ecc-bb24-3c1e2e766d61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c305390-93bf-457e-bc16-58d87ae8fcec}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {65b4b7f6-1c20-4ecc-bb24-3c1e2e766d61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb19afda-1c47-46b4-a7b7-ef38ebab42a8}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {65b4b7f6-1c20-4ecc-bb24-3c1e2e766d61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bf6212e-48df-459c-b3d7-02028f968eae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf6212e-48df-459c-b3d7-02028f968eae}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8d6e9cd-1416-4221-aef3-8120da3ead3a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb19afda-1c47-46b4-a7b7-ef38ebab42a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28009e38-45b4-4275-8a20-6d0f5d826f45}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8d6e9cd-1416-4221-aef3-8120da3ead3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4e0f95-d283-442b-ae7f-90b6d7e21449}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8d6e9cd-1416-4221-aef3-8120da3ead3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53c64a3-53db-462a-980c-28fd340378aa}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8d6e9cd-1416-4221-aef3-8120da3ead3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {31952782-c3b7-4450-8941-3e4d8d763127}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8d6e9cd-1416-4221-aef3-8120da3ead3a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0;   !- X,Y,Z Vertex 3 {m}

OS:Space,
  {f8d6e9cd-1416-4221-aef3-8120da3ead3a}, !- Handle
  unfinished attic space,                 !- Name
  {08dc6328-4650-477a-af8b-0fe3fda7f230}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {01992b57-5fda-43d3-abc5-029a02f40a13}; !- Thermal Zone Name

OS:ThermalZone,
  {01992b57-5fda-43d3-abc5-029a02f40a13}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b970599-30a3-4b2b-80d8-fc09e1cd0e1b}, !- Zone Air Inlet Port List
  {bfb64250-342b-46bf-b873-57bac4517bd2}, !- Zone Air Exhaust Port List
  {e7003eab-647e-4373-b4d8-5c2a19d7a2d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8658d639-2923-4892-904c-decaacadf032}, !- Handle
  Node 2,                                 !- Name
  {e7003eab-647e-4373-b4d8-5c2a19d7a2d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7003eab-647e-4373-b4d8-5c2a19d7a2d4}, !- Handle
  {702ae447-72ea-4e06-924c-d529d38000aa}, !- Name
  {01992b57-5fda-43d3-abc5-029a02f40a13}, !- Source Object
  11,                                     !- Outlet Port
  {8658d639-2923-4892-904c-decaacadf032}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b970599-30a3-4b2b-80d8-fc09e1cd0e1b}, !- Handle
  {8b0e1dc3-1392-478b-9de2-3c56f506fcaa}, !- Name
  {01992b57-5fda-43d3-abc5-029a02f40a13}; !- HVAC Component

OS:PortList,
  {bfb64250-342b-46bf-b873-57bac4517bd2}, !- Handle
  {351cedf0-dbcb-41a8-b9f1-84df73c7db53}, !- Name
  {01992b57-5fda-43d3-abc5-029a02f40a13}; !- HVAC Component

OS:Sizing:Zone,
  {341c8029-6e2f-4a5a-8035-9e7b7c2c94fe}, !- Handle
  {01992b57-5fda-43d3-abc5-029a02f40a13}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c5721d02-b18c-4287-916b-7876dbc3ba56}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {01992b57-5fda-43d3-abc5-029a02f40a13}; !- Thermal Zone

OS:SpaceType,
  {08dc6328-4650-477a-af8b-0fe3fda7f230}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {799206fb-1dbd-4276-8a56-10e80d7e40da}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ed421ea-f1b5-4109-9f43-2e4f42758f73}, !- Zone Air Inlet Port List
  {7e8d8b5f-1c45-4a4c-ab9e-a990f0e24a7d}, !- Zone Air Exhaust Port List
  {7fbc5f1d-26f2-48a8-bb7b-6a8d992ab6e0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7666ba79-dc1e-4114-9ed4-0b023509ed53}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {998a0580-39c5-438d-8436-c716689d41c4}, !- Handle
  Node 3,                                 !- Name
  {7fbc5f1d-26f2-48a8-bb7b-6a8d992ab6e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fbc5f1d-26f2-48a8-bb7b-6a8d992ab6e0}, !- Handle
  {567fe7da-0077-4c3b-9fde-537cfa721c87}, !- Name
  {799206fb-1dbd-4276-8a56-10e80d7e40da}, !- Source Object
  11,                                     !- Outlet Port
  {998a0580-39c5-438d-8436-c716689d41c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ed421ea-f1b5-4109-9f43-2e4f42758f73}, !- Handle
  {c5790d4e-2030-4e15-b22e-05f5623f980c}, !- Name
  {799206fb-1dbd-4276-8a56-10e80d7e40da}; !- HVAC Component

OS:PortList,
  {7e8d8b5f-1c45-4a4c-ab9e-a990f0e24a7d}, !- Handle
  {6c4ae44f-1d96-4fc5-8343-6998ed44eeae}, !- Name
  {799206fb-1dbd-4276-8a56-10e80d7e40da}; !- HVAC Component

OS:Sizing:Zone,
  {cb2f415b-397b-496a-acfa-28626bc65020}, !- Handle
  {799206fb-1dbd-4276-8a56-10e80d7e40da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3d94fb0-9cd3-481c-80fc-7c142fdf4eb4}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {799206fb-1dbd-4276-8a56-10e80d7e40da}, !- Thermal Zone
  {13e9c177-8169-49cc-ad67-bd43e79e1ed8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {325c6082-d0bf-4873-bf62-8ab3c367a7ec}, !- Handle
  finished basement space,                !- Name
  {a1f6c2d8-0cd7-4ed1-ad08-d04263638e0e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {799206fb-1dbd-4276-8a56-10e80d7e40da}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3c5de80c-322f-4c75-8156-6311d9f26714}; !- Building Unit Name

OS:Surface,
  {82640b22-74e5-4b92-a68e-82ef0b24e69c}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {325c6082-d0bf-4873-bf62-8ab3c367a7ec}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a47ad3-51ec-4f3a-9b84-ce2ae80ec29f}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325c6082-d0bf-4873-bf62-8ab3c367a7ec}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51b0846a-68fe-4ccb-869f-aa942b69294c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325c6082-d0bf-4873-bf62-8ab3c367a7ec}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc5287e-4430-4adf-8028-e8d0a86994e1}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325c6082-d0bf-4873-bf62-8ab3c367a7ec}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2662b5-2fcf-45db-9fca-aef246af0053}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {325c6082-d0bf-4873-bf62-8ab3c367a7ec}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0daf0162-9c53-43fa-9fb6-0e16f2a004a2}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {325c6082-d0bf-4873-bf62-8ab3c367a7ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90880438-012c-4dd6-be0f-89f08563ad41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {a1f6c2d8-0cd7-4ed1-ad08-d04263638e0e}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:BuildingUnit,
  {3c5de80c-322f-4c75-8156-6311d9f26714}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {30e98e24-b1cf-488b-a351-9fc89be68cac}, !- Handle
  {3c5de80c-322f-4c75-8156-6311d9f26714}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:SurfaceConvectionAlgorithm:Outside,
  {b4febf6e-c65d-4d7f-97c7-83bb08b4d30c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {bcecb055-0963-42a7-be14-fb5478949f18}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {b5febf55-1649-47ea-9d4a-4a5b344fcc46}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {4c2d2b8d-ec8c-472e-9cff-caf4a50c41a9}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {0f5cf01b-6c74-4b89-bd9c-546c9c5c2cfd}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {c5284152-1c83-45b2-a803-7c80ade85f5f}, !- Handle
  {0f5cf01b-6c74-4b89-bd9c-546c9c5c2cfd}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataGroundMonthlyTemps,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 20
  EPWDataWSF,                             !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0.58999999999999997,                    !- Feature Value 21
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 22
  String,                                 !- Feature Data Type 22
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 22
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 23
  String,                                 !- Feature Data Type 23
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 23
  EPWDesignHeatingDrybulb,                !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  6.8000000000000007,                     !- Feature Value 24
  EPWDesignHeatingWindspeed,              !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12,                                     !- Feature Value 25
  EPWDesignCoolingDrybulb,                !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  91.760000000000005,                     !- Feature Value 26
  EPWDesignCoolingWetbulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  60.079999999999998,                     !- Feature Value 27
  EPWDesignCoolingHumidityRatio,          !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  0.006050392196571398,                   !- Feature Value 28
  EPWDesignCoolingWindspeed,              !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  4.2000000000000002,                     !- Feature Value 29
  EPWDesignDailyTemperatureRange,         !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  27.359999999999999,                     !- Feature Value 30
  EPWDesignDehumidDrybulb,                !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  67.280000000000001,                     !- Feature Value 31
  EPWDesignDehumidHumidityRatio,          !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  0.012295426899271008,                   !- Feature Value 32
  EPWDesignCoolingDirectNormal,           !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  985,                                    !- Feature Value 33
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  84;                                     !- Feature Value 34

OS:YearDescription,
  {e70f15ff-2a1e-4e64-8df8-9679ae7e2b51}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {e66df6f0-422c-469c-ae03-1f6804bf3c40}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {5761c6bc-ecde-48c3-806d-ed99d9aee8ab}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {f8acaa6a-bb5a-4c7c-80af-8de7692a438d}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {7f49ff5e-7cc6-43bd-84a1-f5c65f88abc3}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Curve:Bicubic,
  {0662d097-7bbb-43fa-a35a-6c90aeb67903}, !- Handle
  NonCondensingBoilerEff,                 !- Name
  1.111720116,                            !- Coefficient1 Constant
  0.078614078,                            !- Coefficient2 x
  -0.400425756,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  -0.000156783,                           !- Coefficient5 y**2
  0.009384599,                            !- Coefficient6 x*y
  0.234257955,                            !- Coefficient7 x**3
  1.32927e-006,                           !- Coefficient8 y**3
  -0.004446701,                           !- Coefficient9 x**2*y
  -1.22498e-005,                          !- Coefficient10 x*y**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  20,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:PlantLoop,
  {1e366ba2-734e-4f55-87f8-e0f325e62b35}, !- Handle
  residential boiler gas hydronic heat loop, !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d794730f-4c84-41db-8e76-e80382522615}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {84066665-b040-4888-8871-4a9cb7500dc3}, !- Plant Side Inlet Node Name
  {6a47d2f3-d8d2-4834-87dd-1e64b662f09c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {31a47edd-6b9e-4a9e-bfa8-cf8fc14d0e4d}, !- Demand Side Inlet Node Name
  {0904b535-f3f4-40f5-ad91-9b58f2ce5494}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8f4d3698-f6d9-43ae-b22c-5292ff52296f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {347e2aa9-4f24-48c4-9235-e7bc39b64569}, !- Demand Mixer Name
  {dbc06099-9db0-42d1-9235-96c17144c6aa}, !- Demand Splitter Name
  {bacbc153-941a-4067-8fea-b2c825436aa2}, !- Supply Mixer Name
  {7e0e0e31-368b-4fee-88ee-603a650aa5e9}; !- Supply Splitter Name

OS:Sizing:Plant,
  {35bf8561-fe34-4c6f-b317-7ac9dbb7686f}, !- Handle
  {1e366ba2-734e-4f55-87f8-e0f325e62b35}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222222,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {efd31e68-6662-4a0e-b51c-e52c146178fb}, !- Handle
  Node 4,                                 !- Name
  {84066665-b040-4888-8871-4a9cb7500dc3}, !- Inlet Port
  {2d3a7c1a-6d40-4dbe-9ec9-e285f18d4762}; !- Outlet Port

OS:Node,
  {d794730f-4c84-41db-8e76-e80382522615}, !- Handle
  Node 5,                                 !- Name
  {e4847eaf-065a-4df1-9783-9939ecd26289}, !- Inlet Port
  {6a47d2f3-d8d2-4834-87dd-1e64b662f09c}; !- Outlet Port

OS:Node,
  {b5576bdd-e6cc-4e31-8b61-16b188064c2f}, !- Handle
  Node 6,                                 !- Name
  {49a0e7a8-08ec-46c0-8cf4-155e5fe38c06}, !- Inlet Port
  {daf4e563-8da0-4481-9cf9-831582566bc8}; !- Outlet Port

OS:Connector:Mixer,
  {bacbc153-941a-4067-8fea-b2c825436aa2}, !- Handle
  Connector Mixer 1,                      !- Name
  {36e2c2cc-aab6-4344-a3f7-28161ab1b528}, !- Outlet Branch Name
  {54754f4c-7ee2-42be-a0da-37db3b393f07}, !- Inlet Branch Name 1
  {a24f4156-fff8-45b4-9724-41f606e43935}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7e0e0e31-368b-4fee-88ee-603a650aa5e9}, !- Handle
  Connector Splitter 1,                   !- Name
  {522e5e6f-63d1-4da3-84f6-6d9c5383d49d}, !- Inlet Branch Name
  {49a0e7a8-08ec-46c0-8cf4-155e5fe38c06}, !- Outlet Branch Name 1
  {531d174a-222b-4a81-9bd4-37a5a86b11d4}; !- Outlet Branch Name 2

OS:Connection,
  {84066665-b040-4888-8871-4a9cb7500dc3}, !- Handle
  {f27b04c3-394d-488a-bade-91ebdc985a9d}, !- Name
  {1e366ba2-734e-4f55-87f8-e0f325e62b35}, !- Source Object
  14,                                     !- Outlet Port
  {efd31e68-6662-4a0e-b51c-e52c146178fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a0e7a8-08ec-46c0-8cf4-155e5fe38c06}, !- Handle
  {ddc640cb-30c9-45b9-9e6d-2198cdbae7bd}, !- Name
  {7e0e0e31-368b-4fee-88ee-603a650aa5e9}, !- Source Object
  3,                                      !- Outlet Port
  {b5576bdd-e6cc-4e31-8b61-16b188064c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a47d2f3-d8d2-4834-87dd-1e64b662f09c}, !- Handle
  {ad1ec888-3aaf-4b53-951a-70577a8b7f80}, !- Name
  {d794730f-4c84-41db-8e76-e80382522615}, !- Source Object
  3,                                      !- Outlet Port
  {1e366ba2-734e-4f55-87f8-e0f325e62b35}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6d720d5f-578a-48d2-9e90-0e4eed03cfa4}, !- Handle
  Node 7,                                 !- Name
  {31a47edd-6b9e-4a9e-bfa8-cf8fc14d0e4d}, !- Inlet Port
  {a5d98da4-4295-456d-8e0e-41457f98548b}; !- Outlet Port

OS:Node,
  {01965a46-cade-4074-8f45-b053cffbcb82}, !- Handle
  Node 8,                                 !- Name
  {efb723d5-9ba2-4d8d-b175-f13e6f347e4b}, !- Inlet Port
  {0904b535-f3f4-40f5-ad91-9b58f2ce5494}; !- Outlet Port

OS:Node,
  {fa1230e3-e3dd-4cbd-a957-624d9eed5889}, !- Handle
  Node 9,                                 !- Name
  {c6a12b90-9879-4c06-a285-e922b9273fe2}, !- Inlet Port
  {c2a85a20-2171-49ae-8aad-fc23436b23ad}; !- Outlet Port

OS:Connector:Mixer,
  {347e2aa9-4f24-48c4-9235-e7bc39b64569}, !- Handle
  Connector Mixer 2,                      !- Name
  {28ce238b-46a4-441d-9456-5d0c5e0e07ae}, !- Outlet Branch Name
  {09d61a7a-feca-4356-b021-8ac5e5a6763b}, !- Inlet Branch Name 1
  {bae7e132-5505-49bd-812d-82b7809c9018}, !- Inlet Branch Name 2
  {a01bb976-fa0d-4111-a6a3-1b1257b3da2b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {dbc06099-9db0-42d1-9235-96c17144c6aa}, !- Handle
  Connector Splitter 2,                   !- Name
  {bddb9d3c-ca3b-4773-9cae-eddaac7c0f05}, !- Inlet Branch Name
  {c6a12b90-9879-4c06-a285-e922b9273fe2}, !- Outlet Branch Name 1
  {205c430b-9d3a-437e-ab1b-682f24d16e7a}, !- Outlet Branch Name 2
  {27e6d3a0-cf89-49b5-adae-742d40db0df2}; !- Outlet Branch Name 3

OS:Connection,
  {31a47edd-6b9e-4a9e-bfa8-cf8fc14d0e4d}, !- Handle
  {bbb4e575-fbbd-4b72-af89-71c09a01a7e8}, !- Name
  {1e366ba2-734e-4f55-87f8-e0f325e62b35}, !- Source Object
  17,                                     !- Outlet Port
  {6d720d5f-578a-48d2-9e90-0e4eed03cfa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a12b90-9879-4c06-a285-e922b9273fe2}, !- Handle
  {ea42a202-1e3b-43b0-892f-ac7509eb3e41}, !- Name
  {dbc06099-9db0-42d1-9235-96c17144c6aa}, !- Source Object
  3,                                      !- Outlet Port
  {fa1230e3-e3dd-4cbd-a957-624d9eed5889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0904b535-f3f4-40f5-ad91-9b58f2ce5494}, !- Handle
  {0dcc292b-947c-4c92-9ffa-bd5fd8d28d10}, !- Name
  {01965a46-cade-4074-8f45-b053cffbcb82}, !- Source Object
  3,                                      !- Outlet Port
  {1e366ba2-734e-4f55-87f8-e0f325e62b35}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {8f4d3698-f6d9-43ae-b22c-5292ff52296f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {3f386fa8-fb6d-4790-a909-6c702f228163}, !- Handle
  residential boiler gas hydronic pump,   !- Name
  {2d3a7c1a-6d40-4dbe-9ec9-e285f18d4762}, !- Inlet Node Name
  {56b3481e-bf89-45b3-8dd3-eeca99fb57af}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {0d24901d-8e33-4db0-bc89-e0c39471aae7}, !- Handle
  residential boiler gas,                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {0662d097-7bbb-43fa-a35a-6c90aeb67903}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222222,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.99,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {daf4e563-8da0-4481-9cf9-831582566bc8}, !- Boiler Water Inlet Node Name
  {cfa50c4d-15c8-4cd3-bd6f-8948baa7a6b7}, !- Boiler Water Outlet Node Name
  99.9,                                   !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  76,                                     !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {387fafe6-d749-437d-a5be-c9757055118f}, !- Handle
  residential boiler gas hydronic heat supply setpoint, !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  82.2222222222222;                       !- Value

OS:SetpointManager:Scheduled,
  {c8a1d858-78bb-44f3-9b8a-aa3b095a058f}, !- Handle
  residential boiler gas hydronic heat loop setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {387fafe6-d749-437d-a5be-c9757055118f}, !- Schedule Name
  {d794730f-4c84-41db-8e76-e80382522615}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Pipe:Adiabatic,
  {77beb3b5-6085-41f3-baa2-a7278f69c09e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b4885d67-5482-4c45-8ed8-df55a8b856f0}, !- Inlet Node Name
  {1c1f87d0-8e5c-4a7e-8589-9e5b51cf87df}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4e0dc6c2-9909-4b31-80cf-9fde1bf3ac4e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {462d3270-0378-4bbf-996f-767d868075ba}, !- Inlet Node Name
  {e4847eaf-065a-4df1-9783-9939ecd26289}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {22022c6a-b529-4f51-9885-e4ac6e09b57c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {c2a85a20-2171-49ae-8aad-fc23436b23ad}, !- Inlet Node Name
  {f9e619b0-f60f-48c2-8972-0549b50d3f0e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {2d351df7-45ef-4e58-ac6b-70fd25538242}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a5d98da4-4295-456d-8e0e-41457f98548b}, !- Inlet Node Name
  {8a722b25-61d7-4e0d-8a0f-4fcb63ed8e5b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {1f8617be-1b51-4e76-9437-b226f89dfda2}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {8b69ac62-1fb5-47eb-a3e1-43486521afaf}, !- Inlet Node Name
  {efb723d5-9ba2-4d8d-b175-f13e6f347e4b}; !- Outlet Node Name

OS:Node,
  {45ecc588-9074-4b55-9e4a-20162bf6f70c}, !- Handle
  Node 10,                                !- Name
  {cfa50c4d-15c8-4cd3-bd6f-8948baa7a6b7}, !- Inlet Port
  {54754f4c-7ee2-42be-a0da-37db3b393f07}; !- Outlet Port

OS:Connection,
  {daf4e563-8da0-4481-9cf9-831582566bc8}, !- Handle
  {73232890-e977-446d-82f9-08a515b245ab}, !- Name
  {b5576bdd-e6cc-4e31-8b61-16b188064c2f}, !- Source Object
  3,                                      !- Outlet Port
  {0d24901d-8e33-4db0-bc89-e0c39471aae7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cfa50c4d-15c8-4cd3-bd6f-8948baa7a6b7}, !- Handle
  {e645113b-a99e-4bf0-91ea-6abf2c7e7341}, !- Name
  {0d24901d-8e33-4db0-bc89-e0c39471aae7}, !- Source Object
  13,                                     !- Outlet Port
  {45ecc588-9074-4b55-9e4a-20162bf6f70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54754f4c-7ee2-42be-a0da-37db3b393f07}, !- Handle
  {0be90060-cdaf-4a93-9d05-0bbf41e17700}, !- Name
  {45ecc588-9074-4b55-9e4a-20162bf6f70c}, !- Source Object
  3,                                      !- Outlet Port
  {bacbc153-941a-4067-8fea-b2c825436aa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45b16620-2fac-4161-a4c9-fc73f8e3532a}, !- Handle
  Node 11,                                !- Name
  {531d174a-222b-4a81-9bd4-37a5a86b11d4}, !- Inlet Port
  {b4885d67-5482-4c45-8ed8-df55a8b856f0}; !- Outlet Port

OS:Connection,
  {531d174a-222b-4a81-9bd4-37a5a86b11d4}, !- Handle
  {a959314f-f1a7-46b7-8dd2-bff85227c3c2}, !- Name
  {7e0e0e31-368b-4fee-88ee-603a650aa5e9}, !- Source Object
  4,                                      !- Outlet Port
  {45b16620-2fac-4161-a4c9-fc73f8e3532a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {313a4df8-d9e0-4bf7-9b6f-de3087f154da}, !- Handle
  Node 12,                                !- Name
  {1c1f87d0-8e5c-4a7e-8589-9e5b51cf87df}, !- Inlet Port
  {a24f4156-fff8-45b4-9724-41f606e43935}; !- Outlet Port

OS:Connection,
  {b4885d67-5482-4c45-8ed8-df55a8b856f0}, !- Handle
  {cb358233-c6be-42fd-bd35-cf6305553a35}, !- Name
  {45b16620-2fac-4161-a4c9-fc73f8e3532a}, !- Source Object
  3,                                      !- Outlet Port
  {77beb3b5-6085-41f3-baa2-a7278f69c09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c1f87d0-8e5c-4a7e-8589-9e5b51cf87df}, !- Handle
  {9bebb035-3014-4bd5-9e11-acb3352551ef}, !- Name
  {77beb3b5-6085-41f3-baa2-a7278f69c09e}, !- Source Object
  3,                                      !- Outlet Port
  {313a4df8-d9e0-4bf7-9b6f-de3087f154da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24f4156-fff8-45b4-9724-41f606e43935}, !- Handle
  {ac9ae40c-038d-4bd6-855f-ea0a6d6a04ba}, !- Name
  {313a4df8-d9e0-4bf7-9b6f-de3087f154da}, !- Source Object
  3,                                      !- Outlet Port
  {bacbc153-941a-4067-8fea-b2c825436aa2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0aebe957-6441-4d2f-9641-a0f70571a41f}, !- Handle
  Node 13,                                !- Name
  {56b3481e-bf89-45b3-8dd3-eeca99fb57af}, !- Inlet Port
  {522e5e6f-63d1-4da3-84f6-6d9c5383d49d}; !- Outlet Port

OS:Connection,
  {2d3a7c1a-6d40-4dbe-9ec9-e285f18d4762}, !- Handle
  {9c66db31-7cbc-46ea-be7b-3dd8668e70d2}, !- Name
  {efd31e68-6662-4a0e-b51c-e52c146178fb}, !- Source Object
  3,                                      !- Outlet Port
  {3f386fa8-fb6d-4790-a909-6c702f228163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b3481e-bf89-45b3-8dd3-eeca99fb57af}, !- Handle
  {07421c95-3780-4755-a2d6-37f7befc21f4}, !- Name
  {3f386fa8-fb6d-4790-a909-6c702f228163}, !- Source Object
  3,                                      !- Outlet Port
  {0aebe957-6441-4d2f-9641-a0f70571a41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {522e5e6f-63d1-4da3-84f6-6d9c5383d49d}, !- Handle
  {c70b0355-6d77-4ec0-ae81-10edb52ca53b}, !- Name
  {0aebe957-6441-4d2f-9641-a0f70571a41f}, !- Source Object
  3,                                      !- Outlet Port
  {7e0e0e31-368b-4fee-88ee-603a650aa5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8321c603-8493-4f8f-819e-267b2fad254f}, !- Handle
  Node 14,                                !- Name
  {36e2c2cc-aab6-4344-a3f7-28161ab1b528}, !- Inlet Port
  {462d3270-0378-4bbf-996f-767d868075ba}; !- Outlet Port

OS:Connection,
  {36e2c2cc-aab6-4344-a3f7-28161ab1b528}, !- Handle
  {832f65e2-9d66-45d6-957a-8a1afe81541f}, !- Name
  {bacbc153-941a-4067-8fea-b2c825436aa2}, !- Source Object
  2,                                      !- Outlet Port
  {8321c603-8493-4f8f-819e-267b2fad254f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462d3270-0378-4bbf-996f-767d868075ba}, !- Handle
  {722a436d-c0c6-4f2c-b99f-53467c5d4310}, !- Name
  {8321c603-8493-4f8f-819e-267b2fad254f}, !- Source Object
  3,                                      !- Outlet Port
  {4e0dc6c2-9909-4b31-80cf-9fde1bf3ac4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4847eaf-065a-4df1-9783-9939ecd26289}, !- Handle
  {adb3d6c5-fe53-4fb7-97de-512cb13d214a}, !- Name
  {4e0dc6c2-9909-4b31-80cf-9fde1bf3ac4e}, !- Source Object
  3,                                      !- Outlet Port
  {d794730f-4c84-41db-8e76-e80382522615}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a7e8f29-6bac-4ba4-9d4b-89eecbb629a8}, !- Handle
  Node 15,                                !- Name
  {f9e619b0-f60f-48c2-8972-0549b50d3f0e}, !- Inlet Port
  {09d61a7a-feca-4356-b021-8ac5e5a6763b}; !- Outlet Port

OS:Connection,
  {c2a85a20-2171-49ae-8aad-fc23436b23ad}, !- Handle
  {0eb9246f-7e78-4fa4-a846-22ff4c79f65a}, !- Name
  {fa1230e3-e3dd-4cbd-a957-624d9eed5889}, !- Source Object
  3,                                      !- Outlet Port
  {22022c6a-b529-4f51-9885-e4ac6e09b57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e619b0-f60f-48c2-8972-0549b50d3f0e}, !- Handle
  {451a3e3e-be83-4d81-91df-60bfd1aaeb3c}, !- Name
  {22022c6a-b529-4f51-9885-e4ac6e09b57c}, !- Source Object
  3,                                      !- Outlet Port
  {8a7e8f29-6bac-4ba4-9d4b-89eecbb629a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d61a7a-feca-4356-b021-8ac5e5a6763b}, !- Handle
  {7739851e-7cd5-4b29-ad61-a2a06e228ddf}, !- Name
  {8a7e8f29-6bac-4ba4-9d4b-89eecbb629a8}, !- Source Object
  3,                                      !- Outlet Port
  {347e2aa9-4f24-48c4-9235-e7bc39b64569}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7890d63f-8967-421f-81f8-1bbd510d2d12}, !- Handle
  Node 16,                                !- Name
  {8a722b25-61d7-4e0d-8a0f-4fcb63ed8e5b}, !- Inlet Port
  {bddb9d3c-ca3b-4773-9cae-eddaac7c0f05}; !- Outlet Port

OS:Connection,
  {a5d98da4-4295-456d-8e0e-41457f98548b}, !- Handle
  {8a0b5adc-584d-4d27-a31d-ba6edd97ae8d}, !- Name
  {6d720d5f-578a-48d2-9e90-0e4eed03cfa4}, !- Source Object
  3,                                      !- Outlet Port
  {2d351df7-45ef-4e58-ac6b-70fd25538242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a722b25-61d7-4e0d-8a0f-4fcb63ed8e5b}, !- Handle
  {71033528-2c2c-433e-8eaa-fbe30c3d54a5}, !- Name
  {2d351df7-45ef-4e58-ac6b-70fd25538242}, !- Source Object
  3,                                      !- Outlet Port
  {7890d63f-8967-421f-81f8-1bbd510d2d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddb9d3c-ca3b-4773-9cae-eddaac7c0f05}, !- Handle
  {33b0002f-855e-4163-8a4e-f1310a15bf0d}, !- Name
  {7890d63f-8967-421f-81f8-1bbd510d2d12}, !- Source Object
  3,                                      !- Outlet Port
  {dbc06099-9db0-42d1-9235-96c17144c6aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f97debb-dcfa-4c5b-9c9c-256408590283}, !- Handle
  Node 17,                                !- Name
  {28ce238b-46a4-441d-9456-5d0c5e0e07ae}, !- Inlet Port
  {8b69ac62-1fb5-47eb-a3e1-43486521afaf}; !- Outlet Port

OS:Connection,
  {28ce238b-46a4-441d-9456-5d0c5e0e07ae}, !- Handle
  {0c77a802-c4ee-4d4f-8a67-450cac46a1bd}, !- Name
  {347e2aa9-4f24-48c4-9235-e7bc39b64569}, !- Source Object
  2,                                      !- Outlet Port
  {9f97debb-dcfa-4c5b-9c9c-256408590283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b69ac62-1fb5-47eb-a3e1-43486521afaf}, !- Handle
  {d81319bd-e9c1-40a9-b031-95831db68f37}, !- Name
  {9f97debb-dcfa-4c5b-9c9c-256408590283}, !- Source Object
  3,                                      !- Outlet Port
  {1f8617be-1b51-4e76-9437-b226f89dfda2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb723d5-9ba2-4d8d-b175-f13e6f347e4b}, !- Handle
  {36e18e4d-b82e-410c-ae5d-e80b5d6765a0}, !- Name
  {1f8617be-1b51-4e76-9437-b226f89dfda2}, !- Source Object
  3,                                      !- Outlet Port
  {01965a46-cade-4074-8f45-b053cffbcb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c7d4ce71-11f8-4a7c-b32d-5c772f9b0d90}, !- Handle
  residential boiler gas living zone heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {7e5fe94f-7615-491c-85fd-6d450420d4cc}, !- Water Inlet Node Name
  {998267e4-258e-40db-842c-20d9c1c435ad}; !- Water Outlet Node Name

OS:Schedule:Constant,
  {7d7d5dbc-e581-4d8d-b95f-58107687281d}, !- Handle
  Always On Discrete,                     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4f5668ba-996c-4e3e-99e0-0e81c3fb7eff}, !- Handle
  residential boiler gas living zone convective water, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Availability Schedule Name
  {c7d4ce71-11f8-4a7c-b32d-5c772f9b0d90}; !- Heating Coil Name

OS:Node,
  {7d2bf0c8-3504-4831-9c76-cf0f234ebc90}, !- Handle
  Node 18,                                !- Name
  {205c430b-9d3a-437e-ab1b-682f24d16e7a}, !- Inlet Port
  {7e5fe94f-7615-491c-85fd-6d450420d4cc}; !- Outlet Port

OS:Connection,
  {205c430b-9d3a-437e-ab1b-682f24d16e7a}, !- Handle
  {eeff4d9a-0c02-4a66-b58b-79c0f9415f7e}, !- Name
  {dbc06099-9db0-42d1-9235-96c17144c6aa}, !- Source Object
  4,                                      !- Outlet Port
  {7d2bf0c8-3504-4831-9c76-cf0f234ebc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e713c6a4-0960-4dfd-9293-383ecdbefa11}, !- Handle
  Node 19,                                !- Name
  {998267e4-258e-40db-842c-20d9c1c435ad}, !- Inlet Port
  {bae7e132-5505-49bd-812d-82b7809c9018}; !- Outlet Port

OS:Connection,
  {7e5fe94f-7615-491c-85fd-6d450420d4cc}, !- Handle
  {785035f5-1917-46ef-8107-589ea4afa34f}, !- Name
  {7d2bf0c8-3504-4831-9c76-cf0f234ebc90}, !- Source Object
  3,                                      !- Outlet Port
  {c7d4ce71-11f8-4a7c-b32d-5c772f9b0d90}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {998267e4-258e-40db-842c-20d9c1c435ad}, !- Handle
  {38e4c231-5bec-4bb7-9473-2ea74dd010c8}, !- Name
  {c7d4ce71-11f8-4a7c-b32d-5c772f9b0d90}, !- Source Object
  10,                                     !- Outlet Port
  {e713c6a4-0960-4dfd-9293-383ecdbefa11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae7e132-5505-49bd-812d-82b7809c9018}, !- Handle
  {8ac6c6da-c75a-4cab-8463-cde7b6923116}, !- Name
  {e713c6a4-0960-4dfd-9293-383ecdbefa11}, !- Source Object
  3,                                      !- Outlet Port
  {347e2aa9-4f24-48c4-9235-e7bc39b64569}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {81288933-f9d3-425a-959d-ab4e98740539}, !- Handle
  residential boiler gas finished basement zone heating coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {bc3b1013-cc15-444b-b1dc-58da9676badb}, !- Water Inlet Node Name
  {41359c92-7d80-473f-ba22-345ecd521b64}; !- Water Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {13e9c177-8169-49cc-ad67-bd43e79e1ed8}, !- Handle
  residential boiler gas finished basement zone convective water, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Availability Schedule Name
  {81288933-f9d3-425a-959d-ab4e98740539}; !- Heating Coil Name

OS:Node,
  {bb186e00-ee9e-4952-bfe0-8585b9c644f4}, !- Handle
  Node 20,                                !- Name
  {27e6d3a0-cf89-49b5-adae-742d40db0df2}, !- Inlet Port
  {bc3b1013-cc15-444b-b1dc-58da9676badb}; !- Outlet Port

OS:Connection,
  {27e6d3a0-cf89-49b5-adae-742d40db0df2}, !- Handle
  {a6bd638d-c77f-422f-a298-6726256a6983}, !- Name
  {dbc06099-9db0-42d1-9235-96c17144c6aa}, !- Source Object
  5,                                      !- Outlet Port
  {bb186e00-ee9e-4952-bfe0-8585b9c644f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e187ac66-ee94-4874-9dbe-7d346f8c8b44}, !- Handle
  Node 21,                                !- Name
  {41359c92-7d80-473f-ba22-345ecd521b64}, !- Inlet Port
  {a01bb976-fa0d-4111-a6a3-1b1257b3da2b}; !- Outlet Port

OS:Connection,
  {bc3b1013-cc15-444b-b1dc-58da9676badb}, !- Handle
  {db7c10b4-7889-46b4-9dde-43ded0d016fe}, !- Name
  {bb186e00-ee9e-4952-bfe0-8585b9c644f4}, !- Source Object
  3,                                      !- Outlet Port
  {81288933-f9d3-425a-959d-ab4e98740539}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {41359c92-7d80-473f-ba22-345ecd521b64}, !- Handle
  {cb5e8fcf-4782-4420-be85-6a44d227548c}, !- Name
  {81288933-f9d3-425a-959d-ab4e98740539}, !- Source Object
  10,                                     !- Outlet Port
  {e187ac66-ee94-4874-9dbe-7d346f8c8b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01bb976-fa0d-4111-a6a3-1b1257b3da2b}, !- Handle
  {102e6166-6723-4d93-8fbb-d357bba7e89f}, !- Name
  {e187ac66-ee94-4874-9dbe-7d346f8c8b44}, !- Source Object
  3,                                      !- Outlet Port
  {347e2aa9-4f24-48c4-9235-e7bc39b64569}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Handle
  residential heating season,             !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  {1f8cce1e-8942-4536-acc0-958747ee2e68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f8cce1e-8942-4536-acc0-958747ee2e68}, !- Handle
  Schedule Day 3,                         !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e1d832b-a03b-4811-a820-f3f874daf864}, !- Handle
  residential heating season allday ruleset1, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1cc6c066-b8e6-4c31-a84f-d80eaeff081d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cc6c066-b8e6-4c31-a84f-d80eaeff081d}, !- Handle
  residential heating season allday1,     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed6987b2-4d35-4be1-aa65-99285098f6a8}, !- Handle
  residential heating season allday ruleset2, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {73afece6-70fb-4e7e-b118-6415db99fc6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {73afece6-70fb-4e7e-b118-6415db99fc6c}, !- Handle
  residential heating season allday2,     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a626e49c-b589-4cb9-ad01-5bd953906bc5}, !- Handle
  residential heating season allday ruleset3, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {bf65e723-2d9a-4a48-8e92-91084a3c9252}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf65e723-2d9a-4a48-8e92-91084a3c9252}, !- Handle
  residential heating season allday3,     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c288e14c-0e16-431d-9c72-454a5ca4c78d}, !- Handle
  residential heating season allday ruleset4, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {123b84e7-34f2-4e94-a4c5-4653581312ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {123b84e7-34f2-4e94-a4c5-4653581312ef}, !- Handle
  residential heating season allday4,     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48ac12da-3ec6-4124-953f-d84b01693f09}, !- Handle
  residential heating season allday ruleset5, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4d683054-8936-4411-81dd-8826e054c841}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d683054-8936-4411-81dd-8826e054c841}, !- Handle
  residential heating season allday5,     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {447b2b62-944c-4812-89c6-dab78abe5722}, !- Handle
  residential heating season allday ruleset6, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {101d39f1-e600-4894-a4ed-9178e5b7e31b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {101d39f1-e600-4894-a4ed-9178e5b7e31b}, !- Handle
  residential heating season allday6,     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce32e1d3-a8bc-4d93-bc30-90a06cacabb6}, !- Handle
  residential heating season allday ruleset7, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4fef3f27-58f8-4f2d-b4f2-6005c08823c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fef3f27-58f8-4f2d-b4f2-6005c08823c1}, !- Handle
  residential heating season allday7,     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e271e7e-e87a-4a83-b417-75e1b5a0dab5}, !- Handle
  residential heating season allday ruleset8, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {91934b3c-4a24-42ab-8621-78ea3ab272ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91934b3c-4a24-42ab-8621-78ea3ab272ee}, !- Handle
  residential heating season allday8,     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f3c1782-03e6-4df1-945f-4d10d2e9681e}, !- Handle
  residential heating season allday ruleset9, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {921a9fd1-0e3a-454e-9247-9f11bf40bff6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {921a9fd1-0e3a-454e-9247-9f11bf40bff6}, !- Handle
  residential heating season allday9,     !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {14e804ce-1109-4f69-b858-d933990c1655}, !- Handle
  residential heating season allday ruleset10, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {24ef60d1-c496-4c01-a743-fea927354425}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24ef60d1-c496-4c01-a743-fea927354425}, !- Handle
  residential heating season allday10,    !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {951f2907-9d38-4a60-9df4-000f97c63de0}, !- Handle
  residential heating season allday ruleset11, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98c2aa8b-9059-4b4e-95ec-f74b0da8e1a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98c2aa8b-9059-4b4e-95ec-f74b0da8e1a0}, !- Handle
  residential heating season allday11,    !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {279ae205-58dd-46ee-b3e1-8a07bf4314a0}, !- Handle
  residential heating season allday ruleset12, !- Name
  {4fad97f4-d704-4d73-9239-5d67bf92945e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0bc03c66-a937-40bd-a8b6-9a2a5af0a3a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bc03c66-a937-40bd-a8b6-9a2a5af0a3a7}, !- Handle
  residential heating season allday12,    !- Name
  {1160489d-2371-4c8d-b82f-e3e0a9e3f4e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ebaeae2f-be84-44aa-823d-19017751169d}, !- Handle
  living zone temperature setpoint,       !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Heating Setpoint Temperature Schedule Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666ba79-dc1e-4114-9ed4-0b023509ed53}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Heating Setpoint Temperature Schedule Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Handle
  residential cooling season,             !- Name
  ,                                       !- Schedule Type Limits Name
  {f9966f24-71c9-43c9-ac57-18429d81bf26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9966f24-71c9-43c9-ac57-18429d81bf26}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77d9bf30-77d2-4ef4-884a-d2b636be0c00}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0755252e-f8b3-4eeb-ba92-48c490f9d07b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0755252e-f8b3-4eeb-ba92-48c490f9d07b}, !- Handle
  residential cooling season allday1,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f5db07a-d99a-4f54-aa31-ad6a07fea920}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8cbcfe7d-e366-4696-b333-56140ed97326}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8cbcfe7d-e366-4696-b333-56140ed97326}, !- Handle
  residential cooling season allday2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d203c603-a924-4254-bc55-73e8e600676a}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ad6055d8-92f5-4c3c-81fa-1a52fceb5669}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad6055d8-92f5-4c3c-81fa-1a52fceb5669}, !- Handle
  residential cooling season allday3,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28404cb3-5dd6-4f5e-9835-12beae4df2db}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9ae1949c-c7e2-48ad-89dc-403dab11d559}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9ae1949c-c7e2-48ad-89dc-403dab11d559}, !- Handle
  residential cooling season allday4,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {879f36e7-4848-434f-bc9f-35935b6ab461}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {43ff099e-5731-41b4-8bd3-74a1daed1760}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43ff099e-5731-41b4-8bd3-74a1daed1760}, !- Handle
  residential cooling season allday5,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {248d97b3-dcbb-41e8-9a6e-18d60de65d5f}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {95eb1bf3-d892-4c3e-80ca-35df6fab84ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {95eb1bf3-d892-4c3e-80ca-35df6fab84ba}, !- Handle
  residential cooling season allday6,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {425bf7d7-4d0d-453e-ab9f-e0fda9763809}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3ce132d2-6416-49a8-a08d-1f07bb7bf334}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ce132d2-6416-49a8-a08d-1f07bb7bf334}, !- Handle
  residential cooling season allday7,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {130cf761-7a99-43c7-acc4-fa4dde08002c}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5e492063-814b-4092-bd99-1c8ed296cd11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e492063-814b-4092-bd99-1c8ed296cd11}, !- Handle
  residential cooling season allday8,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3c240c4-d537-42cd-8263-74e4099426ff}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bc3464c7-3c8b-4fc1-8d30-5edc9e4cd2f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc3464c7-3c8b-4fc1-8d30-5edc9e4cd2f2}, !- Handle
  residential cooling season allday9,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09a059e3-6a77-40a4-9ffb-5c728ce6035a}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {25d088a2-7f1e-431c-8cfe-abe95da6e2fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25d088a2-7f1e-431c-8cfe-abe95da6e2fd}, !- Handle
  residential cooling season allday10,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55dc93a4-3de1-40bc-b236-2a1f76dabcc0}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1446b84-caaf-4096-ba94-49c236800273}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d1446b84-caaf-4096-ba94-49c236800273}, !- Handle
  residential cooling season allday11,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31035585-a073-4921-96bf-adb55920b80b}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {3bead127-e606-4ef7-a7f2-2ca57f320740}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eba34bd1-accf-416f-83ec-e1ead371ce84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eba34bd1-accf-416f-83ec-e1ead371ce84}, !- Handle
  residential cooling season allday12,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Handle
  residential heating setpoint,           !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  {47e2cf79-df1d-4fd5-8491-b78d0a2a6782}, !- Default Day Schedule Name
  {c1769ef5-ba55-4073-a1e3-025a1623b7c4}, !- Summer Design Day Schedule Name
  {07446768-5dd8-49d6-8203-280fc9ac124f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47e2cf79-df1d-4fd5-8491-b78d0a2a6782}, !- Handle
  Schedule Day 5,                         !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0508fd4-eb87-4154-bc28-ab00b1753b87}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9c38a0e2-6485-4029-abc2-8fd19e990974}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c38a0e2-6485-4029-abc2-8fd19e990974}, !- Handle
  residential heating setpoint allday1,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c13b158b-b3a4-499a-853d-bbb37c8549b1}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {661302af-40e1-4a9d-8802-795b75d8e9a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {661302af-40e1-4a9d-8802-795b75d8e9a6}, !- Handle
  residential heating setpoint allday2,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9d836982-05b9-496f-bade-f3cd5cf3d738}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6d3c33ae-29d9-44dd-bf1c-9cc4708ac97e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d3c33ae-29d9-44dd-bf1c-9cc4708ac97e}, !- Handle
  residential heating setpoint allday3,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1bb6771b-197f-48c9-8ff9-782718bdc03e}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {54a12c4a-5d9e-4210-a6cf-aa85bad0e533}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54a12c4a-5d9e-4210-a6cf-aa85bad0e533}, !- Handle
  residential heating setpoint allday4,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5c9b2b76-c320-42c1-b283-d439455d4d0c}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a6e22074-0552-4a33-9b9c-e4d3545e6207}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6e22074-0552-4a33-9b9c-e4d3545e6207}, !- Handle
  residential heating setpoint allday5,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bb5d917e-3e95-4dda-a7fc-29ade64f6d20}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5ff75cdc-bf64-4ab2-941b-561410cb63f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ff75cdc-bf64-4ab2-941b-561410cb63f3}, !- Handle
  residential heating setpoint allday6,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {562dd667-5ccc-4123-a739-10a4f2a94769}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e3b395c2-7680-4665-8dc1-8597051153b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3b395c2-7680-4665-8dc1-8597051153b7}, !- Handle
  residential heating setpoint allday7,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f31cfe77-0a21-4f14-871a-2c7fa87c7dd6}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9a125d45-6704-4a10-b959-d1fbeb260d4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a125d45-6704-4a10-b959-d1fbeb260d4c}, !- Handle
  residential heating setpoint allday8,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a2e1e215-47b4-4235-b17a-450e57169e54}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {de0ace15-c1fb-4a21-b246-3584a0914948}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de0ace15-c1fb-4a21-b246-3584a0914948}, !- Handle
  residential heating setpoint allday9,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2405c170-a035-4482-84cc-f53cd43e027c}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {804537a5-535a-451e-9163-8b874b5676fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {804537a5-535a-451e-9163-8b874b5676fd}, !- Handle
  residential heating setpoint allday10,  !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {18280cb5-dc3f-4459-a09a-6b3820548e44}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7821c2c-9268-4381-9707-bbdc698c1741}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7821c2c-9268-4381-9707-bbdc698c1741}, !- Handle
  residential heating setpoint allday11,  !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fa52dfd9-cd15-44b5-bb3a-530a04688f56}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {5bd4c50a-a7a5-411f-8f93-52cfd39900c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2610e8c6-66b5-4979-8170-57ed861eaedf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2610e8c6-66b5-4979-8170-57ed861eaedf}, !- Handle
  residential heating setpoint allday12,  !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {07446768-5dd8-49d6-8203-280fc9ac124f}, !- Handle
  residential heating setpoint winter design, !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {c1769ef5-ba55-4073-a1e3-025a1623b7c4}, !- Handle
  residential heating setpoint summer design, !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Handle
  residential cooling setpoint,           !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  {69edff7e-63cc-47bb-bb4a-b979e6762a36}, !- Default Day Schedule Name
  {03f2c45b-9f59-43be-8f37-f3a0ff5ee298}, !- Summer Design Day Schedule Name
  {ce7d367f-3cb6-47e3-82ce-1c598d25dfc5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69edff7e-63cc-47bb-bb4a-b979e6762a36}, !- Handle
  Schedule Day 6,                         !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3fcca25-0939-4d8f-b2bf-c5fa860a018a}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c0d17194-aab4-45e4-a03e-b84d5b418e50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0d17194-aab4-45e4-a03e-b84d5b418e50}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6c794fe9-862c-46a4-a572-90675b991a13}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fc8ccff9-b7c2-4320-bfac-e1e8dc8f79dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fc8ccff9-b7c2-4320-bfac-e1e8dc8f79dd}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cd19c0fe-e60e-42d7-9575-c01b7d22979b}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {78ce3963-3333-445d-92f4-8e2242e6b27e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78ce3963-3333-445d-92f4-8e2242e6b27e}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c1124ccd-5c4c-4f02-84ce-2f3c322e527f}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {eed6dd07-0329-4d72-891d-7510732b03bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eed6dd07-0329-4d72-891d-7510732b03bf}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {82f559fb-1d8b-4e14-b758-51a211e0809a}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e467d3ac-b05f-4b9c-a44b-5236ad03a3e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e467d3ac-b05f-4b9c-a44b-5236ad03a3e7}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9ec3196d-c50f-4ee8-b85f-8a2231ec08cc}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {795f9804-24bd-4f3d-a530-683bb560b8ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {795f9804-24bd-4f3d-a530-683bb560b8ab}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8efcfc50-010f-4a7d-a4b6-3a18854c7a12}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6b565d59-8452-4177-9126-4cdccf5da153}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b565d59-8452-4177-9126-4cdccf5da153}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c8a0b3e1-3a95-45a9-860a-ba212b1398da}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bdebe5ec-c313-420a-8af3-a1b569951ecc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdebe5ec-c313-420a-8af3-a1b569951ecc}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f6fb61ba-69b1-4241-b3bb-4f874adab5b6}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bdd9e6f7-9797-4fb9-9ba5-7b2f1517152a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bdd9e6f7-9797-4fb9-9ba5-7b2f1517152a}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {932b56e5-9266-4ba3-8585-ab9f0bbbab3f}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {131780cb-c7b7-4d52-adba-9d154317c131}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {131780cb-c7b7-4d52-adba-9d154317c131}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {687c60e4-b9a9-4277-b439-3e8d0a0e6841}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c7b91c9-52ca-4fbd-a31a-d47f4247ff58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c7b91c9-52ca-4fbd-a31a-d47f4247ff58}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9285b242-ea91-481c-8636-3b36d3b93552}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {27f7e8ca-63d7-4283-922e-ac022c4ac092}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa76f6c3-a8dd-4a9f-9f36-eeaa141b4872}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa76f6c3-a8dd-4a9f-9f36-eeaa141b4872}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {ce7d367f-3cb6-47e3-82ce-1c598d25dfc5}, !- Handle
  residential cooling setpoint winter design, !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {03f2c45b-9f59-43be-8f37-f3a0ff5ee298}, !- Handle
  residential cooling setpoint summer design, !- Name
  {88c8cac8-c5c8-4cf8-9091-0e5028386448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

