!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_UA_Denver_CentralAC2.osw

OS:Version,
  {8c2bb7e3-3c14-4ce5-a6f1-ac559967cce5}, !- Handle
  2.6.2;                                  !- Version Identifier

OS:Building,
  {3bc4c371-0e98-4b46-8c9e-e226c8fb0ee7}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:Facility,
  {c3a6d33d-81bc-4e70-bd72-a6d128d11ad3}; !- Handle

OS:Site,
  {a6757b8a-82dc-4d31-bbd8-8323394b4960}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {13bd38d9-8f81-49c6-815c-f622dc9597ab}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {86b818d6-8c9c-42dc-bb6c-eefe54ce5470}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {a63db9d7-f65e-42a9-81e9-35915f1cf738}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {ddef9630-1909-445d-a53c-f37bceffb7d0}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {34b1b538-ed59-49f3-ad7b-0b134645c6ca}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {6d36e9fc-e9f0-4c7d-9098-887dcf61f5de}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {d3dac3e2-1b9c-450d-9c8b-f5da2b37254d}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ThermalZone,
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3af558b0-0671-47be-ae76-6e368cddc7cc}, !- Zone Air Inlet Port List
  {5e0d0168-5a9f-444f-a2ba-a499766fd06f}, !- Zone Air Exhaust Port List
  {3307fb29-b4a9-4c37-9310-a512f580e61d}, !- Zone Air Node Name
  {65c53df9-0e12-40cf-bf5d-f58c0b024f6d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4bb50086-d217-43da-acbe-60477701dcfc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e44f35ff-9e63-4fc4-8f0d-fa590f074a6f}, !- Handle
  Node 1,                                 !- Name
  {3307fb29-b4a9-4c37-9310-a512f580e61d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3307fb29-b4a9-4c37-9310-a512f580e61d}, !- Handle
  {67fc7004-2774-4e19-b48a-725bbf136acc}, !- Name
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}, !- Source Object
  11,                                     !- Outlet Port
  {e44f35ff-9e63-4fc4-8f0d-fa590f074a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3af558b0-0671-47be-ae76-6e368cddc7cc}, !- Handle
  {a1e29763-544f-420e-a58c-9585b3560048}, !- Name
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}, !- HVAC Component
  {446d1b87-48e6-4e20-834e-ca741c49749e}; !- Port 1

OS:PortList,
  {5e0d0168-5a9f-444f-a2ba-a499766fd06f}, !- Handle
  {4f08bb10-322a-437c-983a-212141ea57d7}, !- Name
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}; !- HVAC Component

OS:PortList,
  {65c53df9-0e12-40cf-bf5d-f58c0b024f6d}, !- Handle
  {6188bc7c-e8a9-4501-898c-674718ff5a80}, !- Name
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}, !- HVAC Component
  {f70117ae-a4a8-46bc-9264-75f0d544fe09}; !- Port 1

OS:Sizing:Zone,
  {aacf9c9a-37c0-49b9-843a-7b8909f9ef4c}, !- Handle
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63cc0411-4649-4cba-a950-5d313b9240aa}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {ae4b00cd-c0f3-4d68-bc1e-e4e5e5f4d958}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {ee32d067-e60e-48b9-8936-2c8661263159}, !- Handle
  living space,                           !- Name
  {f5dd5ac1-349c-4c4e-92e5-25a899495a61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ff19d591-1630-42b7-a34d-a4c97ff38ccd}; !- Building Unit Name

OS:Surface,
  {94acb94e-4e5e-45ed-81cf-9b0beeb6ef4c}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee32d067-e60e-48b9-8936-2c8661263159}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3176c01a-0b03-4642-97ce-f401994a3e58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e37d8df-df00-4dd9-8c28-ba83eeb8be63}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee32d067-e60e-48b9-8936-2c8661263159}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38cc4d95-0541-4a9c-88bd-c0824ef74d30}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee32d067-e60e-48b9-8936-2c8661263159}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2f6cb2-10d0-4067-9b52-1b20cc5d0319}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee32d067-e60e-48b9-8936-2c8661263159}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {083268fc-c770-45eb-bda1-87e9c19f1a41}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee32d067-e60e-48b9-8936-2c8661263159}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3133d5a5-e164-43ba-8dfc-0640f732ce76}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee32d067-e60e-48b9-8936-2c8661263159}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ec09a0-d5ef-44a8-81fd-a3bccda9eecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {f5dd5ac1-349c-4c4e-92e5-25a899495a61}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {bdf38480-8d56-48ed-8067-821dcd76eed5}, !- Handle
  living space|story 2,                   !- Name
  {f5dd5ac1-349c-4c4e-92e5-25a899495a61}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ff19d591-1630-42b7-a34d-a4c97ff38ccd}; !- Building Unit Name

OS:Surface,
  {50ec09a0-d5ef-44a8-81fd-a3bccda9eecf}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdf38480-8d56-48ed-8067-821dcd76eed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3133d5a5-e164-43ba-8dfc-0640f732ce76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5256f1cb-282f-43a1-b2d2-ee2ddb05eb99}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf38480-8d56-48ed-8067-821dcd76eed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2179400f-f169-4f1c-a792-a0597509362c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf38480-8d56-48ed-8067-821dcd76eed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55578d08-6406-4f12-89e2-da189b3f6c9e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf38480-8d56-48ed-8067-821dcd76eed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {473f55b0-8abd-41db-8ac8-5097db9aaef1}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf38480-8d56-48ed-8067-821dcd76eed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1aa862e-1d49-40fc-91b0-e9e71de3abb2}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdf38480-8d56-48ed-8067-821dcd76eed5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea614df3-e573-44c3-9ba4-6a167c1f558c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea614df3-e573-44c3-9ba4-6a167c1f558c}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78e9ae39-3e34-43eb-aeb6-52c2887bed72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1aa862e-1d49-40fc-91b0-e9e71de3abb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10a1c7e-665a-47b3-bdf7-17b29cf17ba3}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78e9ae39-3e34-43eb-aeb6-52c2887bed72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1cf62b0-b862-44b6-bae9-ac20b57822bb}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78e9ae39-3e34-43eb-aeb6-52c2887bed72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d24f8b-e72b-4730-b90d-c45028f458e2}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78e9ae39-3e34-43eb-aeb6-52c2887bed72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a24800db-e98d-4fe6-86ca-c39633929596}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78e9ae39-3e34-43eb-aeb6-52c2887bed72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0;   !- X,Y,Z Vertex 3 {m}

OS:Space,
  {78e9ae39-3e34-43eb-aeb6-52c2887bed72}, !- Handle
  unfinished attic space,                 !- Name
  {ad72c1c0-e750-4c80-b646-72151d799b6b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {21d00cab-7d08-444a-91d2-b7880dff5d1a}; !- Thermal Zone Name

OS:ThermalZone,
  {21d00cab-7d08-444a-91d2-b7880dff5d1a}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77e8addf-214d-4fa8-a1f7-f7a06c5255bc}, !- Zone Air Inlet Port List
  {0b581b8f-09f1-4b35-8d67-877da737178b}, !- Zone Air Exhaust Port List
  {449c3092-22a4-4667-8419-c4d9176437c8}, !- Zone Air Node Name
  {aa0bb2b4-fc28-43ed-b5c9-815b1bf5d699}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6552bbe1-9f7a-44dc-addc-54a6258c12c6}, !- Handle
  Node 2,                                 !- Name
  {449c3092-22a4-4667-8419-c4d9176437c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {449c3092-22a4-4667-8419-c4d9176437c8}, !- Handle
  {b8e26263-e6f3-4364-8365-b484bc58578b}, !- Name
  {21d00cab-7d08-444a-91d2-b7880dff5d1a}, !- Source Object
  11,                                     !- Outlet Port
  {6552bbe1-9f7a-44dc-addc-54a6258c12c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77e8addf-214d-4fa8-a1f7-f7a06c5255bc}, !- Handle
  {4a514e76-02c4-44b0-9e13-b2f1caac546a}, !- Name
  {21d00cab-7d08-444a-91d2-b7880dff5d1a}; !- HVAC Component

OS:PortList,
  {0b581b8f-09f1-4b35-8d67-877da737178b}, !- Handle
  {79a2a6fc-6d7b-4895-8af7-cce9412e7426}, !- Name
  {21d00cab-7d08-444a-91d2-b7880dff5d1a}; !- HVAC Component

OS:PortList,
  {aa0bb2b4-fc28-43ed-b5c9-815b1bf5d699}, !- Handle
  {1ab7832a-5aed-4753-b9c6-aa847e16cd7b}, !- Name
  {21d00cab-7d08-444a-91d2-b7880dff5d1a}; !- HVAC Component

OS:Sizing:Zone,
  {41a041f2-9358-4161-9d1b-f44590d3a51a}, !- Handle
  {21d00cab-7d08-444a-91d2-b7880dff5d1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a9732810-0e36-4a49-a5e4-d8a0680233a7}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {21d00cab-7d08-444a-91d2-b7880dff5d1a}; !- Thermal Zone

OS:SpaceType,
  {ad72c1c0-e750-4c80-b646-72151d799b6b}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {4c96f2f8-63ab-4f5b-af57-0e19779925b6}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46fa8766-1ce2-41c4-a084-cfa48d3ad2a0}, !- Zone Air Inlet Port List
  {057c8a57-0589-45e3-8dd9-fdca71b5fd77}, !- Zone Air Exhaust Port List
  {abf96f9d-441e-492b-9b56-0867cd9e9a18}, !- Zone Air Node Name
  {ea02c332-976c-41c8-835c-54ef23d589cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b5637e5-8100-409c-9a1a-c4dcd71e8ef7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e8d82da-41e7-43fe-b493-460834a4d13b}, !- Handle
  Node 3,                                 !- Name
  {abf96f9d-441e-492b-9b56-0867cd9e9a18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abf96f9d-441e-492b-9b56-0867cd9e9a18}, !- Handle
  {e13b11ca-3680-42ab-86d9-bcc6fc647a8d}, !- Name
  {4c96f2f8-63ab-4f5b-af57-0e19779925b6}, !- Source Object
  11,                                     !- Outlet Port
  {8e8d82da-41e7-43fe-b493-460834a4d13b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46fa8766-1ce2-41c4-a084-cfa48d3ad2a0}, !- Handle
  {e1cad060-074c-4015-bf2f-64c28ed4cf61}, !- Name
  {4c96f2f8-63ab-4f5b-af57-0e19779925b6}, !- HVAC Component
  {ddfce110-99fe-4c63-9b3b-15a354cad5a6}; !- Port 1

OS:PortList,
  {057c8a57-0589-45e3-8dd9-fdca71b5fd77}, !- Handle
  {c389f143-7926-408e-ac7c-075dc14f4377}, !- Name
  {4c96f2f8-63ab-4f5b-af57-0e19779925b6}; !- HVAC Component

OS:PortList,
  {ea02c332-976c-41c8-835c-54ef23d589cf}, !- Handle
  {55cee8ab-26a0-4b8e-82d0-77cebd122e8e}, !- Name
  {4c96f2f8-63ab-4f5b-af57-0e19779925b6}, !- HVAC Component
  {2a554c5f-8445-4372-a27e-f111bf80d522}; !- Port 1

OS:Sizing:Zone,
  {041358f7-5978-4cf4-a57d-f70f0707ff2b}, !- Handle
  {4c96f2f8-63ab-4f5b-af57-0e19779925b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7018495a-b7d7-4ce9-b972-74e41023f970}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {4c96f2f8-63ab-4f5b-af57-0e19779925b6}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {8f4e5f9f-1ad6-42de-8d9b-baa0ec03f77e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {68bc286b-c101-49fd-8b47-54c17159a229}, !- Handle
  finished basement space,                !- Name
  {3b1c8b1e-3f22-4137-b4a3-a08c0facf71c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {4c96f2f8-63ab-4f5b-af57-0e19779925b6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ff19d591-1630-42b7-a34d-a4c97ff38ccd}; !- Building Unit Name

OS:Surface,
  {16d312c9-3742-4155-93ab-408e6ab8932d}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68bc286b-c101-49fd-8b47-54c17159a229}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c87de6-9c0d-4b4a-bbeb-baba5c6e8d29}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68bc286b-c101-49fd-8b47-54c17159a229}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2acb34c1-b1ed-4489-abaa-4cb720fbf15b}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68bc286b-c101-49fd-8b47-54c17159a229}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d22c98d-9401-4179-8e30-19fa3c0f2d16}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68bc286b-c101-49fd-8b47-54c17159a229}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73cdb92-7997-4831-b70e-230fb025bcfa}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68bc286b-c101-49fd-8b47-54c17159a229}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3176c01a-0b03-4642-97ce-f401994a3e58}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68bc286b-c101-49fd-8b47-54c17159a229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94acb94e-4e5e-45ed-81cf-9b0beeb6ef4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {3b1c8b1e-3f22-4137-b4a3-a08c0facf71c}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:BuildingUnit,
  {ff19d591-1630-42b7-a34d-a4c97ff38ccd}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {f5ba75a8-e430-47b9-8ecf-f69d75c47130}, !- Handle
  {ff19d591-1630-42b7-a34d-a4c97ff38ccd}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 3
  String,                                 !- Feature Data Type 3
  0.72&#441.0,                            !- Feature Value 3
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 4
  String,                                 !- Feature Data Type 4
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 4
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 5
  String,                                 !- Feature Data Type 5
  424.26666666666665&#44355.2;            !- Feature Value 5

OS:SurfaceConvectionAlgorithm:Outside,
  {bd61d110-c4fa-48c3-92cd-25bbf386534a}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {1d0749ad-a9c5-4b30-8412-228031ca56fa}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {2d79f186-42f2-44f2-a77e-9e437a746069}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {4410c0b2-f364-4fb1-95ac-e974f43e80fb}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {91161d8b-2205-433c-91b0-2c4c4e3fa68f}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {764687bf-917e-40ae-84c8-44f45a23a397}, !- Handle
  {91161d8b-2205-433c-91b0-2c4c4e3fa68f}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataGroundMonthlyTemps,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 20
  EPWDataWSF,                             !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0.58999999999999997,                    !- Feature Value 21
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 22
  String,                                 !- Feature Data Type 22
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 22
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 23
  String,                                 !- Feature Data Type 23
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 23
  EPWDesignHeatingDrybulb,                !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  6.8000000000000007,                     !- Feature Value 24
  EPWDesignHeatingWindspeed,              !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12,                                     !- Feature Value 25
  EPWDesignCoolingDrybulb,                !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  91.760000000000005,                     !- Feature Value 26
  EPWDesignCoolingWetbulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  60.079999999999998,                     !- Feature Value 27
  EPWDesignCoolingHumidityRatio,          !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  0.006050392196571398,                   !- Feature Value 28
  EPWDesignCoolingWindspeed,              !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  4.2000000000000002,                     !- Feature Value 29
  EPWDesignDailyTemperatureRange,         !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  27.359999999999999,                     !- Feature Value 30
  EPWDesignDehumidDrybulb,                !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  67.280000000000001,                     !- Feature Value 31
  EPWDesignDehumidHumidityRatio,          !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  0.012295426899271008,                   !- Feature Value 32
  EPWDesignCoolingDirectNormal,           !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  985,                                    !- Feature Value 33
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  84;                                     !- Feature Value 34

OS:YearDescription,
  {23bef2c4-8b44-41be-b6bf-3734969daa40}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {43b61ec6-fec0-4fa1-89fc-5807e471f180}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {ffc4d8a5-42fc-43c6-b8a9-10030537015d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {05db56db-25c4-47b1-8a72-93d617bd989d}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {e2d41a78-c370-4829-960a-b315de3820a3}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Curve:Biquadratic,
  {b44c2c54-7c8f-4640-be68-01a6b674977a}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {453ed667-6b3a-4418-8dee-c091a01bdc2a}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.66457706,                             !- Coefficient1 Constant
  -0.0803905902,                          !- Coefficient2 x
  0.00330252552,                          !- Coefficient3 x**2
  0.001238751,                            !- Coefficient4 y
  -3.08772e-005,                          !- Coefficient5 y**2
  -0.00052377192,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {96e08a56-6bcd-4a8c-b2be-58230f35388e}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.4273762,                             !- Coefficient1 Constant
  0.1419060744,                           !- Coefficient2 x
  -0.0041237262,                          !- Coefficient3 x**2
  -0.0140625414,                          !- Coefficient4 y
  0.00083109888,                          !- Coefficient5 y**2
  -0.00043266636,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a41a4bee-1d97-4282-97ef-5754ed2830f6}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {76424cfc-6617-4eb1-9173-f75f880e324d}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.65673024,                             !- Coefficient1 Constant
  0.516470835,                            !- Coefficient2 x
  -0.172887149,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {863eb52c-289c-4b3c-8d44-23d189bd8312}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.562945114,                            !- Coefficient1 Constant
  -0.791859997,                           !- Coefficient2 x
  0.230030877,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {72634944-ea62-4b9c-997e-dc54d8167b59}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 1, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.714816560872937,                      !- Gross Rated Sensible Heat Ratio
  4.29543561894802,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {453ed667-6b3a-4418-8dee-c091a01bdc2a}, !- Total Cooling Capacity Function of Temperature Curve
  {76424cfc-6617-4eb1-9173-f75f880e324d}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {96e08a56-6bcd-4a8c-b2be-58230f35388e}, !- Energy Input Ratio Function of Temperature Curve
  {863eb52c-289c-4b3c-8d44-23d189bd8312}, !- Energy Input Ratio Function of Flow Fraction Curve
  {a41a4bee-1d97-4282-97ef-5754ed2830f6}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {b44c2c54-7c8f-4640-be68-01a6b674977a}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Curve:Biquadratic,
  {9d5b1145-5bfd-47bb-89bc-0329084cb0a0}, !- Handle
  Cool-Cap-fT2,                           !- Name
  1.367878711,                            !- Coefficient1 Constant
  -0.0625665258,                          !- Coefficient2 x
  0.00279689112,                          !- Coefficient3 x**2
  0.0050409684,                           !- Coefficient4 y
  -6.804e-005,                            !- Coefficient5 y**2
  -0.00045420264,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {9662a581-e181-4e06-9a32-ef070d90b1bb}, !- Handle
  Cool-EIR-fT2,                           !- Name
  0.0423235170000003,                     !- Coefficient1 Constant
  0.0789200082,                           !- Coefficient2 x
  -0.002376054,                           !- Coefficient3 x**2
  -0.0030359106,                          !- Coefficient4 y
  0.00053492076,                          !- Coefficient5 y**2
  -0.000323028,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {abbbffb2-5472-4ff9-9c83-14b1369949ff}, !- Handle
  Cool-PLF-fPLR2,                         !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6e104fb2-2c80-44c5-88e1-8813a6766c86}, !- Handle
  Cool-Cap-fFF2,                          !- Name
  0.690334551,                            !- Coefficient1 Constant
  0.464383753,                            !- Coefficient2 x
  -0.154507638,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {48f87f13-e826-4aed-a31d-764a3b2be274}, !- Handle
  Cool-EIR-fFF2,                          !- Name
  1.31565404,                             !- Coefficient1 Constant
  -0.482467162,                           !- Coefficient2 x
  0.166239001,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:MultiSpeed:StageData,
  {4d5772f0-80ee-4323-ba5e-3cb58108d87f}, !- Handle
  Coil Cooling DX Multi Speed Stage Data 2, !- Name
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  0.733764546660947,                      !- Gross Rated Sensible Heat Ratio
  3.92357272722484,                       !- Gross Rated Cooling COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9d5b1145-5bfd-47bb-89bc-0329084cb0a0}, !- Total Cooling Capacity Function of Temperature Curve
  {6e104fb2-2c80-44c5-88e1-8813a6766c86}, !- Total Cooling Capacity Function of Flow Fraction Curve
  {9662a581-e181-4e06-9a32-ef070d90b1bb}, !- Energy Input Ratio Function of Temperature Curve
  {48f87f13-e826-4aed-a31d-764a3b2be274}, !- Energy Input Ratio Function of Flow Fraction Curve
  {abbbffb2-5472-4ff9-9c83-14b1369949ff}, !- Part Load Fraction Correlation Curve
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  0.2,                                    !- Rated Waste Heat Fraction of Power Input {dimensionless}
  {b44c2c54-7c8f-4640-be68-01a6b674977a}, !- Waste Heat Function of Temperature Curve
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize;                               !- Rated Evaporative Condenser Pump Power Consumption {W}

OS:Coil:Cooling:DX:MultiSpeed,
  {bea00216-8dd4-4ecd-9c2c-a8a8c1551a41}, !- Handle
  res ac cooling coil,                    !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Availability Schedule
  ,                                       !- Air Inlet Node
  ,                                       !- Air Outlet Node
  ,                                       !- Condenser Air Inlet Node
  AirCooled,                              !- Condenser Type
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Condensate Collection Water Storage Tank
  No,                                     !- Apply Part Load Fraction to Speeds Greater than 1
  No,                                     !- Apply Latent Degradation to Speeds Greater than 1
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  {72634944-ea62-4b9c-997e-dc54d8167b59}, !- Stage 1
  {4d5772f0-80ee-4323-ba5e-3cb58108d87f}; !- Stage 2

OS:Curve:Exponent,
  {e47da8fb-6cd7-4aeb-b261-6a08a34b1295}, !- Handle
  res ac fan power curve,                 !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 Constant
  3,                                      !- Coefficient3 Constant
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc01ff1f-eba1-43d2-861a-2f8f39ec3379}, !- Handle
  res ac fan eff curve,                   !- Name
  0,                                      !- Coefficient1 Constant
  1,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.01,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {88d4a885-78ad-4cef-843b-4f10f4bb186a}, !- Handle
  Always On Discrete,                     !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {dce9c3b0-817b-44b8-a4dc-7dbfb64e0628}, !- Handle
  res ac clg supply fan,                  !- Name
  {88d4a885-78ad-4cef-843b-4f10f4bb186a}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  476.748000740096,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e47da8fb-6cd7-4aeb-b261-6a08a34b1295}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc01ff1f-eba1-43d2-861a-2f8f39ec3379}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res hvac cooling fan;                   !- End-Use Subcategory

OS:AirLoopHVAC:UnitarySystem,
  {d84893a4-0bfa-40bc-b5ec-d4808d543bcf}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {a7effc7d-e13d-415a-8e1f-8ab8de690e9e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {88d4a885-78ad-4cef-843b-4f10f4bb186a}, !- Availability Schedule Name
  {4f925ae0-6599-4f85-a209-5fbbd9f5c2a4}, !- Air Inlet Node Name
  {3b9b5fac-9aee-42ee-9fd2-ed293816b77e}, !- Air Outlet Node Name
  {dce9c3b0-817b-44b8-a4dc-7dbfb64e0628}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {ceeeb3f0-c7eb-4bf9-b4af-081334e5aa9d}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bea00216-8dd4-4ecd-9c2c-a8a8c1551a41}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  1e-007,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0,                                      !- Ancilliary Off-Cycle Electric Power {W}
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Maximum Temperature for Heat Recovery {C}
  ,                                       !- Heat Recovery Water Inlet Node Name
  ,                                       !- Heat Recovery Water Outlet Node Name
  {aa91f555-8aab-45da-ba2b-21d88a9515c9}; !- Design Specification Multispeed Object Name

OS:Schedule:Constant,
  {ceeeb3f0-c7eb-4bf9-b4af-081334e5aa9d}, !- Handle
  Always Off Discrete,                    !- Name
  {6536f428-003c-4516-ab00-3b18de8ecce1}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {6536f428-003c-4516-ab00-3b18de8ecce1}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:UnitarySystemPerformance:Multispeed,
  {aa91f555-8aab-45da-ba2b-21d88a9515c9}, !- Handle
  Unitary System Performance Multispeed 1, !- Name
  No,                                     !- Single Mode Operation
  autosize,                               !- Heating Speed Supply Air Flow Ratio 1
  0.86,                                   !- Cooling Speed Supply Air Flow Ratio 1
  autosize,                               !- Heating Speed Supply Air Flow Ratio 2
  1;                                      !- Cooling Speed Supply Air Flow Ratio 2

OS:AirLoopHVAC,
  {01ef3908-1240-4195-8c4a-a611ac3448ac}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {88d4a885-78ad-4cef-843b-4f10f4bb186a}, !- Availability Schedule
  {38a7f0fc-08a8-4268-87d6-07006d235abb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {983f7e5e-11c4-436b-b808-03dbb37c8773}, !- Supply Side Inlet Node Name
  {74ae8638-f3fd-415f-821a-c0563ece4ca5}, !- Demand Side Outlet Node Name
  {35e66283-38ca-43dc-b86c-5333b7623427}, !- Demand Side Inlet Node A
  {babc4844-f351-42b6-a87c-ba8d4561d928}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {64c05d7c-6c7e-498e-a7cc-56e506ef2563}, !- Demand Mixer Name
  {5c3ada35-5da3-46a5-8b7b-d505a2fb51c5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {174f3cf6-5467-4c1b-9520-82d87b0c38d2}, !- Handle
  Node 4,                                 !- Name
  {983f7e5e-11c4-436b-b808-03dbb37c8773}, !- Inlet Port
  {4f925ae0-6599-4f85-a209-5fbbd9f5c2a4}; !- Outlet Port

OS:Node,
  {f0e5f39d-b96b-4fd3-b072-a0a92c7bee7c}, !- Handle
  Node 5,                                 !- Name
  {3b9b5fac-9aee-42ee-9fd2-ed293816b77e}, !- Inlet Port
  {babc4844-f351-42b6-a87c-ba8d4561d928}; !- Outlet Port

OS:Connection,
  {983f7e5e-11c4-436b-b808-03dbb37c8773}, !- Handle
  {f7da84a8-d973-493d-9547-ac939e572414}, !- Name
  {01ef3908-1240-4195-8c4a-a611ac3448ac}, !- Source Object
  8,                                      !- Outlet Port
  {174f3cf6-5467-4c1b-9520-82d87b0c38d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {babc4844-f351-42b6-a87c-ba8d4561d928}, !- Handle
  {82397e3e-df09-4625-b8ea-aee5ab2e2a8f}, !- Name
  {f0e5f39d-b96b-4fd3-b072-a0a92c7bee7c}, !- Source Object
  3,                                      !- Outlet Port
  {01ef3908-1240-4195-8c4a-a611ac3448ac}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {036b2da6-50a7-4340-a591-65029f93eefa}, !- Handle
  Node 6,                                 !- Name
  {35e66283-38ca-43dc-b86c-5333b7623427}, !- Inlet Port
  {92afc0a2-3cfd-471a-9511-e039274bc389}; !- Outlet Port

OS:Node,
  {6e5d3e86-6ed0-4ad3-9f7c-843dd88303aa}, !- Handle
  Node 7,                                 !- Name
  {20df0f22-b651-4573-9e03-2885fd2671db}, !- Inlet Port
  {74ae8638-f3fd-415f-821a-c0563ece4ca5}; !- Outlet Port

OS:Node,
  {d37b107a-5490-449a-9630-4c415da65388}, !- Handle
  Node 8,                                 !- Name
  {1a00fa49-fa03-40e1-a7cb-7ef21620aec1}, !- Inlet Port
  {446d1b87-48e6-4e20-834e-ca741c49749e}; !- Outlet Port

OS:Connection,
  {35e66283-38ca-43dc-b86c-5333b7623427}, !- Handle
  {aa12d115-8a78-4dd9-99f0-47a7c43b3dc1}, !- Name
  {01ef3908-1240-4195-8c4a-a611ac3448ac}, !- Source Object
  10,                                     !- Outlet Port
  {036b2da6-50a7-4340-a591-65029f93eefa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74ae8638-f3fd-415f-821a-c0563ece4ca5}, !- Handle
  {ee2073fc-f71d-4436-8005-8e318c86ab4f}, !- Name
  {6e5d3e86-6ed0-4ad3-9f7c-843dd88303aa}, !- Source Object
  3,                                      !- Outlet Port
  {01ef3908-1240-4195-8c4a-a611ac3448ac}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5c3ada35-5da3-46a5-8b7b-d505a2fb51c5}, !- Handle
  res ac zone splitter,                   !- Name
  {92afc0a2-3cfd-471a-9511-e039274bc389}, !- Inlet Node Name
  {eca63571-fe52-4f2f-8154-06ee9756ec17}, !- Outlet Node Name 1
  {f7138c32-8981-4943-9904-edb6468879d7}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {64c05d7c-6c7e-498e-a7cc-56e506ef2563}, !- Handle
  res ac zone mixer,                      !- Name
  {20df0f22-b651-4573-9e03-2885fd2671db}, !- Outlet Node Name
  {f18b1b3c-3d29-49d0-964a-fd871328efac}, !- Inlet Node Name 1
  {e80a4903-05e8-48f4-b523-6229dacf3816}; !- Inlet Node Name 2

OS:Connection,
  {92afc0a2-3cfd-471a-9511-e039274bc389}, !- Handle
  {319b86dc-0849-4aef-ad99-b502a6d93f22}, !- Name
  {036b2da6-50a7-4340-a591-65029f93eefa}, !- Source Object
  3,                                      !- Outlet Port
  {5c3ada35-5da3-46a5-8b7b-d505a2fb51c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20df0f22-b651-4573-9e03-2885fd2671db}, !- Handle
  {b0424507-8826-44b6-98fb-afef2dd5bee5}, !- Name
  {64c05d7c-6c7e-498e-a7cc-56e506ef2563}, !- Source Object
  2,                                      !- Outlet Port
  {6e5d3e86-6ed0-4ad3-9f7c-843dd88303aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {943b1191-f034-4567-a45b-59c1ed844e15}, !- Handle
  {01ef3908-1240-4195-8c4a-a611ac3448ac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {38a7f0fc-08a8-4268-87d6-07006d235abb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {4f925ae0-6599-4f85-a209-5fbbd9f5c2a4}, !- Handle
  {96e9264e-8c0c-44f5-81b7-dcdcdae993f6}, !- Name
  {174f3cf6-5467-4c1b-9520-82d87b0c38d2}, !- Source Object
  3,                                      !- Outlet Port
  {d84893a4-0bfa-40bc-b5ec-d4808d543bcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3b9b5fac-9aee-42ee-9fd2-ed293816b77e}, !- Handle
  {820b6418-13c1-4879-960a-e7cdea78e559}, !- Name
  {d84893a4-0bfa-40bc-b5ec-d4808d543bcf}, !- Source Object
  7,                                      !- Outlet Port
  {f0e5f39d-b96b-4fd3-b072-a0a92c7bee7c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ae4b00cd-c0f3-4d68-bc1e-e4e5e5f4d958}, !- Handle
  res ac living zone direct air,          !- Name
  {88d4a885-78ad-4cef-843b-4f10f4bb186a}, !- Availability Schedule Name
  {eca63571-fe52-4f2f-8154-06ee9756ec17}, !- Inlet Air Node Name
  {1a00fa49-fa03-40e1-a7cb-7ef21620aec1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94304611-afd6-4216-b5aa-a21e30cad131}, !- Handle
  Node 9,                                 !- Name
  {f70117ae-a4a8-46bc-9264-75f0d544fe09}, !- Inlet Port
  {f18b1b3c-3d29-49d0-964a-fd871328efac}; !- Outlet Port

OS:Connection,
  {446d1b87-48e6-4e20-834e-ca741c49749e}, !- Handle
  {af36fb8d-29e6-4c2c-a2be-78aae072a703}, !- Name
  {d37b107a-5490-449a-9630-4c415da65388}, !- Source Object
  3,                                      !- Outlet Port
  {3af558b0-0671-47be-ae76-6e368cddc7cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f70117ae-a4a8-46bc-9264-75f0d544fe09}, !- Handle
  {008a45da-4ec3-4b26-b85a-5f3d01a3bb0f}, !- Name
  {65c53df9-0e12-40cf-bf5d-f58c0b024f6d}, !- Source Object
  3,                                      !- Outlet Port
  {94304611-afd6-4216-b5aa-a21e30cad131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f18b1b3c-3d29-49d0-964a-fd871328efac}, !- Handle
  {9749f03f-f39b-4230-aa39-af334607565e}, !- Name
  {94304611-afd6-4216-b5aa-a21e30cad131}, !- Source Object
  3,                                      !- Outlet Port
  {64c05d7c-6c7e-498e-a7cc-56e506ef2563}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eca63571-fe52-4f2f-8154-06ee9756ec17}, !- Handle
  {3398442d-d712-47db-a43c-a2eba8b35fb1}, !- Name
  {5c3ada35-5da3-46a5-8b7b-d505a2fb51c5}, !- Source Object
  3,                                      !- Outlet Port
  {ae4b00cd-c0f3-4d68-bc1e-e4e5e5f4d958}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a00fa49-fa03-40e1-a7cb-7ef21620aec1}, !- Handle
  {3147869a-0393-4035-9d97-642490c13bf1}, !- Name
  {ae4b00cd-c0f3-4d68-bc1e-e4e5e5f4d958}, !- Source Object
  4,                                      !- Outlet Port
  {d37b107a-5490-449a-9630-4c415da65388}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8f4e5f9f-1ad6-42de-8d9b-baa0ec03f77e}, !- Handle
  res ac finished basement zone direct air, !- Name
  {88d4a885-78ad-4cef-843b-4f10f4bb186a}, !- Availability Schedule Name
  {f7138c32-8981-4943-9904-edb6468879d7}, !- Inlet Air Node Name
  {841a9ca5-716c-4980-9fec-e3a8f1cb9257}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {adde9df0-6f67-47d5-a16e-159135f52d67}, !- Handle
  Node 10,                                !- Name
  {841a9ca5-716c-4980-9fec-e3a8f1cb9257}, !- Inlet Port
  {ddfce110-99fe-4c63-9b3b-15a354cad5a6}; !- Outlet Port

OS:Node,
  {31b58545-ccdd-4ccf-b5f8-b96fded9f829}, !- Handle
  Node 11,                                !- Name
  {2a554c5f-8445-4372-a27e-f111bf80d522}, !- Inlet Port
  {e80a4903-05e8-48f4-b523-6229dacf3816}; !- Outlet Port

OS:Connection,
  {ddfce110-99fe-4c63-9b3b-15a354cad5a6}, !- Handle
  {9c32aecd-664d-468d-8752-f72249af89e8}, !- Name
  {adde9df0-6f67-47d5-a16e-159135f52d67}, !- Source Object
  3,                                      !- Outlet Port
  {46fa8766-1ce2-41c4-a084-cfa48d3ad2a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a554c5f-8445-4372-a27e-f111bf80d522}, !- Handle
  {c5193683-bf1a-4b98-8b51-8d4afc965f9a}, !- Name
  {ea02c332-976c-41c8-835c-54ef23d589cf}, !- Source Object
  3,                                      !- Outlet Port
  {31b58545-ccdd-4ccf-b5f8-b96fded9f829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e80a4903-05e8-48f4-b523-6229dacf3816}, !- Handle
  {fcdc3bf2-10f1-43a1-a7aa-db62bdec5854}, !- Name
  {31b58545-ccdd-4ccf-b5f8-b96fded9f829}, !- Source Object
  3,                                      !- Outlet Port
  {64c05d7c-6c7e-498e-a7cc-56e506ef2563}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f7138c32-8981-4943-9904-edb6468879d7}, !- Handle
  {0403cdb9-ee70-4392-883c-ff545997e82d}, !- Name
  {5c3ada35-5da3-46a5-8b7b-d505a2fb51c5}, !- Source Object
  4,                                      !- Outlet Port
  {8f4e5f9f-1ad6-42de-8d9b-baa0ec03f77e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {841a9ca5-716c-4980-9fec-e3a8f1cb9257}, !- Handle
  {e323857d-4964-426f-a761-65704c311d58}, !- Name
  {8f4e5f9f-1ad6-42de-8d9b-baa0ec03f77e}, !- Source Object
  4,                                      !- Outlet Port
  {adde9df0-6f67-47d5-a16e-159135f52d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Handle
  res heating season,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ed110bb1-470c-4f92-911a-f1518fb86675}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed110bb1-470c-4f92-911a-f1518fb86675}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {293b378c-f0d6-4670-b8d9-f446357d9441}, !- Handle
  res heating season allday ruleset1,     !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9ee423db-ec52-4a44-8e63-5c3489a10d65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ee423db-ec52-4a44-8e63-5c3489a10d65}, !- Handle
  res heating season allday1,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de9b22eb-c4e9-4033-9391-13af7cd861f3}, !- Handle
  res heating season allday ruleset2,     !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {36336e0f-94d6-4b7b-9201-8816b7be03dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {36336e0f-94d6-4b7b-9201-8816b7be03dd}, !- Handle
  res heating season allday2,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {29434b7f-022e-4c02-b55e-7f003a58ab18}, !- Handle
  res heating season allday ruleset3,     !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c384ea75-e813-4427-8ec9-161c1298f145}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c384ea75-e813-4427-8ec9-161c1298f145}, !- Handle
  res heating season allday3,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c699c239-5d1b-4dfd-b575-ef55883a739d}, !- Handle
  res heating season allday ruleset4,     !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {725c6562-7ac1-4e5c-89ce-7be9c9f0a336}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {725c6562-7ac1-4e5c-89ce-7be9c9f0a336}, !- Handle
  res heating season allday4,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edfc8f5a-aa25-420f-9a8d-a07076fc2990}, !- Handle
  res heating season allday ruleset5,     !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {248ef057-b5ef-4833-a366-b84ac7eb48f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {248ef057-b5ef-4833-a366-b84ac7eb48f7}, !- Handle
  res heating season allday5,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39df0095-292c-4e47-9bf3-892832b3919f}, !- Handle
  res heating season allday ruleset6,     !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4931c9cd-f67c-4633-a60d-49721a7eb481}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4931c9cd-f67c-4633-a60d-49721a7eb481}, !- Handle
  res heating season allday6,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f76a214-8adc-4523-9b3d-52041c6038e1}, !- Handle
  res heating season allday ruleset7,     !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e00dfa23-5827-4901-bff0-eec747f7af66}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e00dfa23-5827-4901-bff0-eec747f7af66}, !- Handle
  res heating season allday7,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a405169-77c2-4da5-acdf-667f5dd14a28}, !- Handle
  res heating season allday ruleset8,     !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {767777e8-a0ee-48a9-afa5-74e50e5f9cd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {767777e8-a0ee-48a9-afa5-74e50e5f9cd5}, !- Handle
  res heating season allday8,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3d75068a-d1b1-437f-94e9-75617793eed8}, !- Handle
  res heating season allday ruleset9,     !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fedcf635-fa6b-4880-9098-c60b29e8edd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fedcf635-fa6b-4880-9098-c60b29e8edd5}, !- Handle
  res heating season allday9,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ee48c12-ebc4-4d18-ab55-a9ccafece59e}, !- Handle
  res heating season allday ruleset10,    !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1aec318d-d47a-4871-8db1-2eb4557898c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1aec318d-d47a-4871-8db1-2eb4557898c6}, !- Handle
  res heating season allday10,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b68dd630-6905-40ea-8bc0-bf72dbed957b}, !- Handle
  res heating season allday ruleset11,    !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d70b4556-d5e2-4c97-aaf4-b2fd9c3821aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d70b4556-d5e2-4c97-aaf4-b2fd9c3821aa}, !- Handle
  res heating season allday11,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0375bf15-335b-4eca-9074-e3d15cef59ce}, !- Handle
  res heating season allday ruleset12,    !- Name
  {4d4d7334-6f51-40d7-b8bd-93185940f4e7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ca20df5-bd70-44ab-a9b2-97dce8dbcd3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ca20df5-bd70-44ab-a9b2-97dce8dbcd3f}, !- Handle
  res heating season allday12,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4bb50086-d217-43da-acbe-60477701dcfc}, !- Handle
  living zone temperature setpoint,       !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Heating Setpoint Temperature Schedule Name
  {b758c160-364a-4fa7-bce1-565488f5e956}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {3b5637e5-8100-409c-9a1a-c4dcd71e8ef7}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Heating Setpoint Temperature Schedule Name
  {b758c160-364a-4fa7-bce1-565488f5e956}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Handle
  res cooling season,                     !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  {1289f28b-67a0-4aba-a481-048af2b84d8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1289f28b-67a0-4aba-a481-048af2b84d8e}, !- Handle
  Schedule Day 4,                         !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bb43a78-a779-4829-9697-d0b3f5046fd8}, !- Handle
  res cooling season allday ruleset1,     !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d3369d25-4101-4fc1-a05e-37b746a67edf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3369d25-4101-4fc1-a05e-37b746a67edf}, !- Handle
  res cooling season allday1,             !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56c665b9-80fc-40c1-9c84-900838cce867}, !- Handle
  res cooling season allday ruleset2,     !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f6d66954-6b42-4281-9c16-2c6647f7d373}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f6d66954-6b42-4281-9c16-2c6647f7d373}, !- Handle
  res cooling season allday2,             !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3bda837-147a-4806-a684-d094b5f64861}, !- Handle
  res cooling season allday ruleset3,     !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5e403186-369b-46b3-a0d1-d3b1fb6cb4a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e403186-369b-46b3-a0d1-d3b1fb6cb4a5}, !- Handle
  res cooling season allday3,             !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af987b13-7c4a-479f-a761-6a5ed26278b3}, !- Handle
  res cooling season allday ruleset4,     !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {dca7a47f-2766-40ad-83dc-355f2220fb22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dca7a47f-2766-40ad-83dc-355f2220fb22}, !- Handle
  res cooling season allday4,             !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c928810-5e73-4bb4-9236-dccfcbef7c4a}, !- Handle
  res cooling season allday ruleset5,     !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ad7dfc10-679a-4c6d-bd9a-59a30dc995b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad7dfc10-679a-4c6d-bd9a-59a30dc995b7}, !- Handle
  res cooling season allday5,             !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c291447-074c-439a-a80a-0e9cd8cfdb15}, !- Handle
  res cooling season allday ruleset6,     !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {62eaa84a-7fe3-4ee3-bf78-4b65f2f5ce6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {62eaa84a-7fe3-4ee3-bf78-4b65f2f5ce6e}, !- Handle
  res cooling season allday6,             !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {685c1ffb-553e-4e5c-95e1-4911958600e8}, !- Handle
  res cooling season allday ruleset7,     !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {16ceb0a6-97b2-45a8-80da-5256a51dfbab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16ceb0a6-97b2-45a8-80da-5256a51dfbab}, !- Handle
  res cooling season allday7,             !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {234c864a-3d73-4b0c-a59e-0a4062365898}, !- Handle
  res cooling season allday ruleset8,     !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3d474c6a-2f60-4637-9085-5b32c0e82226}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d474c6a-2f60-4637-9085-5b32c0e82226}, !- Handle
  res cooling season allday8,             !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22514657-38f2-441c-8905-0270e866e661}, !- Handle
  res cooling season allday ruleset9,     !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3250d4dd-1b4f-422b-a460-40bc96c092f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3250d4dd-1b4f-422b-a460-40bc96c092f8}, !- Handle
  res cooling season allday9,             !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8ef5f64-f815-4310-b84d-0084fd2cd963}, !- Handle
  res cooling season allday ruleset10,    !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d68a7c06-db08-41fa-a07f-5f4e0dea723e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d68a7c06-db08-41fa-a07f-5f4e0dea723e}, !- Handle
  res cooling season allday10,            !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e80d9582-8ef3-4b6e-8c7f-9cea32c130c3}, !- Handle
  res cooling season allday ruleset11,    !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7313f62-cbed-4124-ac39-6cc4dd9fc5d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f7313f62-cbed-4124-ac39-6cc4dd9fc5d0}, !- Handle
  res cooling season allday11,            !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72052ddc-9836-47a3-a95b-a0a54514196b}, !- Handle
  res cooling season allday ruleset12,    !- Name
  {b4c63c1b-fbc6-4a76-ac28-c2a2399d11dc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {917e19a6-4263-4373-8a16-014ed34bdc1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {917e19a6-4263-4373-8a16-014ed34bdc1b}, !- Handle
  res cooling season allday12,            !- Name
  {0f774387-4cd4-4a0a-938c-bfeecaf60be3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Handle
  res heating setpoint,                   !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  {2be038d6-4c41-4fb0-bf7e-ab1fb40e3600}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2be038d6-4c41-4fb0-bf7e-ab1fb40e3600}, !- Handle
  Schedule Day 2,                         !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3054380-62ab-48ad-a576-8276ec81e851}, !- Handle
  res heating setpoint allday ruleset1,   !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b9a8b0d4-90d8-4b89-b655-f23bcdf08fa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9a8b0d4-90d8-4b89-b655-f23bcdf08fa3}, !- Handle
  res heating setpoint allday1,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7936deb8-774b-4880-be0f-5259c85baa15}, !- Handle
  res heating setpoint allday ruleset2,   !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8975db4c-d6df-42f6-9fd0-7dfc7291f32f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8975db4c-d6df-42f6-9fd0-7dfc7291f32f}, !- Handle
  res heating setpoint allday2,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e10916d4-044b-4583-b0c4-f6eb73093ef0}, !- Handle
  res heating setpoint allday ruleset3,   !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d93f4ef8-2aa8-4eeb-965e-50f9fa0af99f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d93f4ef8-2aa8-4eeb-965e-50f9fa0af99f}, !- Handle
  res heating setpoint allday3,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ec80155c-b551-4bee-8be2-b8cfe6cfce28}, !- Handle
  res heating setpoint allday ruleset4,   !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a10e0528-7e8a-46f6-b9b6-fce61eb69eb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a10e0528-7e8a-46f6-b9b6-fce61eb69eb4}, !- Handle
  res heating setpoint allday4,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d3c7b23f-7a38-4980-b7f6-3795fc682c30}, !- Handle
  res heating setpoint allday ruleset5,   !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d8aa1703-04bc-42d8-83b4-7a1d535cf188}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8aa1703-04bc-42d8-83b4-7a1d535cf188}, !- Handle
  res heating setpoint allday5,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5517ddd0-e860-42ea-897b-0f67ec92d2d2}, !- Handle
  res heating setpoint allday ruleset6,   !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cfbd82dd-a483-40c8-a97f-80587872fe77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cfbd82dd-a483-40c8-a97f-80587872fe77}, !- Handle
  res heating setpoint allday6,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8b5ada7d-68d6-41ec-895d-a19d08eac573}, !- Handle
  res heating setpoint allday ruleset7,   !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cfe30878-1d84-489a-a0cc-6f1d3072a4f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfe30878-1d84-489a-a0cc-6f1d3072a4f9}, !- Handle
  res heating setpoint allday7,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3fa5ad40-ea8a-4867-9a09-2da3d25ecdcf}, !- Handle
  res heating setpoint allday ruleset8,   !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6fd67344-713f-4999-9ef6-3ea58ef702cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6fd67344-713f-4999-9ef6-3ea58ef702cc}, !- Handle
  res heating setpoint allday8,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {08085e83-ec9c-42b5-be1e-c797d367a3c2}, !- Handle
  res heating setpoint allday ruleset9,   !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1d427f25-5d0e-4df9-9916-f5b4f7504743}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d427f25-5d0e-4df9-9916-f5b4f7504743}, !- Handle
  res heating setpoint allday9,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {62d7935f-a16b-4aac-9be6-600267b12a70}, !- Handle
  res heating setpoint allday ruleset10,  !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c58297f-a8ce-40ec-bf2d-da86e39ee142}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c58297f-a8ce-40ec-bf2d-da86e39ee142}, !- Handle
  res heating setpoint allday10,          !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c7b5fb31-3880-44f7-b857-320069a8a710}, !- Handle
  res heating setpoint allday ruleset11,  !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eece3d70-6d79-41e8-9c7b-0b7c0267282f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eece3d70-6d79-41e8-9c7b-0b7c0267282f}, !- Handle
  res heating setpoint allday11,          !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cdcd2f25-02d8-43dc-8501-4d70c3360396}, !- Handle
  res heating setpoint allday ruleset12,  !- Name
  {97ea118c-6e1a-4dcd-a568-3d8dac7294ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05541c75-6eac-43f4-a8d6-b090633fa814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05541c75-6eac-43f4-a8d6-b090633fa814}, !- Handle
  res heating setpoint allday12,          !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Handle
  res cooling setpoint,                   !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  {96a4223e-5eb5-48e0-b6b8-3c0c0f89069d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96a4223e-5eb5-48e0-b6b8-3c0c0f89069d}, !- Handle
  Schedule Day 3,                         !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66eca6f4-f209-4fa7-842e-c8320a496bb5}, !- Handle
  res cooling setpoint allday ruleset1,   !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0affc224-7d27-4c6b-9e84-719b1c2a460a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0affc224-7d27-4c6b-9e84-719b1c2a460a}, !- Handle
  res cooling setpoint allday1,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {755ca315-15e8-4c16-8822-d308cad36e91}, !- Handle
  res cooling setpoint allday ruleset2,   !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {69ae5ea1-a02b-49c8-8e0d-cbc3eb8d105c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {69ae5ea1-a02b-49c8-8e0d-cbc3eb8d105c}, !- Handle
  res cooling setpoint allday2,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c43e6585-f36b-422a-9cc8-2b4f9d3e933b}, !- Handle
  res cooling setpoint allday ruleset3,   !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d2deb800-6fcc-4bf6-bbf3-025271b0ac7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2deb800-6fcc-4bf6-bbf3-025271b0ac7b}, !- Handle
  res cooling setpoint allday3,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {431184c7-43c7-4a8f-9f7d-fe923935f02a}, !- Handle
  res cooling setpoint allday ruleset4,   !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {92d9846e-8d33-4548-aaa3-fee7840d8ff3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92d9846e-8d33-4548-aaa3-fee7840d8ff3}, !- Handle
  res cooling setpoint allday4,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b6207eda-443f-40b3-a475-f56333e0d21f}, !- Handle
  res cooling setpoint allday ruleset5,   !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5a88ea8b-da2a-4774-b383-945300239125}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a88ea8b-da2a-4774-b383-945300239125}, !- Handle
  res cooling setpoint allday5,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8a61a224-aaab-4fca-b271-e7f0f669f0ae}, !- Handle
  res cooling setpoint allday ruleset6,   !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {85109318-7cb3-4dbf-aece-1dfe6161aaa8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {85109318-7cb3-4dbf-aece-1dfe6161aaa8}, !- Handle
  res cooling setpoint allday6,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ad835379-92a0-44dd-a2a1-02651446afea}, !- Handle
  res cooling setpoint allday ruleset7,   !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4a2d6b29-2ea9-4ff0-8811-9976130801a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a2d6b29-2ea9-4ff0-8811-9976130801a6}, !- Handle
  res cooling setpoint allday7,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {08f599f1-1314-4797-8efe-9ce5b94776ce}, !- Handle
  res cooling setpoint allday ruleset8,   !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {042dc0a1-a05d-4e6b-8669-082d5a2e3428}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {042dc0a1-a05d-4e6b-8669-082d5a2e3428}, !- Handle
  res cooling setpoint allday8,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c6a22a71-6949-42a5-b518-531c6a1d9bbe}, !- Handle
  res cooling setpoint allday ruleset9,   !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {33e31282-7ca5-4664-b7ce-db3ac33cafff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33e31282-7ca5-4664-b7ce-db3ac33cafff}, !- Handle
  res cooling setpoint allday9,           !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f45dff4d-d1c4-42e6-ab9f-cef19108e55e}, !- Handle
  res cooling setpoint allday ruleset10,  !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9b6509de-10db-4ae6-99f2-90533fd986ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b6509de-10db-4ae6-99f2-90533fd986ff}, !- Handle
  res cooling setpoint allday10,          !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {623be66e-1da7-4627-aa33-a6009d968108}, !- Handle
  res cooling setpoint allday ruleset11,  !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e0beb2c-78d3-4cde-a293-5ff4be5cc1f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e0beb2c-78d3-4cde-a293-5ff4be5cc1f5}, !- Handle
  res cooling setpoint allday11,          !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1d7fcfeb-872e-463e-b6f7-2845851363ee}, !- Handle
  res cooling setpoint allday ruleset12,  !- Name
  {b758c160-364a-4fa7-bce1-565488f5e956}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a4943c0-cf1a-45b4-9573-dde7b6dc2312}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a4943c0-cf1a-45b4-9573-dde7b6dc2312}, !- Handle
  res cooling setpoint allday12,          !- Name
  {e63ec0c6-2162-4dd3-a517-04652b528afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

