!- NOTE: Auto-generated from /test/osw_files/SFD_HVACSizing_Equip_GF_Faulted_AC1_Fixed.osw

OS:Version,
  {44f92017-dbea-46d8-aea1-7113464e936c}, !- Handle
  2.5.1;                                  !- Version Identifier

OS:Building,
  {9c6514f3-c62c-43fc-825d-8bcc41d5b03c}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  22.5,                                   !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:Facility,
  {a7978534-d0ca-40dd-be5e-df0cdea0f551}; !- Handle

OS:Site,
  {243dfe3b-bbe2-42df-8cd7-96579de36bb9}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {b62e9f76-99be-41fd-8839-64a22d73e2bf}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {7b63b6b2-b3f5-443f-bc49-6ddddf836f27}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {63fd7385-e199-4ea8-90e6-53d0a2cd44c4}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {230a8565-9a29-4065-a808-dfa8090cdcd8}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {abbe6922-ed05-465d-8438-73b9314b3ce9}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {6be1ecf4-25f9-46b7-8829-5b978a03f4c4}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {116167a9-69af-4699-b801-df58732f2c53}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Outside,
  {b8c8999c-26fa-4654-8ff0-5b9a3e437c18}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {3aae21b2-acaa-4cda-9b29-f523b1d26c62}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {d13a167d-c642-4d3c-9678-8758afe2ab8a}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {b3515762-93f6-43e0-9bfb-503b59c7935d}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {7d9e12bf-8fd1-4875-b5d5-40a40be9e72f}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {e00e1b5a-1cf5-462e-b994-a5cbef074374}, !- Handle
  {7d9e12bf-8fd1-4875-b5d5-40a40be9e72f}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:YearDescription,
  {ca016b0a-6244-436c-bfbb-e18e4ef26a3f}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {efd2f1df-f8bc-44d7-bffa-8df34fe54f38}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {3776223c-1f6c-411e-b7e5-438ed015c8c6}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {abd09ee7-c698-4f1c-a64a-2cb6b8831e6f}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {4efee39f-8487-4509-b226-5c01d265e62d}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {126cd1c0-be2c-4a94-b7af-f0edb1e9095f}, !- Zone Air Inlet Port List
  {ce9edd9a-694f-425c-8ab0-e7ac702abef7}, !- Zone Air Exhaust Port List
  {46f70422-8cd0-47d5-9fc7-16eaa1cd17d9}, !- Zone Air Node Name
  {2b07741c-6518-48ea-9d86-6fc576776f4d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b9ef2ac-57f7-456a-9d44-81059a522ba1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4719f584-67e8-440d-bc8e-39d22e682a36}, !- Handle
  Node 1,                                 !- Name
  {46f70422-8cd0-47d5-9fc7-16eaa1cd17d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46f70422-8cd0-47d5-9fc7-16eaa1cd17d9}, !- Handle
  {8295bf4b-878c-4c0a-be74-4dc95d20acb3}, !- Name
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Source Object
  11,                                     !- Outlet Port
  {4719f584-67e8-440d-bc8e-39d22e682a36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {126cd1c0-be2c-4a94-b7af-f0edb1e9095f}, !- Handle
  {7942da41-ef36-4e0a-950b-2c5069d58398}, !- Name
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- HVAC Component
  {070babea-2e82-4a71-bc01-8e8aace2ff97}; !- Port 1

OS:PortList,
  {ce9edd9a-694f-425c-8ab0-e7ac702abef7}, !- Handle
  {1a1fd212-5d63-4088-a0e4-b2e7dda79f70}, !- Name
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}; !- HVAC Component

OS:Sizing:Zone,
  {8ff03403-9006-4ebf-97d6-72677a69055a}, !- Handle
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b069ea3-85b5-4238-a497-8d0feab7f483}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Thermal Zone
  {3cf58a1f-358d-437f-b25b-17cd404efeef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1fd34fe7-6e4d-4965-9a2b-b6ccfaaa6bb8}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2ffe220-d6aa-4da1-bf3f-d3edfeb81e53}, !- Zone Air Inlet Port List
  {41da7c8e-ea34-4fe1-8ecc-d4c074fcc05e}, !- Zone Air Exhaust Port List
  {18f761c8-0979-4b3a-b61c-c88bc4ed38bf}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {122d2a95-aefc-4475-9ee3-29b95ea48122}, !- Handle
  Node 2,                                 !- Name
  {18f761c8-0979-4b3a-b61c-c88bc4ed38bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18f761c8-0979-4b3a-b61c-c88bc4ed38bf}, !- Handle
  {f813aa86-9cf5-49ff-8fa2-4e1149a98252}, !- Name
  {1fd34fe7-6e4d-4965-9a2b-b6ccfaaa6bb8}, !- Source Object
  11,                                     !- Outlet Port
  {122d2a95-aefc-4475-9ee3-29b95ea48122}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2ffe220-d6aa-4da1-bf3f-d3edfeb81e53}, !- Handle
  {0af75a6a-b335-44ef-b579-7ac9dd7b3a68}, !- Name
  {1fd34fe7-6e4d-4965-9a2b-b6ccfaaa6bb8}; !- HVAC Component

OS:PortList,
  {41da7c8e-ea34-4fe1-8ecc-d4c074fcc05e}, !- Handle
  {444a9e3e-73ec-48dd-a933-cb3b2461f88c}, !- Name
  {1fd34fe7-6e4d-4965-9a2b-b6ccfaaa6bb8}; !- HVAC Component

OS:Sizing:Zone,
  {c24cb188-830a-46c0-88e9-d20e430f4cde}, !- Handle
  {1fd34fe7-6e4d-4965-9a2b-b6ccfaaa6bb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5e07137-4251-41ad-abc4-3ff754200e03}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1fd34fe7-6e4d-4965-9a2b-b6ccfaaa6bb8}; !- Thermal Zone

OS:Space,
  {716a48c7-3395-4c01-8b48-e10d42e3cb5a}, !- Handle
  garage space,                           !- Name
  {217aa2d5-e9cc-430a-b751-82637aca8221}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1fd34fe7-6e4d-4965-9a2b-b6ccfaaa6bb8}; !- Thermal Zone Name

OS:Surface,
  {aee12446-c713-4277-8101-7ac4e2b89e3e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {97ae92c3-0b24-46d8-acf1-67c6b1e0a0d9}, !- Construction Name
  {716a48c7-3395-4c01-8b48-e10d42e3cb5a}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {a3e1b3a6-403e-4ae9-aadd-4b429e991e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1acd4b1-9f67-47b7-8b95-46b8cc13a976}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {33b7f6ed-98dd-4184-b452-c2c91c7e520f}, !- Construction Name
  {716a48c7-3395-4c01-8b48-e10d42e3cb5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd23e690-dc35-446c-bab1-fb6df1b75235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f4e07f-ed8e-4848-986e-f879bd287b92}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {33b7f6ed-98dd-4184-b452-c2c91c7e520f}, !- Construction Name
  {716a48c7-3395-4c01-8b48-e10d42e3cb5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40535253-d84a-4b0c-b9bb-a2b70eabb27f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {187af0b2-cda3-4e50-8f04-bea9bfa44e19}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {3d178089-d4bf-4a4c-9784-5404574cdcc7}, !- Construction Name
  {716a48c7-3395-4c01-8b48-e10d42e3cb5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {526b105c-9053-4246-8037-1d6067232f7d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {3d178089-d4bf-4a4c-9784-5404574cdcc7}, !- Construction Name
  {716a48c7-3395-4c01-8b48-e10d42e3cb5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac06482-a66f-4374-bfdb-b64ade3f1d74}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {4fe53f32-1401-43ab-be65-bef844e9d3d0}, !- Construction Name
  {716a48c7-3395-4c01-8b48-e10d42e3cb5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bdfb365-9a58-46f4-a7f7-74c469ea7d73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {217aa2d5-e9cc-430a-b751-82637aca8221}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Handle
  living space,                           !- Name
  {d77be462-c50e-401b-ae8a-6d03b6a26da8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9ae7f51e-4964-4d8b-b9da-44a61a76c265}; !- Building Unit Name

OS:Surface,
  {eb4878a1-84b9-4f93-adcd-8d77f21f4ff1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {9423851d-62ca-407c-aa6d-ef9e2c374414}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc4f5ae-fdd3-4426-85ed-a64b013fb83c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 5 {m}
  7.6199999993904, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {603b10b4-3659-4207-aa56-687171143298}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a23bd4-28bd-4296-8633-af43a7862329}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cba2ea4-dfc4-4a3a-ab1e-0a5c08b7af24}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40535253-d84a-4b0c-b9bb-a2b70eabb27f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {c4459e7a-7a50-4dad-ba6f-005f97f58100}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f4e07f-ed8e-4848-986e-f879bd287b92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd23e690-dc35-446c-bab1-fb6df1b75235}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {c4459e7a-7a50-4dad-ba6f-005f97f58100}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1acd4b1-9f67-47b7-8b95-46b8cc13a976}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18c872f7-954d-418c-862e-702704e9027b}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a8af340-009c-48fa-8eab-ad27bfa5b36d}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6d75f7d5-77a6-4695-8d2f-d48b9d0ddbed}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b40a93c2-001e-42b0-8fac-75a45355b350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {d77be462-c50e-401b-ae8a-6d03b6a26da8}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Handle
  living space|story 2,                   !- Name
  {d77be462-c50e-401b-ae8a-6d03b6a26da8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9ae7f51e-4964-4d8b-b9da-44a61a76c265}; !- Building Unit Name

OS:Surface,
  {2bdfb365-9a58-46f4-a7f7-74c469ea7d73}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {fbf178ac-bbe8-4584-b48a-364577595537}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac06482-a66f-4374-bfdb-b64ade3f1d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2f7a29-0cff-4726-817a-a17472f0ad21}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a7b9f6-32bf-4976-b9ec-12ae80f2e6ec}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5168a6fb-2529-48c8-b794-113b43e2789d}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa88af2f-dd8b-4a5f-9a2e-25fb9b88a349}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3737ebc-018f-4e2f-85fb-a7fd8b6d811a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc83818-1671-4924-a8a8-501591e0b154}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aede4471-ebef-4470-9f12-497fd18d496d}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6d75f7d5-77a6-4695-8d2f-d48b9d0ddbed}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73fb3321-d8a3-4f3c-a852-01dced505fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73fb3321-d8a3-4f3c-a852-01dced505fc5}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {9423851d-62ca-407c-aa6d-ef9e2c374414}, !- Construction Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aede4471-ebef-4470-9f12-497fd18d496d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ceb50c8-4728-41aa-91cf-23ac77d73d46}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f1c768e3-129b-47f5-a2e1-a7603b675b65}, !- Construction Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.50520000018947, 1.75260000009474,  !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.50520000018947, 1.75260000009474, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d537444-a11a-487b-90af-0d22e9380bbf}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.50520000018947, 1.75260000009474,  !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {26423f22-8a46-45fc-abed-106722976af2}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.50520000018947, 1.75260000009474, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Handle
  finished attic space,                   !- Name
  {d77be462-c50e-401b-ae8a-6d03b6a26da8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9ae7f51e-4964-4d8b-b9da-44a61a76c265}; !- Building Unit Name

OS:ThermalZone,
  {e639e981-854d-426d-a778-9f83dd805da5}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ac95918-b397-4aa0-a83f-7deb6a6433a5}, !- Zone Air Inlet Port List
  {e79bc06a-e22f-4032-b85e-f9b63cd1f4a0}, !- Zone Air Exhaust Port List
  {686b8501-ae83-404e-bf46-ed05d74eac9a}, !- Zone Air Node Name
  {27572035-e303-4bce-9c73-fa1a5053ca1e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28223fa2-0cb6-402f-af66-957d0b8664e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6dd28f35-dd05-4c53-972c-6f06e49c1773}, !- Handle
  Node 3,                                 !- Name
  {686b8501-ae83-404e-bf46-ed05d74eac9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {686b8501-ae83-404e-bf46-ed05d74eac9a}, !- Handle
  {2c64dc7e-33a7-4e60-9af6-c3362274987c}, !- Name
  {e639e981-854d-426d-a778-9f83dd805da5}, !- Source Object
  11,                                     !- Outlet Port
  {6dd28f35-dd05-4c53-972c-6f06e49c1773}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ac95918-b397-4aa0-a83f-7deb6a6433a5}, !- Handle
  {b94f6e70-8bd3-4064-88fb-37e4d70afa2c}, !- Name
  {e639e981-854d-426d-a778-9f83dd805da5}, !- HVAC Component
  {e9a7d689-eec0-497f-9cf2-441f6a1e12ff}; !- Port 1

OS:PortList,
  {e79bc06a-e22f-4032-b85e-f9b63cd1f4a0}, !- Handle
  {da3ef25f-3a02-41f9-8f69-3f7b51752bc8}, !- Name
  {e639e981-854d-426d-a778-9f83dd805da5}; !- HVAC Component

OS:Sizing:Zone,
  {68e9cd44-96bd-4395-9b3d-6789861a6ee2}, !- Handle
  {e639e981-854d-426d-a778-9f83dd805da5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9533a54c-ffa5-4204-bc79-91348433a592}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e639e981-854d-426d-a778-9f83dd805da5}, !- Thermal Zone
  {1c6515d5-b1a7-42d8-beaa-022ded59e931}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Handle
  finished basement space,                !- Name
  {84adfa94-72f6-4497-8c62-4ec95c80addd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {e639e981-854d-426d-a778-9f83dd805da5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9ae7f51e-4964-4d8b-b9da-44a61a76c265}; !- Building Unit Name

OS:Surface,
  {38fd4bf9-0914-43f4-80d9-1ae5cb04d77e}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {501b9cd9-545c-498f-86ff-bb64564d8b85}, !- Construction Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ed9b112a-03aa-4f98-9081-495ed4484f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 5 {m}
  7.6199999993904, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {35f0ac76-fa8e-4174-946d-a7ac50223aa5}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {448ebe74-4830-44e8-9ff8-b9015561d40d}, !- Construction Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ed9b112a-03aa-4f98-9081-495ed4484f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45743626-61f4-4f8c-912d-6f9fb2f9d29a}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {448ebe74-4830-44e8-9ff8-b9015561d40d}, !- Construction Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ed9b112a-03aa-4f98-9081-495ed4484f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.01040000037894, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01040000037894, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90476678-b88d-478d-b3a9-a94d349861fe}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {448ebe74-4830-44e8-9ff8-b9015561d40d}, !- Construction Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ed9b112a-03aa-4f98-9081-495ed4484f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98628e6e-0e53-4d5e-945a-3674eb68293b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {448ebe74-4830-44e8-9ff8-b9015561d40d}, !- Construction Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ed9b112a-03aa-4f98-9081-495ed4484f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a900c195-1659-4d52-9a6a-2a038ae8369c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {448ebe74-4830-44e8-9ff8-b9015561d40d}, !- Construction Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ed9b112a-03aa-4f98-9081-495ed4484f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 3.048, 2.4384;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d22e2a-e9bc-4afd-96fd-b29a5052810f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {448ebe74-4830-44e8-9ff8-b9015561d40d}, !- Construction Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ed9b112a-03aa-4f98-9081-495ed4484f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc4f5ae-fdd3-4426-85ed-a64b013fb83c}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6d75f7d5-77a6-4695-8d2f-d48b9d0ddbed}, !- Construction Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb4878a1-84b9-4f93-adcd-8d77f21f4ff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 3.048, 2.4384,         !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 7.01040000037894, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {84adfa94-72f6-4497-8c62-4ec95c80addd}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {0e55a074-9823-4faf-8a4a-06386faee01a}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {6d75f7d5-77a6-4695-8d2f-d48b9d0ddbed}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f29cbe42-caf4-451d-94b5-3792a79deeed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ea5247-aef1-4a47-bb0e-6954830ac5cc}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {3d178089-d4bf-4a4c-9784-5404574cdcc7}, !- Construction Name
  {716a48c7-3395-4c01-8b48-e10d42e3cb5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -3.048, 0,             !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b40a93c2-001e-42b0-8fac-75a45355b350}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  {9423851d-62ca-407c-aa6d-ef9e2c374414}, !- Construction Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a8af340-009c-48fa-8eab-ad27bfa5b36d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  7.6199999993904, 3.048, 0,              !- X,Y,Z Vertex 3 {m}
  7.6199999993904, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.01040000037894, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fbb5a92c-8912-4bc8-a1d3-b327e7757c72}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f1c768e3-129b-47f5-a2e1-a7603b675b65}, !- Construction Name
  {176b8c05-8459-47b3-90da-2ad372ca818f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -3.048, 4.8768,        !- X,Y,Z Vertex 2 {m}
  9.4487999993904, -3.048, 5.7912,        !- X,Y,Z Vertex 3 {m}
  9.4487999993904, 1.8288, 5.7912;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a067c50d-77d1-4780-ad3b-ad73368c0f33}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f1c768e3-129b-47f5-a2e1-a7603b675b65}, !- Construction Name
  {176b8c05-8459-47b3-90da-2ad372ca818f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2775999993904, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  9.4487999993904, 1.8288, 5.7912,        !- X,Y,Z Vertex 2 {m}
  9.4487999993904, -3.048, 5.7912,        !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65cb1c3-d4c0-4a9f-833f-538466e56a7d}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {176b8c05-8459-47b3-90da-2ad372ca818f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  9.4487999993904, -3.048, 5.7912;        !- X,Y,Z Vertex 3 {m}

OS:Space,
  {176b8c05-8459-47b3-90da-2ad372ca818f}, !- Handle
  garage finished attic space,            !- Name
  {d77be462-c50e-401b-ae8a-6d03b6a26da8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9ae7f51e-4964-4d8b-b9da-44a61a76c265}; !- Building Unit Name

OS:Surface,
  {f29cbe42-caf4-451d-94b5-3792a79deeed}, !- Handle
  Surface 36 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {9423851d-62ca-407c-aa6d-ef9e2c374414}, !- Construction Name
  {176b8c05-8459-47b3-90da-2ad372ca818f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e55a074-9823-4faf-8a4a-06386faee01a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6199999993904, -3.048, 4.8768,        !- X,Y,Z Vertex 1 {m}
  7.6199999993904, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f17345e-b7f7-47dd-8903-a56fc2f11d64}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {f1c768e3-129b-47f5-a2e1-a7603b675b65}, !- Construction Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.50520000018947, 1.75260000009474,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-016, 0,           !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -2.22044604925031e-016, 0, !- X,Y,Z Vertex 3 {m}
  9.4487999993904, 1.8288, 0.914399999999999, !- X,Y,Z Vertex 4 {m}
  11.2775999993904, -2.22044604925031e-016, 0, !- X,Y,Z Vertex 5 {m}
  11.2775999993904, 3.50520000018947, 1.75260000009474; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {9ae7f51e-4964-4d8b-b9da-44a61a76c265}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {4bcc6159-d68e-4100-ac72-684f4aa1dbb7}, !- Handle
  {9ae7f51e-4964-4d8b-b9da-44a61a76c265}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofCavityRvalue|{fbb5a92c-8912-4bc8-a1d3-b327e7757c72}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{a067c50d-77d1-4780-ad3b-ad73368c0f33}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{3f17345e-b7f7-47dd-8903-a56fc2f11d64}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{8ceb50c8-4728-41aa-91cf-23ac77d73d46}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofColor|{fbb5a92c-8912-4bc8-a1d3-b327e7757c72}, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  medium,                                 !- Feature Value 7
  SizingInfoRoofMaterial|{fbb5a92c-8912-4bc8-a1d3-b327e7757c72}, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  asphalt shingles,                       !- Feature Value 8
  SizingInfoRoofRigidInsRvalue|{fbb5a92c-8912-4bc8-a1d3-b327e7757c72}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  0,                                      !- Feature Value 9
  SizingInfoRoofHasRadiantBarrier|{fbb5a92c-8912-4bc8-a1d3-b327e7757c72}, !- Feature Name 10
  Boolean,                                !- Feature Data Type 10
  false,                                  !- Feature Value 10
  SizingInfoRoofColor|{a067c50d-77d1-4780-ad3b-ad73368c0f33}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{a067c50d-77d1-4780-ad3b-ad73368c0f33}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{a067c50d-77d1-4780-ad3b-ad73368c0f33}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{a067c50d-77d1-4780-ad3b-ad73368c0f33}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{3f17345e-b7f7-47dd-8903-a56fc2f11d64}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{3f17345e-b7f7-47dd-8903-a56fc2f11d64}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{3f17345e-b7f7-47dd-8903-a56fc2f11d64}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{3f17345e-b7f7-47dd-8903-a56fc2f11d64}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8ceb50c8-4728-41aa-91cf-23ac77d73d46}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8ceb50c8-4728-41aa-91cf-23ac77d73d46}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8ceb50c8-4728-41aa-91cf-23ac77d73d46}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8ceb50c8-4728-41aa-91cf-23ac77d73d46}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoWallType|{e65cb1c3-d4c0-4a9f-833f-538466e56a7d}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  WoodStud,                               !- Feature Value 23
  SizingInfoStudWallCavityRvalue|{e65cb1c3-d4c0-4a9f-833f-538466e56a7d}, !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  13,                                     !- Feature Value 24
  SizingInfoWallType|{26423f22-8a46-45fc-abed-106722976af2}, !- Feature Name 25
  String,                                 !- Feature Data Type 25
  WoodStud,                               !- Feature Value 25
  SizingInfoStudWallCavityRvalue|{26423f22-8a46-45fc-abed-106722976af2}, !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  13,                                     !- Feature Value 26
  SizingInfoWallType|{4d537444-a11a-487b-90af-0d22e9380bbf}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  WoodStud,                               !- Feature Value 27
  SizingInfoStudWallCavityRvalue|{4d537444-a11a-487b-90af-0d22e9380bbf}, !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  13,                                     !- Feature Value 28
  SizingInfoWallType|{18c872f7-954d-418c-862e-702704e9027b}, !- Feature Name 29
  String,                                 !- Feature Data Type 29
  WoodStud,                               !- Feature Value 29
  SizingInfoStudWallCavityRvalue|{18c872f7-954d-418c-862e-702704e9027b}, !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  13,                                     !- Feature Value 30
  SizingInfoWallType|{88a23bd4-28bd-4296-8633-af43a7862329}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  WoodStud,                               !- Feature Value 31
  SizingInfoStudWallCavityRvalue|{88a23bd4-28bd-4296-8633-af43a7862329}, !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  13,                                     !- Feature Value 32
  SizingInfoWallType|{603b10b4-3659-4207-aa56-687171143298}, !- Feature Name 33
  String,                                 !- Feature Data Type 33
  WoodStud,                               !- Feature Value 33
  SizingInfoStudWallCavityRvalue|{603b10b4-3659-4207-aa56-687171143298}, !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  13,                                     !- Feature Value 34
  SizingInfoWallType|{8cba2ea4-dfc4-4a3a-ab1e-0a5c08b7af24}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  WoodStud,                               !- Feature Value 35
  SizingInfoStudWallCavityRvalue|{8cba2ea4-dfc4-4a3a-ab1e-0a5c08b7af24}, !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  13,                                     !- Feature Value 36
  SizingInfoWallType|{8120c2d7-a8fd-475a-8beb-5e1b7b1318cb}, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  WoodStud,                               !- Feature Value 37
  SizingInfoStudWallCavityRvalue|{8120c2d7-a8fd-475a-8beb-5e1b7b1318cb}, !- Feature Name 38
  Double,                                 !- Feature Data Type 38
  13,                                     !- Feature Value 38
  SizingInfoWallType|{dc84f766-68d8-4c11-a045-72c7e08bd5c3}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  WoodStud,                               !- Feature Value 39
  SizingInfoStudWallCavityRvalue|{dc84f766-68d8-4c11-a045-72c7e08bd5c3}, !- Feature Name 40
  Double,                                 !- Feature Data Type 40
  13,                                     !- Feature Value 40
  SizingInfoWallType|{41a7b9f6-32bf-4976-b9ec-12ae80f2e6ec}, !- Feature Name 41
  String,                                 !- Feature Data Type 41
  WoodStud,                               !- Feature Value 41
  SizingInfoStudWallCavityRvalue|{41a7b9f6-32bf-4976-b9ec-12ae80f2e6ec}, !- Feature Name 42
  Double,                                 !- Feature Data Type 42
  13,                                     !- Feature Value 42
  SizingInfoWallType|{2b2f7a29-0cff-4726-817a-a17472f0ad21}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  WoodStud,                               !- Feature Value 43
  SizingInfoStudWallCavityRvalue|{2b2f7a29-0cff-4726-817a-a17472f0ad21}, !- Feature Name 44
  Double,                                 !- Feature Data Type 44
  13,                                     !- Feature Value 44
  SizingInfoWallType|{5168a6fb-2529-48c8-b794-113b43e2789d}, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  WoodStud,                               !- Feature Value 45
  SizingInfoStudWallCavityRvalue|{5168a6fb-2529-48c8-b794-113b43e2789d}, !- Feature Name 46
  Double,                                 !- Feature Data Type 46
  13,                                     !- Feature Value 46
  SizingInfoWallType|{fa88af2f-dd8b-4a5f-9a2e-25fb9b88a349}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  WoodStud,                               !- Feature Value 47
  SizingInfoStudWallCavityRvalue|{fa88af2f-dd8b-4a5f-9a2e-25fb9b88a349}, !- Feature Name 48
  Double,                                 !- Feature Data Type 48
  13,                                     !- Feature Value 48
  SizingInfoWallType|{d3737ebc-018f-4e2f-85fb-a7fd8b6d811a}, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  WoodStud,                               !- Feature Value 49
  SizingInfoStudWallCavityRvalue|{d3737ebc-018f-4e2f-85fb-a7fd8b6d811a}, !- Feature Name 50
  Double,                                 !- Feature Data Type 50
  13,                                     !- Feature Value 50
  SizingInfoWallType|{8cc83818-1671-4924-a8a8-501591e0b154}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{8cc83818-1671-4924-a8a8-501591e0b154}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{dd23e690-dc35-446c-bab1-fb6df1b75235}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{dd23e690-dc35-446c-bab1-fb6df1b75235}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{40535253-d84a-4b0c-b9bb-a2b70eabb27f}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{40535253-d84a-4b0c-b9bb-a2b70eabb27f}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{526b105c-9053-4246-8037-1d6067232f7d}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{526b105c-9053-4246-8037-1d6067232f7d}, !- Feature Name 58
  Integer,                                !- Feature Data Type 58
  0,                                      !- Feature Value 58
  SizingInfoWallType|{187af0b2-cda3-4e50-8f04-bea9bfa44e19}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{187af0b2-cda3-4e50-8f04-bea9bfa44e19}, !- Feature Name 60
  Integer,                                !- Feature Data Type 60
  0,                                      !- Feature Value 60
  SizingInfoWallType|{69ea5247-aef1-4a47-bb0e-6954830ac5cc}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{69ea5247-aef1-4a47-bb0e-6954830ac5cc}, !- Feature Name 62
  Integer,                                !- Feature Data Type 62
  0,                                      !- Feature Value 62
  SizingInfoWallType|{aa8c133d-d1eb-45c8-9ef2-ece3d60899d4}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{aa8c133d-d1eb-45c8-9ef2-ece3d60899d4}, !- Feature Name 64
  Integer,                                !- Feature Data Type 64
  0,                                      !- Feature Value 64
  SizingInfoWallType|{9e1c2573-2571-4f1a-b063-39a69e9c22c6}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{9e1c2573-2571-4f1a-b063-39a69e9c22c6}, !- Feature Name 66
  Integer,                                !- Feature Data Type 66
  0,                                      !- Feature Value 66
  SizingInfoWallType|{3b2c4170-ccf4-40c0-b1fb-a643d6f72593}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{3b2c4170-ccf4-40c0-b1fb-a643d6f72593}, !- Feature Name 68
  Integer,                                !- Feature Data Type 68
  0,                                      !- Feature Value 68
  SizingInfoWallType|{aa39ff91-317d-4a25-9e9a-d3e22a705b9f}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{aa39ff91-317d-4a25-9e9a-d3e22a705b9f}, !- Feature Name 70
  Integer,                                !- Feature Data Type 70
  0,                                      !- Feature Value 70
  SizingInfoWallType|{36a9fa09-65c3-4893-a276-a096502e7b6d}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{36a9fa09-65c3-4893-a276-a096502e7b6d}, !- Feature Name 72
  Integer,                                !- Feature Data Type 72
  0,                                      !- Feature Value 72
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 73
  String,                                 !- Feature Data Type 73
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 73
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 74
  String,                                 !- Feature Data Type 74
  400.0,                                  !- Feature Value 74
  actual air flow rate,                   !- Feature Name 75
  Double,                                 !- Feature Data Type 75
  280,                                    !- Feature Value 75
  ClothesWasherIMEF|{1833b4c2-7896-4903-92fd-555401a60358}, !- Feature Name 76
  Double,                                 !- Feature Data Type 76
  0.94999999999999996,                    !- Feature Value 76
  ClothesWasherRatedAnnualEnergy|{1833b4c2-7896-4903-92fd-555401a60358}, !- Feature Name 77
  Double,                                 !- Feature Data Type 77
  387,                                    !- Feature Value 77
  ClothesWasherDrumVolume|{1833b4c2-7896-4903-92fd-555401a60358}, !- Feature Name 78
  Double,                                 !- Feature Data Type 78
  3.5,                                    !- Feature Value 78
  ClothesWasherDayShift|{1833b4c2-7896-4903-92fd-555401a60358}, !- Feature Name 79
  Double,                                 !- Feature Data Type 79
  0,                                      !- Feature Value 79
  ClothesDryerCEF|{3385ef32-6a79-47db-9ea1-cb986aa104d2}, !- Feature Name 80
  Double,                                 !- Feature Data Type 80
  2.3999999999999999,                     !- Feature Value 80
  ClothesDryerMult|{3385ef32-6a79-47db-9ea1-cb986aa104d2}, !- Feature Name 81
  Double,                                 !- Feature Data Type 81
  1,                                      !- Feature Value 81
  ClothesDryerFuelType|{3385ef32-6a79-47db-9ea1-cb986aa104d2}, !- Feature Name 82
  String,                                 !- Feature Data Type 82
  gas,                                    !- Feature Value 82
  ClothesDryerFuelSplit|{3385ef32-6a79-47db-9ea1-cb986aa104d2}, !- Feature Name 83
  Double,                                 !- Feature Data Type 83
  0.070000000000000007,                   !- Feature Value 83
  SizingInfoMechVentType,                 !- Feature Name 84
  String,                                 !- Feature Data Type 84
  exhaust,                                !- Feature Value 84
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 85
  Double,                                 !- Feature Data Type 85
  0,                                      !- Feature Value 85
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 86
  Double,                                 !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 87
  Double,                                 !- Feature Data Type 87
  0,                                      !- Feature Value 87
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 88
  Double,                                 !- Feature Data Type 88
  64.039999999999992,                     !- Feature Value 88
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 89
  Double,                                 !- Feature Data Type 89
  1.7,                                    !- Feature Value 89
  SizingInfoDuctsReturnRvalue,            !- Feature Name 90
  Double,                                 !- Feature Data Type 90
  1.7,                                    !- Feature Value 90
  SizingInfoDuctsSupplyLoss,              !- Feature Name 91
  Double,                                 !- Feature Data Type 91
  0.13696338696303695,                    !- Feature Value 91
  SizingInfoDuctsReturnLoss,              !- Feature Name 92
  Double,                                 !- Feature Data Type 92
  0.10009990009990012,                    !- Feature Value 92
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 93
  Double,                                 !- Feature Data Type 93
  680.80000000000007,                     !- Feature Value 93
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 94
  Double,                                 !- Feature Data Type 94
  646.75999999999999,                     !- Feature Value 94
  SizingInfoDuctsLocationZone,            !- Feature Name 95
  String,                                 !- Feature Data Type 95
  garage zone,                            !- Feature Value 95
  SizingInfoDuctsLocationFrac,            !- Feature Name 96
  Double,                                 !- Feature Data Type 96
  0.65000000000000002,                    !- Feature Value 96
  SizingInfoZoneInfiltrationELA|{60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Feature Name 97
  Double,                                 !- Feature Data Type 97
  0.67695687826970674,                    !- Feature Value 97
  SizingInfoZoneInfiltrationCFM|{60a7a5c8-e9ca-4a3a-b48e-3bf3d78eb7c8}, !- Feature Name 98
  Double,                                 !- Feature Data Type 98
  78.264973267821873,                     !- Feature Value 98
  SizingInfoZoneInfiltrationCFM|{e639e981-854d-426d-a778-9f83dd805da5}, !- Feature Name 99
  Double,                                 !- Feature Data Type 99
  0;                                      !- Feature Value 99

OS:Schedule:Ruleset,
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Handle
  residential occupants schedule,         !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  {fe1d83c3-2f39-48fe-a195-308666f05d11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe1d83c3-2f39-48fe-a195-308666f05d11}, !- Handle
  Schedule Day 1,                         !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c661c85-82e6-48b3-bbd6-09f4acb55af3}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {01d819a5-990b-4521-9238-19c5f32b00e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01d819a5-990b-4521-9238-19c5f32b00e0}, !- Handle
  residential occupants schedule allday1, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {c583d5ff-9c4c-4522-8888-32da682b2d89}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d1a32508-2fa7-4a13-9d97-2e70a6914db6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d1a32508-2fa7-4a13-9d97-2e70a6914db6}, !- Handle
  residential occupants schedule allday2, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {1296d352-4e78-4c5f-877c-2d91a329a60c}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1d257db6-8317-47a6-b18f-62a73917dc84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d257db6-8317-47a6-b18f-62a73917dc84}, !- Handle
  residential occupants schedule allday3, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {76d23be3-3586-4038-a5dc-1c265b983308}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1ba07501-f31a-44df-ace0-ec7f0d9f0b91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1ba07501-f31a-44df-ace0-ec7f0d9f0b91}, !- Handle
  residential occupants schedule allday4, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {0c14db11-675b-4a14-8247-295fa380798f}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d1c665fa-fbf9-4b71-8125-29a7078c68a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1c665fa-fbf9-4b71-8125-29a7078c68a4}, !- Handle
  residential occupants schedule allday5, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {e6577830-cb57-423a-b1c2-4c35d08ffa93}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f5a90586-81ff-4475-af49-0db4f6bc27ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f5a90586-81ff-4475-af49-0db4f6bc27ef}, !- Handle
  residential occupants schedule allday6, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {265c3948-ad2e-4f06-afe1-cc5b5894237a}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {864eb0c4-039e-4397-828b-cd1f27181e50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {864eb0c4-039e-4397-828b-cd1f27181e50}, !- Handle
  residential occupants schedule allday7, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {18f28289-0fc0-41ad-859e-4d25990557e3}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {344ca295-ad2a-44a0-a6d6-08327be898d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {344ca295-ad2a-44a0-a6d6-08327be898d9}, !- Handle
  residential occupants schedule allday8, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {a9b99417-68c6-4d12-a747-b077b22ac24b}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1346eaa1-5af4-4d6b-9df2-e7b7696b69ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1346eaa1-5af4-4d6b-9df2-e7b7696b69ad}, !- Handle
  residential occupants schedule allday9, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {fcb2922f-cc27-48e6-a4c0-225545d33069}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b3050dc-686c-4ded-9f70-6bb57620e342}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b3050dc-686c-4ded-9f70-6bb57620e342}, !- Handle
  residential occupants schedule allday10, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {bd8b6203-7dc7-4b4a-9dff-63fcb2517afc}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c91bd8c-7fb3-4b09-8201-7347418f9a35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c91bd8c-7fb3-4b09-8201-7347418f9a35}, !- Handle
  residential occupants schedule allday11, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {e319e58e-c038-4b29-bd67-a4ef429bb714}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cd1efa4-13bb-482d-8bb7-d74f2160677e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cd1efa4-13bb-482d-8bb7-d74f2160677e}, !- Handle
  residential occupants schedule allday12, !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.88,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.41,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.24,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {33de12b8-931b-4469-935d-46e26ef62b79}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {b6b0d46a-412b-4dfe-8b2c-ac8682a38ab0}, !- Schedule Type Limits Name
  {99558d8f-fb4e-422a-9efe-cd4d409d6506}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99558d8f-fb4e-422a-9efe-cd4d409d6506}, !- Handle
  Schedule Day 2,                         !- Name
  {b6b0d46a-412b-4dfe-8b2c-ac8682a38ab0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {248015df-c376-41c3-971a-c4fd3e8efde4}, !- Handle
  residential occupants|finished attic space, !- Name
  People,                                 !- Number of People Calculation Method
  0.66,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {83fdf57c-c198-445f-9c46-74d85205bb8e}, !- Handle
  residential occupants|finished attic space, !- Name
  {248015df-c376-41c3-971a-c4fd3e8efde4}, !- People Definition Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space or SpaceType Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Number of People Schedule Name
  {33de12b8-931b-4469-935d-46e26ef62b79}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {b6b0d46a-412b-4dfe-8b2c-ac8682a38ab0}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {ee1fa00a-bbb6-4774-b933-3076c2d8545a}, !- Handle
  residential occupants|living space|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  0.753066980023502,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {557e33ea-f96c-4b2f-be42-fd0350b18a5c}, !- Handle
  residential occupants|living space|story 2, !- Name
  {ee1fa00a-bbb6-4774-b933-3076c2d8545a}, !- People Definition Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space or SpaceType Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Number of People Schedule Name
  {33de12b8-931b-4469-935d-46e26ef62b79}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {12ecc78a-91b7-448e-b2d0-4c6a62d0fbf4}, !- Handle
  residential occupants|garage finished attic space, !- Name
  People,                                 !- Number of People Calculation Method
  0.0930669800235018,                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {1ae7c87c-33e4-4d3a-94e3-44290313fd69}, !- Handle
  residential occupants|garage finished attic space, !- Name
  {12ecc78a-91b7-448e-b2d0-4c6a62d0fbf4}, !- People Definition Name
  {176b8c05-8459-47b3-90da-2ad372ca818f}, !- Space or SpaceType Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Number of People Schedule Name
  {33de12b8-931b-4469-935d-46e26ef62b79}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {dbc6c7d3-11a4-4853-9b83-fb041b11dba6}, !- Handle
  residential occupants|finished basement space, !- Name
  People,                                 !- Number of People Calculation Method
  0.566933019976498,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {866a0ae1-4b80-44e4-89fe-9768a7f28189}, !- Handle
  residential occupants|finished basement space, !- Name
  {dbc6c7d3-11a4-4853-9b83-fb041b11dba6}, !- People Definition Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space or SpaceType Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Number of People Schedule Name
  {33de12b8-931b-4469-935d-46e26ef62b79}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e569aeab-4b97-492f-be97-fc5663c1d86c}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  0.566933019976498,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {8e4e6e3f-18eb-44bb-8e3d-938dc7b23b35}, !- Handle
  residential occupants|living space,     !- Name
  {e569aeab-4b97-492f-be97-fc5663c1d86c}, !- People Definition Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space or SpaceType Name
  {3cdd3f43-44c8-4ee6-90e2-9834550af380}, !- Number of People Schedule Name
  {33de12b8-931b-4469-935d-46e26ef62b79}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {02b0e861-2767-4569-abf5-28d69bdce657}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.048, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.048, 5.7912;                !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {5f6aec26-f542-467b-a356-3796c18e8e15}, !- Handle
  residential neighbors left 1,           !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.048, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.048, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -4.8768, 1.8288, 5.7912;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {326d04d6-c3ec-4ec2-8fd1-50abadb9096e}, !- Handle
  residential neighbors left 2,           !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  -4.8768, 1.8288, 5.7912,                !- X,Y,Z Vertex 2 {m}
  -4.8768, -3.048, 5.7912,                !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 4.8768;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {880f7998-3ebc-430b-8a5a-7ef19526335a}, !- Handle
  residential neighbors left 3,           !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.3255999993904, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 1 {m}
  -14.3255999993904, -2.22044604925031e-016, 4.8768, !- X,Y,Z Vertex 2 {m}
  -6.7056, -2.22044604925031e-016, 4.8768, !- X,Y,Z Vertex 3 {m}
  -4.8768, 1.8288, 5.7912,                !- X,Y,Z Vertex 4 {m}
  -3.048, -2.22044604925031e-016, 4.8768, !- X,Y,Z Vertex 5 {m}
  -3.048, 3.50520000018947, 6.62940000009474; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {31454844-7e0c-49e2-b90d-8a56e51f903b}, !- Handle
  residential neighbors left 4,           !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.3255999993904, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 1 {m}
  -3.048, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 2 {m}
  -3.048, 7.01040000037894, 4.8768,       !- X,Y,Z Vertex 3 {m}
  -14.3255999993904, 7.01040000037894, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3098bdb0-b313-47f3-ad1e-55ec5dcecaa0}, !- Handle
  residential neighbors left 5,           !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 7.01040000037894, 4.8768;       !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {9c22313c-fe64-4b43-8d16-f995817dbebd}, !- Handle
  residential neighbors left 6,           !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.3255999993904, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 1 {m}
  -14.3255999993904, 7.01040000037894, 4.8768, !- X,Y,Z Vertex 2 {m}
  -14.3255999993904, 0, 4.8768;           !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {dd06a7a5-446f-4ea7-b519-1ffcd8cd393e}, !- Handle
  residential neighbors left 7,           !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.048, 2.4384,                !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e25fa395-55af-4337-a857-15e57069485c}, !- Handle
  residential neighbors left 8,           !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.048, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1731c9ad-9173-4411-83bf-08a17853b34c}, !- Handle
  residential neighbors left 9,           !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.7056, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, -3.048, 2.4384;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4574acca-afe5-4db2-b70e-1a9b1438a6a0}, !- Handle
  residential neighbors left 10,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.3255999993904, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -14.3255999993904, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 2.4384;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {156beba3-976e-41c3-9f4d-9253fc70d75e}, !- Handle
  residential neighbors left 11,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 7.01040000037894, 2.4384,       !- X,Y,Z Vertex 1 {m}
  -3.048, 7.01040000037894, 0,            !- X,Y,Z Vertex 2 {m}
  -14.3255999993904, 7.01040000037894, 0, !- X,Y,Z Vertex 3 {m}
  -14.3255999993904, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e7c6d49a-7283-4873-adee-1cf17214cd0f}, !- Handle
  residential neighbors left 12,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.3255999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  -14.3255999993904, 7.01040000037894, 0, !- X,Y,Z Vertex 2 {m}
  -14.3255999993904, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.3255999993904, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {51fa2648-9225-4122-b1f3-1801529f4db3}, !- Handle
  residential neighbors left 13,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 3.048, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 7.01040000037894, 0,            !- X,Y,Z Vertex 3 {m}
  -3.048, 7.01040000037894, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a93cf5d0-190a-4bf2-9465-331b26ffb8ce}, !- Handle
  residential neighbors left 14,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 7.01040000037894, 4.8768,       !- X,Y,Z Vertex 1 {m}
  -3.048, 7.01040000037894, 2.4384,       !- X,Y,Z Vertex 2 {m}
  -14.3255999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 3 {m}
  -14.3255999993904, 7.01040000037894, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fed935d0-1a4b-477b-b306-17a59759ca03}, !- Handle
  residential neighbors left 15,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.3255999993904, 7.01040000037894, 4.8768, !- X,Y,Z Vertex 1 {m}
  -14.3255999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 2 {m}
  -14.3255999993904, 0, 2.4384,           !- X,Y,Z Vertex 3 {m}
  -14.3255999993904, 0, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {88e30847-93ed-4a1d-9491-ceb20dbac24c}, !- Handle
  residential neighbors left 16,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.048, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  -3.048, 7.01040000037894, 2.4384,       !- X,Y,Z Vertex 3 {m}
  -3.048, 7.01040000037894, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b4799d28-2d8f-446a-b743-1b05607c614b}, !- Handle
  residential neighbors left 17,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, -3.048, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -6.7056, -3.048, 2.4384,                !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 4.8768;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5d8c6d82-960c-473a-93f2-f3a92e536b3e}, !- Handle
  residential neighbors left 18,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.7056, 0, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  -6.7056, 0, 2.4384,                     !- X,Y,Z Vertex 2 {m}
  -6.7056, -3.048, 2.4384,                !- X,Y,Z Vertex 3 {m}
  -6.7056, -3.048, 4.8768;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3824c9c9-7cef-40f7-a0b7-0dac3695e451}, !- Handle
  residential neighbors left 19,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.3255999993904, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -14.3255999993904, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  -6.7056, 0, 2.4384,                     !- X,Y,Z Vertex 3 {m}
  -6.7056, 0, 4.8768;                     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {480dd965-e1ff-4cb7-ac02-28a04a94367c}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9455999987808, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  25.6031999987808, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  23.7743999987808, -3.048, 5.7912;       !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {1711495a-85b0-4ab8-9381-fd9a083ebf40}, !- Handle
  residential neighbors right 1,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9455999987808, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  21.9455999987808, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  23.7743999987808, -3.048, 5.7912,       !- X,Y,Z Vertex 3 {m}
  23.7743999987808, 1.8288, 5.7912;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e28f1541-2b24-46ca-96c8-78f13f2b5a27}, !- Handle
  residential neighbors right 2,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.6031999987808, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  23.7743999987808, 1.8288, 5.7912,       !- X,Y,Z Vertex 2 {m}
  23.7743999987808, -3.048, 5.7912,       !- X,Y,Z Vertex 3 {m}
  25.6031999987808, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {77cbf249-1ec6-4ead-9c74-7fa4e0cd4937}, !- Handle
  residential neighbors right 3,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3255999993904, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 1 {m}
  14.3255999993904, -2.22044604925031e-016, 4.8768, !- X,Y,Z Vertex 2 {m}
  21.9455999987808, -2.22044604925031e-016, 4.8768, !- X,Y,Z Vertex 3 {m}
  23.7743999987808, 1.8288, 5.7912,       !- X,Y,Z Vertex 4 {m}
  25.6031999987808, -2.22044604925031e-016, 4.8768, !- X,Y,Z Vertex 5 {m}
  25.6031999987808, 3.50520000018947, 6.62940000009474; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {4de2d23c-2480-4841-89c6-1ba2ce2c4aa3}, !- Handle
  residential neighbors right 4,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3255999993904, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 1 {m}
  25.6031999987808, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 2 {m}
  25.6031999987808, 7.01040000037894, 4.8768, !- X,Y,Z Vertex 3 {m}
  14.3255999993904, 7.01040000037894, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2eed0e0c-8670-4762-8815-532da7d373a4}, !- Handle
  residential neighbors right 5,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.6031999987808, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 1 {m}
  25.6031999987808, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  25.6031999987808, 7.01040000037894, 4.8768; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {9afc3b48-616b-42d7-b4cb-3445c1a7d458}, !- Handle
  residential neighbors right 6,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3255999993904, 3.50520000018947, 6.62940000009474, !- X,Y,Z Vertex 1 {m}
  14.3255999993904, 7.01040000037894, 4.8768, !- X,Y,Z Vertex 2 {m}
  14.3255999993904, 0, 4.8768;            !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {93f79ce3-587d-4cb2-b548-4668c7674733}, !- Handle
  residential neighbors right 7,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9455999987808, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  21.9455999987808, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  25.6031999987808, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  25.6031999987808, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a976e5d-bca1-44b4-a0ee-11b5f2ada5fb}, !- Handle
  residential neighbors right 8,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.6031999987808, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  25.6031999987808, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  25.6031999987808, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.6031999987808, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f9e35cf5-bf7f-4c0f-89d2-c5de71a93e5b}, !- Handle
  residential neighbors right 9,          !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9455999987808, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  21.9455999987808, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  21.9455999987808, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  21.9455999987808, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {502e4ea1-545b-4996-9e5d-d239bd618e42}, !- Handle
  residential neighbors right 10,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3255999993904, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.3255999993904, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  21.9455999987808, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  21.9455999987808, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1a5b703f-ab9f-450c-bb47-7276f89a1666}, !- Handle
  residential neighbors right 11,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.6031999987808, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.6031999987808, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  14.3255999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  14.3255999993904, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {722a9a91-0e97-49ea-be35-0a19eea9effc}, !- Handle
  residential neighbors right 12,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3255999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.3255999993904, 7.01040000037894, 0,  !- X,Y,Z Vertex 2 {m}
  14.3255999993904, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.3255999993904, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {192c0627-ca70-4caf-996f-118cb3ef7448}, !- Handle
  residential neighbors right 13,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.6031999987808, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.6031999987808, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  25.6031999987808, 7.01040000037894, 0,  !- X,Y,Z Vertex 3 {m}
  25.6031999987808, 7.01040000037894, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {90af51c2-8fac-4989-b836-0b33de358a23}, !- Handle
  residential neighbors right 14,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.6031999987808, 7.01040000037894, 4.8768, !- X,Y,Z Vertex 1 {m}
  25.6031999987808, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 2 {m}
  14.3255999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 3 {m}
  14.3255999993904, 7.01040000037894, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {763ca280-a301-40c5-9c51-95662876234d}, !- Handle
  residential neighbors right 15,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3255999993904, 7.01040000037894, 4.8768, !- X,Y,Z Vertex 1 {m}
  14.3255999993904, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 2 {m}
  14.3255999993904, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  14.3255999993904, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f1116f14-da59-4256-a1b7-258781b62d17}, !- Handle
  residential neighbors right 16,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.6031999987808, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  25.6031999987808, -3.048, 2.4384,       !- X,Y,Z Vertex 2 {m}
  25.6031999987808, 7.01040000037894, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.6031999987808, 7.01040000037894, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5a0a81fa-769a-4004-8596-700b5079d1b7}, !- Handle
  residential neighbors right 17,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9455999987808, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  21.9455999987808, -3.048, 2.4384,       !- X,Y,Z Vertex 2 {m}
  25.6031999987808, -3.048, 2.4384,       !- X,Y,Z Vertex 3 {m}
  25.6031999987808, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ab9b032b-6552-4e6f-a548-e87418980e99}, !- Handle
  residential neighbors right 18,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.9455999987808, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  21.9455999987808, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  21.9455999987808, -3.048, 2.4384,       !- X,Y,Z Vertex 3 {m}
  21.9455999987808, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8d4df5f8-98e4-42c0-8e42-955139de7ea2}, !- Handle
  residential neighbors right 19,         !- Name
  ,                                       !- Construction Name
  {d31c9ae3-4529-4263-b284-37128ae9106e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.3255999993904, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  14.3255999993904, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  21.9455999987808, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  21.9455999987808, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8feabc7-3d42-426c-a071-ebf3ad8ebc67}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {f4f015ac-181f-4b01-b6fb-d0146fc765c1}, !- Construction Name
  {dc84f766-68d8-4c11-a045-72c7e08bd5c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc84f766-68d8-4c11-a045-72c7e08bd5c3}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 2 {m}
  0.126999999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8120c2d7-a8fd-475a-8beb-5e1b7b1318cb}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Construction Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127, 0, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.126999999999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f674016-c872-49b9-a692-aae84921d3c9}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {18c872f7-954d-418c-862e-702704e9027b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.34024450747331, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.34024450747331, 0, 0.976049121113742, !- X,Y,Z Vertex 2 {m}
  3.20862476170156, 0, 0.976049121113742, !- X,Y,Z Vertex 3 {m}
  3.20862476170156, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e9b2023-19f9-4eea-b4ac-d377697c497f}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {18c872f7-954d-418c-862e-702704e9027b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.26958476170156, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  3.26958476170156, 0, 0.976049121113742, !- X,Y,Z Vertex 2 {m}
  4.13796501592981, 0, 0.976049121113742, !- X,Y,Z Vertex 3 {m}
  4.13796501592981, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c722570-7a8f-4b66-9b23-00d410467a78}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {18c872f7-954d-418c-862e-702704e9027b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.99536225343185, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.99536225343185, 0, 0.976049121113742, !- X,Y,Z Vertex 2 {m}
  5.8637425076601, 0, 0.976049121113742,  !- X,Y,Z Vertex 3 {m}
  5.8637425076601, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b93fb14d-55f1-47eb-bb27-ad41a6725e7d}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {fa88af2f-dd8b-4a5f-9a2e-25fb9b88a349}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.62485712706363, -3.048, 2.1336,       !- X,Y,Z Vertex 1 {m}
  8.62485712706363, -3.048, 1.07591399118842, !- X,Y,Z Vertex 2 {m}
  9.4183199993904, -3.048, 1.07591399118842, !- X,Y,Z Vertex 3 {m}
  9.4183199993904, -3.048, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {872dfb73-c043-46f6-8616-49b53e80b454}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {fa88af2f-dd8b-4a5f-9a2e-25fb9b88a349}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.4792799993904, -3.048, 2.1336,        !- X,Y,Z Vertex 1 {m}
  9.4792799993904, -3.048, 1.07591399118842, !- X,Y,Z Vertex 2 {m}
  10.2727428717172, -3.048, 1.07591399118842, !- X,Y,Z Vertex 3 {m}
  10.2727428717172, -3.048, 2.1336;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31bc11b1-f47b-4ef6-966f-361386c6a08a}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {8cc83818-1671-4924-a8a8-501591e0b154}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.69969534689432, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  1.69969534689432, 0, 1.05410373768099,  !- X,Y,Z Vertex 2 {m}
  2.5095199997968, 0, 1.05410373768099,   !- X,Y,Z Vertex 3 {m}
  2.5095199997968, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba556a17-abc9-4774-837a-66ac889fe4c3}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {8cc83818-1671-4924-a8a8-501591e0b154}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.5704799997968, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  2.5704799997968, 0, 1.05410373768099,   !- X,Y,Z Vertex 2 {m}
  3.38030465269928, 0, 1.05410373768099,  !- X,Y,Z Vertex 3 {m}
  3.38030465269928, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4385072d-5c5d-4c4b-b6e8-211d22a347bb}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {8cc83818-1671-4924-a8a8-501591e0b154}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.23969534669112, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.23969534669112, 0, 1.05410373768099,  !- X,Y,Z Vertex 2 {m}
  5.0495199995936, 0, 1.05410373768099,   !- X,Y,Z Vertex 3 {m}
  5.0495199995936, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b1c06d0-0df1-4133-ada7-5fd21c4d7769}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {8cc83818-1671-4924-a8a8-501591e0b154}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.1104799995936, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  5.1104799995936, 0, 1.05410373768099,   !- X,Y,Z Vertex 2 {m}
  5.92030465249608, 0, 1.05410373768099,  !- X,Y,Z Vertex 3 {m}
  5.92030465249608, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2895f6a-c8d9-47fc-a4b5-b6754943b40f}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {88a23bd4-28bd-4296-8633-af43a7862329}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.35046115640947, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.35046115640947, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  8.4886799995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  8.4886799995428, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9b411fe-8a64-4056-b517-a71fe158f769}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {88a23bd4-28bd-4296-8633-af43a7862329}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4277199995428, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.4277199995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  7.56593884267613, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  7.56593884267613, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {021e9e34-ec89-426d-9950-77147fa95e90}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {88a23bd4-28bd-4296-8633-af43a7862329}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53106115656187, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.53106115656187, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  5.6692799996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  5.6692799996952, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e97aad7-0ebb-4d7b-97e0-2ba42b577ad0}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {88a23bd4-28bd-4296-8633-af43a7862329}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6083199996952, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.6083199996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  4.74653884282854, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  4.74653884282854, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce71912d-fca3-4434-a358-df59dfc0c399}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {88a23bd4-28bd-4296-8633-af43a7862329}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25029057828093, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.25029057828093, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  2.38850942141427, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  2.38850942141427, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b237652-c902-4758-9bdf-5b071e9229fe}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {41a7b9f6-32bf-4976-b9ec-12ae80f2e6ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.35046115640947, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.35046115640947, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  8.4886799995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  8.4886799995428, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {412818a1-6643-452f-baa8-15cdd6e80df2}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {41a7b9f6-32bf-4976-b9ec-12ae80f2e6ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.4277199995428, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  8.4277199995428, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  7.56593884267613, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  7.56593884267613, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c373b5d-7008-4c5f-a414-fd6236a463cc}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {41a7b9f6-32bf-4976-b9ec-12ae80f2e6ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.53106115656187, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  6.53106115656187, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  5.6692799996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  5.6692799996952, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {782514ba-f66f-4bee-97c3-78aba9399c50}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {41a7b9f6-32bf-4976-b9ec-12ae80f2e6ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.6083199996952, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  5.6083199996952, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  4.74653884282854, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  4.74653884282854, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64faa09c-9233-41e6-9d28-f52e4b3f59d5}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {41a7b9f6-32bf-4976-b9ec-12ae80f2e6ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.25029057828093, 7.01040000037894, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.25029057828093, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 2 {m}
  2.38850942141427, 7.01040000037894, 0.984845717896735, !- X,Y,Z Vertex 3 {m}
  2.38850942141427, 7.01040000037894, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b69e58be-405c-4e31-9f5e-66d73eb47b9a}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {603b10b4-3659-4207-aa56-687171143298}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.51786636835753, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.51786636835753, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 4.70408000025263, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 4.70408000025263, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25d9f093-d07d-478f-abfb-42c6b0ddd9c8}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {603b10b4-3659-4207-aa56-687171143298}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.64312000025263, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.64312000025263, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 3.82933363214772, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 3.82933363214772, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a204e856-fae0-45af-bc4f-7345c12596ea}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {603b10b4-3659-4207-aa56-687171143298}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.18106636823122, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.18106636823122, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 2.36728000012631, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 2.36728000012631, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38264c0c-bd22-4dbe-b152-c6ff1e5678e6}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {603b10b4-3659-4207-aa56-687171143298}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.30632000012631, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.30632000012631, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 1.49253363202141, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 1.49253363202141, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdf395db-8aa1-40c5-9b5f-502191adcbb0}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {2b2f7a29-0cff-4726-817a-a17472f0ad21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.51786636835753, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 5.51786636835753, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 4.70408000025263, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 4.70408000025263, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74e307bd-5163-4228-8a79-1ed1ef08a77e}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {2b2f7a29-0cff-4726-817a-a17472f0ad21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.64312000025263, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.64312000025263, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 3.82933363214772, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 3.82933363214772, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7fbe182-c927-4ebc-9475-86cdb8f8758f}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {2b2f7a29-0cff-4726-817a-a17472f0ad21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.18106636823122, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 3.18106636823122, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 2.36728000012631, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 2.36728000012631, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b331bb78-c4af-403e-ae8b-503df6e1069f}, !- Handle
  Surface 16 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {2b2f7a29-0cff-4726-817a-a17472f0ad21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.30632000012631, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 2.30632000012631, 1.04882277131616,  !- X,Y,Z Vertex 2 {m}
  0, 1.49253363202141, 1.04882277131616,  !- X,Y,Z Vertex 3 {m}
  0, 1.49253363202141, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f35aacb-2147-4f5c-98e2-4b35d5549b3a}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {d3737ebc-018f-4e2f-85fb-a7fd8b6d811a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.6199999993904, -0.734660298882265, 2.1336, !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -0.734660298882265, 1.12204001841006, !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -1.49352, 1.12204001841006, !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -1.49352, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fb585e6-45c9-48c3-9799-901ee0739f4d}, !- Handle
  Surface 20 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {d3737ebc-018f-4e2f-85fb-a7fd8b6d811a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.6199999993904, -1.55448, 2.1336,      !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -1.55448, 1.12204001841006, !- X,Y,Z Vertex 2 {m}
  7.6199999993904, -2.31333970111774, 1.12204001841006, !- X,Y,Z Vertex 3 {m}
  7.6199999993904, -2.31333970111774, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44881779-41e1-4767-9465-a6961c4c0bf9}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {8cba2ea4-dfc4-4a3a-ab1e-0a5c08b7af24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 4.12147419300002, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 4.12147419300002, 0.964231339016463, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 4.99872000018947, 0.964231339016463, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 4.99872000018947, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8da98a64-28b4-4f5c-a6fb-c197475ed8a3}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {8cba2ea4-dfc4-4a3a-ab1e-0a5c08b7af24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 5.05968000018947, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 5.05968000018947, 0.964231339016463, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 5.93692580737892, 0.964231339016463, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 5.93692580737892, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {001a99db-89fd-4d70-8efd-b19946abc21d}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {5168a6fb-2529-48c8-b794-113b43e2789d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, -1.44784809546888, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -1.44784809546888, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, -0.563879999905265, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, -0.563879999905265, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae90cd31-0868-42ea-ad7b-a9fcf737adb2}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {5168a6fb-2529-48c8-b794-113b43e2789d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, -0.502919999905265, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -0.502919999905265, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 0.381048095658345, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 0.381048095658345, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbca85df-4f00-47d6-8c9d-5fc69020032f}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {5168a6fb-2529-48c8-b794-113b43e2789d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 1.06675190462586, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 1.06675190462586, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 1.95072000018947, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 1.95072000018947, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adf7adc7-f640-4bbb-a556-e98ff99ed430}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {5168a6fb-2529-48c8-b794-113b43e2789d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 2.01168000018947, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 2.01168000018947, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 2.89564809575308, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 2.89564809575308, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bac4b550-f8ce-4339-b220-eb03770b0f62}, !- Handle
  Surface 18 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Construction Name
  {5168a6fb-2529-48c8-b794-113b43e2789d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2775999993904, 4.0538159525024, 2.1336, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 4.0538159525024, 0.955270528613707, !- X,Y,Z Vertex 2 {m}
  11.2775999993904, 4.93778404806601, 0.955270528613707, !- X,Y,Z Vertex 3 {m}
  11.2775999993904, 4.93778404806601, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {67210041-3ca1-4268-aeb7-02bef6cb5b4d}, !- Handle
  Surface 13 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1e9b2023-19f9-4eea-b4ac-d377697c497f}; !- Shaded Object Name

OS:ShadingSurface,
  {bd1f9289-01c4-4c0f-ae73-b8fa6fec0d3f}, !- Handle
  Surface 13 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {67210041-3ca1-4268-aeb7-02bef6cb5b4d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.29036501592981, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  3.11718476170156, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  3.11718476170156, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  4.29036501592981, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ad4e3895-2160-4151-954d-e076ef5ad45f}, !- Handle
  Surface 13 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2f674016-c872-49b9-a692-aae84921d3c9}; !- Shaded Object Name

OS:ShadingSurface,
  {ed3ca5b8-7349-4f74-8b78-76106cd03d65}, !- Handle
  Surface 13 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ad4e3895-2160-4151-954d-e076ef5ad45f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.36102476170156, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.18784450747331, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  2.18784450747331, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  3.36102476170156, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1e0504f2-36f7-4819-8add-aea03abecdea}, !- Handle
  Surface 8 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b69e58be-405c-4e31-9f5e-66d73eb47b9a}; !- Shaded Object Name

OS:ShadingSurface,
  {8fb4ec90-3bd1-494c-9529-3cd9ca97d8b6}, !- Handle
  Surface 8 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1e0504f2-36f7-4819-8add-aea03abecdea}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.55168000025263, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.67026636835753, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.67026636835753, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.55168000025263, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {848bc10e-7b08-465e-8027-67d0f2a3c988}, !- Handle
  Surface 13 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9c722570-7a8f-4b66-9b23-00d410467a78}; !- Shaded Object Name

OS:ShadingSurface,
  {77944546-290a-4b56-a088-acb524a01076}, !- Handle
  Surface 13 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {848bc10e-7b08-465e-8027-67d0f2a3c988}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.0161425076601, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  4.84296225343185, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.84296225343185, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  6.0161425076601, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5b8a381e-dcbd-4b52-9277-794b6881ea94}, !- Handle
  Surface 8 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {25d9f093-d07d-478f-abfb-42c6b0ddd9c8}; !- Shaded Object Name

OS:ShadingSurface,
  {ab4da22d-f639-42a6-85af-16404f8c3494}, !- Handle
  Surface 8 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5b8a381e-dcbd-4b52-9277-794b6881ea94}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.67693363214772, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.79552000025263, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.79552000025263, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.67693363214772, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ecd988d9-4adb-45a8-a3e2-db5bbebeda10}, !- Handle
  Surface 21 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {31bc11b1-f47b-4ef6-966f-361386c6a08a}; !- Shaded Object Name

OS:ShadingSurface,
  {c52793b3-d720-4b7d-b870-9033cac0bd3f}, !- Handle
  Surface 21 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ecd988d9-4adb-45a8-a3e2-db5bbebeda10}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.6619199997968, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  1.54729534689432, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  1.54729534689432, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  2.6619199997968, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8ad6f23c-36f8-4627-9ddd-990fc2413e95}, !- Handle
  Surface 9 - Window 1 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d2895f6a-c8d9-47fc-a4b5-b6754943b40f}; !- Shaded Object Name

OS:ShadingSurface,
  {60e2194e-cb98-49a3-8a84-d5a3455aacd9}, !- Handle
  Surface 9 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {8ad6f23c-36f8-4627-9ddd-990fc2413e95}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.3362799995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  9.50286115640947, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  9.50286115640947, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  8.3362799995428, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {21d36f3f-1b86-4f9a-8390-8cd020fcc0bf}, !- Handle
  Surface 19 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {872dfb73-c043-46f6-8616-49b53e80b454}; !- Shaded Object Name

OS:ShadingSurface,
  {88d13164-1189-4361-95f3-d42f63721c76}, !- Handle
  Surface 19 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {21d36f3f-1b86-4f9a-8390-8cd020fcc0bf}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.4251428717172, -3.048, 2.286,        !- X,Y,Z Vertex 1 {m}
  9.3268799993904, -3.048, 2.286,         !- X,Y,Z Vertex 2 {m}
  9.3268799993904, -3.6576, 2.286,        !- X,Y,Z Vertex 3 {m}
  10.4251428717172, -3.6576, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {482d39f1-52ec-4164-9db4-29a5a2869e61}, !- Handle
  Surface 19 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b93fb14d-55f1-47eb-bb27-ad41a6725e7d}; !- Shaded Object Name

OS:ShadingSurface,
  {ccedb510-688b-40cb-8831-0642f408730f}, !- Handle
  Surface 19 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {482d39f1-52ec-4164-9db4-29a5a2869e61}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.5707199993904, -3.048, 2.286,         !- X,Y,Z Vertex 1 {m}
  8.47245712706363, -3.048, 2.286,        !- X,Y,Z Vertex 2 {m}
  8.47245712706363, -3.6576, 2.286,       !- X,Y,Z Vertex 3 {m}
  9.5707199993904, -3.6576, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ece2308c-f388-4a43-a251-0fbda32c50ba}, !- Handle
  Surface 21 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ba556a17-abc9-4774-837a-66ac889fe4c3}; !- Shaded Object Name

OS:ShadingSurface,
  {c7745611-85c9-4c0e-8b56-bc6b86455733}, !- Handle
  Surface 21 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ece2308c-f388-4a43-a251-0fbda32c50ba}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.53270465269928, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  2.4180799997968, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  2.4180799997968, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  3.53270465269928, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1a23677c-4b79-4d11-b7b0-6c8e3764514c}, !- Handle
  Surface 9 - Window 5 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ce71912d-fca3-4434-a358-df59dfc0c399}; !- Shaded Object Name

OS:ShadingSurface,
  {d27c5228-2980-4eaf-bd44-9f4fa3aca9cc}, !- Handle
  Surface 9 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1a23677c-4b79-4d11-b7b0-6c8e3764514c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.23610942141427, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  3.40269057828093, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  3.40269057828093, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  2.23610942141427, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b5543f37-5174-4132-a247-bcbea480f022}, !- Handle
  Surface 21 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4385072d-5c5d-4c4b-b6e8-211d22a347bb}; !- Shaded Object Name

OS:ShadingSurface,
  {aadc0a8b-e8d7-4b7b-b8a2-0f7f8122ef62}, !- Handle
  Surface 21 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {b5543f37-5174-4132-a247-bcbea480f022}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.2019199995936, 0, 2.286,              !- X,Y,Z Vertex 1 {m}
  4.08729534669112, 0, 2.286,             !- X,Y,Z Vertex 2 {m}
  4.08729534669112, -0.6096, 2.286,       !- X,Y,Z Vertex 3 {m}
  5.2019199995936, -0.6096, 2.286;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1a4b838e-3d1c-442e-9486-a6480bce9547}, !- Handle
  Surface 21 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {2b1c06d0-0df1-4133-ada7-5fd21c4d7769}; !- Shaded Object Name

OS:ShadingSurface,
  {dc2201d5-a83c-4945-97b7-33a105f5a6b1}, !- Handle
  Surface 21 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {1a4b838e-3d1c-442e-9486-a6480bce9547}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.07270465249608, 0, 2.286,             !- X,Y,Z Vertex 1 {m}
  4.9580799995936, 0, 2.286,              !- X,Y,Z Vertex 2 {m}
  4.9580799995936, -0.6096, 2.286,        !- X,Y,Z Vertex 3 {m}
  6.07270465249608, -0.6096, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fff0e17d-38c9-404e-a8aa-9fbc55bff6d7}, !- Handle
  Surface 17 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4c373b5d-7008-4c5f-a414-fd6236a463cc}; !- Shaded Object Name

OS:ShadingSurface,
  {b8c57e12-9895-4843-9f6c-2ad155eb48dc}, !- Handle
  Surface 17 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {fff0e17d-38c9-404e-a8aa-9fbc55bff6d7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.5168799996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  6.68346115656187, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  6.68346115656187, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  5.5168799996952, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c8f21924-693d-473c-ba71-e57d1e074534}, !- Handle
  Surface 9 - Window 2 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d9b411fe-8a64-4056-b517-a71fe158f769}; !- Shaded Object Name

OS:ShadingSurface,
  {3b1f0be8-3493-4a18-b182-d2487d4d70fa}, !- Handle
  Surface 9 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c8f21924-693d-473c-ba71-e57d1e074534}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.41353884267613, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  8.5801199995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  8.5801199995428, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  7.41353884267613, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a0356ff6-f649-4c96-be56-383f28dad87a}, !- Handle
  Surface 9 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {021e9e34-ec89-426d-9950-77147fa95e90}; !- Shaded Object Name

OS:ShadingSurface,
  {df6a9021-2183-47fb-88b1-1cb23005a3c2}, !- Handle
  Surface 9 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {a0356ff6-f649-4c96-be56-383f28dad87a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.5168799996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  6.68346115656187, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  6.68346115656187, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  5.5168799996952, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b9bec4e1-bf1e-432c-b031-36fe6c404ff0}, !- Handle
  Surface 20 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1fb585e6-45c9-48c3-9799-901ee0739f4d}; !- Shaded Object Name

OS:ShadingSurface,
  {1ba89082-d9c2-4749-8219-827593296e7a}, !- Handle
  Surface 20 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {b9bec4e1-bf1e-432c-b031-36fe6c404ff0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.6199999993904, -2.46573970111774, 2.286, !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -1.40208, 2.286,       !- X,Y,Z Vertex 2 {m}
  7.0103999993904, -1.40208, 2.286,       !- X,Y,Z Vertex 3 {m}
  7.0103999993904, -2.46573970111774, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2c0b625e-d9aa-4b5e-996b-ffe22aad000e}, !- Handle
  Surface 9 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5e97aad7-0ebb-4d7b-97e0-2ba42b577ad0}; !- Shaded Object Name

OS:ShadingSurface,
  {6cd17b84-d209-4135-a6f1-5eb207d56780}, !- Handle
  Surface 9 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {2c0b625e-d9aa-4b5e-996b-ffe22aad000e}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.59413884282854, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  5.7607199996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  5.7607199996952, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  4.59413884282854, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {223d484d-a2a2-46d5-bc39-1f6222c30466}, !- Handle
  Surface 17 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {782514ba-f66f-4bee-97c3-78aba9399c50}; !- Shaded Object Name

OS:ShadingSurface,
  {9adee751-94f4-4bbf-83e7-3b8fb3c3bea9}, !- Handle
  Surface 17 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {223d484d-a2a2-46d5-bc39-1f6222c30466}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.59413884282854, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  5.7607199996952, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  5.7607199996952, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  4.59413884282854, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bab96ef8-726b-40f3-a149-1617d8c9a117}, !- Handle
  Surface 17 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7b237652-c902-4758-9bdf-5b071e9229fe}; !- Shaded Object Name

OS:ShadingSurface,
  {d6948d18-bf2c-4bd3-adfc-72535c913daf}, !- Handle
  Surface 17 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {bab96ef8-726b-40f3-a149-1617d8c9a117}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.3362799995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  9.50286115640947, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  9.50286115640947, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  8.3362799995428, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {fb7b70b5-adff-48eb-af65-a21380fcaf3d}, !- Handle
  Surface 17 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {412818a1-6643-452f-baa8-15cdd6e80df2}; !- Shaded Object Name

OS:ShadingSurface,
  {e9891e27-8832-4d68-b27f-9705fc910305}, !- Handle
  Surface 17 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {fb7b70b5-adff-48eb-af65-a21380fcaf3d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.41353884267613, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  8.5801199995428, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  8.5801199995428, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  7.41353884267613, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {70325c98-7b5c-4f88-bdb0-0374ee8da231}, !- Handle
  Surface 17 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {64faa09c-9233-41e6-9d28-f52e4b3f59d5}; !- Shaded Object Name

OS:ShadingSurface,
  {8d2a2535-52da-492d-a51c-19faa241e372}, !- Handle
  Surface 17 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {70325c98-7b5c-4f88-bdb0-0374ee8da231}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.23610942141427, 7.01040000037894, 2.286, !- X,Y,Z Vertex 1 {m}
  3.40269057828093, 7.01040000037894, 2.286, !- X,Y,Z Vertex 2 {m}
  3.40269057828093, 7.62000000037894, 2.286, !- X,Y,Z Vertex 3 {m}
  2.23610942141427, 7.62000000037894, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e9bd8956-b971-4405-aa0b-8e7339ce7f08}, !- Handle
  Surface 8 - Window 3 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a204e856-fae0-45af-bc4f-7345c12596ea}; !- Shaded Object Name

OS:ShadingSurface,
  {bcd8ef9f-a895-4f13-af30-9efb6bdca223}, !- Handle
  Surface 8 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {e9bd8956-b971-4405-aa0b-8e7339ce7f08}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.21488000012631, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.33346636823122, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.33346636823122, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.21488000012631, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6434f417-399d-4468-a81d-4b450d9acf3d}, !- Handle
  Surface 8 - Window 4 Shading Surfaces,  !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {38264c0c-bd22-4dbe-b152-c6ff1e5678e6}; !- Shaded Object Name

OS:ShadingSurface,
  {350b24b6-4f28-490d-a271-a63cb821380a}, !- Handle
  Surface 8 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {6434f417-399d-4468-a81d-4b450d9acf3d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.34013363202141, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.45872000012631, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.45872000012631, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.34013363202141, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {56b5f9d1-a860-4f53-93d7-f817f5d36cd4}, !- Handle
  Surface 16 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cdf395db-8aa1-40c5-9b5f-502191adcbb0}; !- Shaded Object Name

OS:ShadingSurface,
  {226b1aeb-8f42-4db6-8326-32d7607eac1d}, !- Handle
  Surface 16 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {56b5f9d1-a860-4f53-93d7-f817f5d36cd4}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.55168000025263, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 5.67026636835753, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 5.67026636835753, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 4.55168000025263, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f5b40b75-742f-4503-81e2-8ac980f9f560}, !- Handle
  Surface 16 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {74e307bd-5163-4228-8a79-1ed1ef08a77e}; !- Shaded Object Name

OS:ShadingSurface,
  {36d1cca6-810b-40ec-848f-3d718fba548d}, !- Handle
  Surface 16 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {f5b40b75-742f-4503-81e2-8ac980f9f560}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 3.67693363214772, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 4.79552000025263, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 4.79552000025263, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 3.67693363214772, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bcfd63df-d006-43c1-bfae-7ee3faad6ab9}, !- Handle
  Surface 16 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c7fbe182-c927-4ebc-9475-86cdb8f8758f}; !- Shaded Object Name

OS:ShadingSurface,
  {10658773-44fa-46ef-9a74-8804edf5a035}, !- Handle
  Surface 16 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {bcfd63df-d006-43c1-bfae-7ee3faad6ab9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 2.21488000012631, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 3.33346636823122, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 3.33346636823122, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 2.21488000012631, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5163b609-ca87-47ae-b20c-9d9a6b138730}, !- Handle
  Surface 16 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b331bb78-c4af-403e-ae8b-503df6e1069f}; !- Shaded Object Name

OS:ShadingSurface,
  {e3cd4464-fc47-4317-87d4-f648484d4c5a}, !- Handle
  Surface 16 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {5163b609-ca87-47ae-b20c-9d9a6b138730}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 1.34013363202141, 2.286,             !- X,Y,Z Vertex 1 {m}
  0, 2.45872000012631, 2.286,             !- X,Y,Z Vertex 2 {m}
  -0.6096, 2.45872000012631, 2.286,       !- X,Y,Z Vertex 3 {m}
  -0.6096, 1.34013363202141, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ccdf270c-9ded-471b-b85c-d420a7702607}, !- Handle
  Surface 20 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1f35aacb-2147-4f5c-98e2-4b35d5549b3a}; !- Shaded Object Name

OS:ShadingSurface,
  {230a5211-e0da-49c0-9cb3-9421959e11cd}, !- Handle
  Surface 20 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {ccdf270c-9ded-471b-b85c-d420a7702607}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.6199999993904, -1.64592, 2.286,       !- X,Y,Z Vertex 1 {m}
  7.6199999993904, -0.582260298882265, 2.286, !- X,Y,Z Vertex 2 {m}
  7.0103999993904, -0.582260298882265, 2.286, !- X,Y,Z Vertex 3 {m}
  7.0103999993904, -1.64592, 2.286;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e5106176-70c4-40cf-b1ad-fd56f23de227}, !- Handle
  Surface 18 - Window 3 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {cbca85df-4f00-47d6-8c9d-5fc69020032f}; !- Shaded Object Name

OS:ShadingSurface,
  {41b49a4e-f867-4640-8d6b-6d500261f750}, !- Handle
  Surface 18 - Window 3 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {e5106176-70c4-40cf-b1ad-fd56f23de227}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 2.10312000018947, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 0.91435190462586, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 0.91435190462586, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 2.10312000018947, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bb67528b-5fa8-4d63-b964-b8b180890939}, !- Handle
  Surface 10 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {44881779-41e1-4767-9465-a6961c4c0bf9}; !- Shaded Object Name

OS:ShadingSurface,
  {e54529c7-ad3b-463a-a9bf-feff56f7402d}, !- Handle
  Surface 10 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {bb67528b-5fa8-4d63-b964-b8b180890939}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 5.15112000018947, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.96907419300002, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 3.96907419300002, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 5.15112000018947, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {683c5a83-48c7-42ae-b8ed-10ac4c0c4654}, !- Handle
  Surface 10 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8da98a64-28b4-4f5c-a6fb-c197475ed8a3}; !- Shaded Object Name

OS:ShadingSurface,
  {c7d6a2af-c1bc-4ecf-945a-e991484efde6}, !- Handle
  Surface 10 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {683c5a83-48c7-42ae-b8ed-10ac4c0c4654}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 6.08932580737892, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 4.90728000018947, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 4.90728000018947, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 6.08932580737892, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c3d08c80-2e50-494e-b2f9-dc28fb6ed259}, !- Handle
  Surface 18 - Window 5 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bac4b550-f8ce-4339-b220-eb03770b0f62}; !- Shaded Object Name

OS:ShadingSurface,
  {6b633505-81a3-4eac-9aa3-cb5d344eb74c}, !- Handle
  Surface 18 - Window 5 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c3d08c80-2e50-494e-b2f9-dc28fb6ed259}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 5.09018404806601, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 3.9014159525024, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 3.9014159525024, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 5.09018404806601, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {688e7918-21b6-490e-9c3c-a75cb70cd233}, !- Handle
  Surface 18 - Window 1 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {001a99db-89fd-4d70-8efd-b19946abc21d}; !- Shaded Object Name

OS:ShadingSurface,
  {ea64a661-b018-48c0-bb5d-75501eae69db}, !- Handle
  Surface 18 - Window 1 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {688e7918-21b6-490e-9c3c-a75cb70cd233}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, -0.411479999905265, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -1.60024809546888, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, -1.60024809546888, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, -0.411479999905265, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {90ac7c73-d06e-49ef-88ef-8444dcd5ef83}, !- Handle
  Surface 18 - Window 2 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ae90cd31-0868-42ea-ad7b-a9fcf737adb2}; !- Shaded Object Name

OS:ShadingSurface,
  {b753db09-b898-468b-b6e0-689a1707e03e}, !- Handle
  Surface 18 - Window 2 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {90ac7c73-d06e-49ef-88ef-8444dcd5ef83}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 0.533448095658345, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, -0.655319999905265, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, -0.655319999905265, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 0.533448095658345, 2.286; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c29e7610-c99e-4527-a053-183e41c7d0fa}, !- Handle
  Surface 18 - Window 4 Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {adf7adc7-f640-4bbb-a556-e98ff99ed430}; !- Shaded Object Name

OS:ShadingSurface,
  {6fd9e5bb-61e2-4afd-b1dc-e1ead9929ae0}, !- Handle
  Surface 18 - Window 4 - residential overhangs, !- Name
  ,                                       !- Construction Name
  {c29e7610-c99e-4527-a053-183e41c7d0fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2775999993904, 3.04804809575308, 2.286, !- X,Y,Z Vertex 1 {m}
  11.2775999993904, 1.85928000018947, 2.286, !- X,Y,Z Vertex 2 {m}
  11.8871999993904, 1.85928000018947, 2.286, !- X,Y,Z Vertex 3 {m}
  11.8871999993904, 3.04804809575308, 2.286; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {00aab239-a24d-4c98-a6e5-c8d33668335c}, !- Handle
  Asphalt Shingles&#44 Medium,            !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {07ab75e2-e77a-4e86-8e46-1cb4976b0d0a}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {3b76e0d9-37e7-4f33-bce9-96f31f468f85}, !- Handle
  RoofIns,                                !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  0.0475588428131741,                     !- Conductivity {W/m-K}
  78.34581,                               !- Density {kg/m3}
  1123.46101114405;                       !- Specific Heat {J/kg-K}

OS:Material,
  {0b971d7a-7295-408c-8389-08b8e00a1e92}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {f1c768e3-129b-47f5-a2e1-a7603b675b65}, !- Handle
  RoofFinInsExt,                          !- Name
  ,                                       !- Surface Rendering Name
  {00aab239-a24d-4c98-a6e5-c8d33668335c}, !- Layer 1
  {07ab75e2-e77a-4e86-8e46-1cb4976b0d0a}, !- Layer 2
  {3b76e0d9-37e7-4f33-bce9-96f31f468f85}, !- Layer 3
  {0b971d7a-7295-408c-8389-08b8e00a1e92}; !- Layer 4

OS:Foundation:Kiva,
  {ed9b112a-03aa-4f98-9081-495ed4484f41}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  {ef4f9d28-8e7b-46c6-96bf-b15ed2df1f2a}, !- Interior Vertical Insulation Material Name
  2.4384,                                 !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  {c825fd54-d309-4ca8-8168-f76eca8498fa}, !- Exterior Vertical Insulation Material Name
  2.4384,                                 !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {ef4f9d28-8e7b-46c6-96bf-b15ed2df1f2a}, !- Handle
  FoundationIntVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.00233153347732181,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {c825fd54-d309-4ca8-8168-f76eca8498fa}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva:Settings,
  {f7561d45-bcd5-45db-981b-76fe0c4d1e1e}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {0d9f738a-5985-4f77-8484-1dc59de025fd}, !- Handle
  Concrete 8 in.,                         !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {448ebe74-4830-44e8-9ff8-b9015561d40d}, !- Handle
  WallFndGrndFinB,                        !- Name
  ,                                       !- Surface Rendering Name
  {0d9f738a-5985-4f77-8484-1dc59de025fd}; !- Layer 1

OS:Material,
  {d10dfab1-f2b7-42e2-ae46-839f99af65b4}, !- Handle
  Concrete 8 in. 1,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {501b9cd9-545c-498f-86ff-bb64564d8b85}, !- Handle
  FloorFndGrndFinB,                       !- Name
  ,                                       !- Surface Rendering Name
  {d10dfab1-f2b7-42e2-ae46-839f99af65b4}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3ee212c4-b0ea-4d83-b5d9-c9281510fd95}, !- Handle
  {38fd4bf9-0914-43f4-80d9-1ae5cb04d77e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  36.5759999995387;                       !- Total Exposed Perimeter {m}

OS:Foundation:Kiva,
  {a3e1b3a6-403e-4ae9-aadd-4b429e991e48}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {ab0841a4-8252-4478-8b1e-58dc87a12226}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {051e16f1-5b3f-4518-946d-e6581bb6dff7}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3114056,                              !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {ab0841a4-8252-4478-8b1e-58dc87a12226}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {051e16f1-5b3f-4518-946d-e6581bb6dff7}; !- Layer 1

OS:Construction,
  {97ae92c3-0b24-46d8-acf1-67c6b1e0a0d9}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {d10dfab1-f2b7-42e2-ae46-839f99af65b4}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {69951903-95a4-44b5-b393-51c539e3ad62}, !- Handle
  {aee12446-c713-4277-8101-7ac4e2b89e3e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.6576;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {f8aefd50-fff5-4943-995f-9e4b9257ac40}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0489547873864979,                     !- Conductivity {W/m-K}
  106.36479,                              !- Density {kg/m3}
  1151.68513065743;                       !- Specific Heat {J/kg-K}

OS:Material,
  {8a68604c-9d91-4e74-a810-485906ea86b5}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {39808364-0605-48e5-8529-a44115e68bed}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {fbf178ac-bbe8-4584-b48a-364577595537}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {f8aefd50-fff5-4943-995f-9e4b9257ac40}, !- Layer 1
  {07ab75e2-e77a-4e86-8e46-1cb4976b0d0a}, !- Layer 2
  {8a68604c-9d91-4e74-a810-485906ea86b5}, !- Layer 3
  {39808364-0605-48e5-8529-a44115e68bed}; !- Layer 4

OS:Construction,
  {4fe53f32-1401-43ab-be65-bef844e9d3d0}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {39808364-0605-48e5-8529-a44115e68bed}, !- Layer 1
  {8a68604c-9d91-4e74-a810-485906ea86b5}, !- Layer 2
  {07ab75e2-e77a-4e86-8e46-1cb4976b0d0a}, !- Layer 3
  {f8aefd50-fff5-4943-995f-9e4b9257ac40}; !- Layer 4

OS:Material,
  {61ab0b82-c219-4442-9513-3c4de4b4f48b}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {9423851d-62ca-407c-aa6d-ef9e2c374414}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {0b971d7a-7295-408c-8389-08b8e00a1e92}, !- Layer 1
  {61ab0b82-c219-4442-9513-3c4de4b4f48b}, !- Layer 2
  {07ab75e2-e77a-4e86-8e46-1cb4976b0d0a}, !- Layer 3
  {8a68604c-9d91-4e74-a810-485906ea86b5}, !- Layer 4
  {39808364-0605-48e5-8529-a44115e68bed}; !- Layer 5

OS:Construction,
  {6d75f7d5-77a6-4695-8d2f-d48b9d0ddbed}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {39808364-0605-48e5-8529-a44115e68bed}, !- Layer 1
  {8a68604c-9d91-4e74-a810-485906ea86b5}, !- Layer 2
  {07ab75e2-e77a-4e86-8e46-1cb4976b0d0a}, !- Layer 3
  {61ab0b82-c219-4442-9513-3c4de4b4f48b}, !- Layer 4
  {0b971d7a-7295-408c-8389-08b8e00a1e92}; !- Layer 5

OS:Material,
  {ba1e0c89-558c-45a9-a6d6-b468ce7babf4}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {79d8d741-be9f-413b-ac38-fceeafe8b962}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {e5e1d463-bbb6-4516-a7e6-3ec534784da0}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0542450177597404,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {20c4baf4-9963-4ef3-9d8e-8d94aa115708}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {ba1e0c89-558c-45a9-a6d6-b468ce7babf4}, !- Layer 1
  {79d8d741-be9f-413b-ac38-fceeafe8b962}, !- Layer 2
  {e5e1d463-bbb6-4516-a7e6-3ec534784da0}, !- Layer 3
  {0b971d7a-7295-408c-8389-08b8e00a1e92}; !- Layer 4

OS:Material,
  {e7fa56a9-6b6a-4abb-b4d2-f784064fd8d3}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0548529220753632,                     !- Conductivity {W/m-K}
  162.40275,                              !- Density {kg/m3}
  1178.91670776819;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {c4459e7a-7a50-4dad-ba6f-005f97f58100}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {79d8d741-be9f-413b-ac38-fceeafe8b962}, !- Layer 1
  {e7fa56a9-6b6a-4abb-b4d2-f784064fd8d3}; !- Layer 2

OS:Construction,
  {33b7f6ed-98dd-4184-b452-c2c91c7e520f}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {e7fa56a9-6b6a-4abb-b4d2-f784064fd8d3}, !- Layer 1
  {79d8d741-be9f-413b-ac38-fceeafe8b962}; !- Layer 2

OS:Material,
  {1abd5663-0dd7-48e8-aabd-5d6c22d31a71}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {3d178089-d4bf-4a4c-9784-5404574cdcc7}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {ba1e0c89-558c-45a9-a6d6-b468ce7babf4}, !- Layer 1
  {79d8d741-be9f-413b-ac38-fceeafe8b962}, !- Layer 2
  {1abd5663-0dd7-48e8-aabd-5d6c22d31a71}; !- Layer 3

OS:InternalMass:Definition,
  {aa8c133d-d1eb-45c8-9ef2-ece3d60899d4}, !- Handle
  garage finished attic space Partition,  !- Name
  {843eb5e5-dce3-4843-b0a0-0b80121931e9}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  11.1483648,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d578c3e6-dbfa-43fc-af3c-9dd18cb0cc2d}, !- Handle
  garage finished attic space Partition,  !- Name
  {aa8c133d-d1eb-45c8-9ef2-ece3d60899d4}, !- Internal Mass Definition Name
  {176b8c05-8459-47b3-90da-2ad372ca818f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {9e1c2573-2571-4f1a-b063-39a69e9c22c6}, !- Handle
  finished attic space Partition,         !- Name
  {843eb5e5-dce3-4843-b0a0-0b80121931e9}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  79.06048704,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c34fd785-1b79-4372-80cd-931ebf1b71c6}, !- Handle
  finished attic space Partition,         !- Name
  {9e1c2573-2571-4f1a-b063-39a69e9c22c6}, !- Internal Mass Definition Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {3b2c4170-ccf4-40c0-b1fb-a643d6f72593}, !- Handle
  living space Partition,                 !- Name
  {843eb5e5-dce3-4843-b0a0-0b80121931e9}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  67.91212224,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {42f72d68-a14d-4f1f-a3c4-5c78a444304f}, !- Handle
  living space Partition,                 !- Name
  {3b2c4170-ccf4-40c0-b1fb-a643d6f72593}, !- Internal Mass Definition Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {aa39ff91-317d-4a25-9e9a-d3e22a705b9f}, !- Handle
  living space|story 2 Partition,         !- Name
  {843eb5e5-dce3-4843-b0a0-0b80121931e9}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  90.20885184,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {756c28fb-8f25-41c0-93d3-72503adce54a}, !- Handle
  living space|story 2 Partition,         !- Name
  {aa39ff91-317d-4a25-9e9a-d3e22a705b9f}, !- Internal Mass Definition Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {36a9fa09-65c3-4893-a276-a096502e7b6d}, !- Handle
  finished basement space Partition,      !- Name
  {843eb5e5-dce3-4843-b0a0-0b80121931e9}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  67.91212224,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4c7f2ce8-0bf7-4a28-9ffe-32ccdcac8840}, !- Handle
  finished basement space Partition,      !- Name
  {36a9fa09-65c3-4893-a276-a096502e7b6d}, !- Internal Mass Definition Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {66f8e8c6-96a7-40cd-b0f8-f524c8d6c7f0}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:Construction,
  {843eb5e5-dce3-4843-b0a0-0b80121931e9}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {66f8e8c6-96a7-40cd-b0f8-f524c8d6c7f0}, !- Layer 1
  {0b971d7a-7295-408c-8389-08b8e00a1e92}; !- Layer 2

OS:InternalMass:Definition,
  {5e57af9a-c478-4e75-a957-4deec1a58bfc}, !- Handle
  residential furniture mass garage finished attic space, !- Name
  {65d50209-d3af-4520-8291-6b0f5dca4fc8}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  4.45934592,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d7852c58-6aee-4be6-ba74-7b06e9e83c6d}, !- Handle
  residential furniture mass garage finished attic space, !- Name
  {5e57af9a-c478-4e75-a957-4deec1a58bfc}, !- Internal Mass Definition Name
  {176b8c05-8459-47b3-90da-2ad372ca818f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {29862d56-f46e-41e3-81a8-384f011e9d23}, !- Handle
  residential furniture material garage finished attic space, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {65d50209-d3af-4520-8291-6b0f5dca4fc8}, !- Handle
  residential furniture construction garage finished attic space, !- Name
  ,                                       !- Surface Rendering Name
  {29862d56-f46e-41e3-81a8-384f011e9d23}; !- Layer 1

OS:InternalMass:Definition,
  {895b5aef-3ee7-4c0d-be4d-3a811d5ca8ca}, !- Handle
  residential furniture mass finished attic space, !- Name
  {5aac4518-768a-4f13-a5de-e72ee33ed323}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  31.624194816,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1d74c6c1-621c-4094-a8f2-85b3ea7a1a42}, !- Handle
  residential furniture mass finished attic space, !- Name
  {895b5aef-3ee7-4c0d-be4d-3a811d5ca8ca}, !- Internal Mass Definition Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {5aac4518-768a-4f13-a5de-e72ee33ed323}, !- Handle
  residential furniture construction finished attic space, !- Name
  ,                                       !- Surface Rendering Name
  {29862d56-f46e-41e3-81a8-384f011e9d23}; !- Layer 1

OS:InternalMass:Definition,
  {1e7e0b4d-6711-468c-872b-26fb5aae8587}, !- Handle
  residential furniture mass garage space, !- Name
  {1cd7d579-7443-4cc3-ae70-3cc5657bdc59}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  2.22967296,                             !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {612fb096-1914-4056-bd9b-eeb11132a4ee}, !- Handle
  residential furniture mass garage space, !- Name
  {1e7e0b4d-6711-468c-872b-26fb5aae8587}, !- Internal Mass Definition Name
  {716a48c7-3395-4c01-8b48-e10d42e3cb5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {1cd7d579-7443-4cc3-ae70-3cc5657bdc59}, !- Handle
  residential furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {29862d56-f46e-41e3-81a8-384f011e9d23}; !- Layer 1

OS:InternalMass:Definition,
  {e3dbab7f-3245-4bf4-985c-483093670cb8}, !- Handle
  residential furniture mass living space, !- Name
  {bdff0765-2a00-49b5-b23d-4d3a3cb3ae6f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.164848896,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8ed177be-046b-4fc2-8bc5-bd4ef2d45be6}, !- Handle
  residential furniture mass living space, !- Name
  {e3dbab7f-3245-4bf4-985c-483093670cb8}, !- Internal Mass Definition Name
  {96e3239d-93e0-4a2d-a5c3-d202fcdeaee6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {bdff0765-2a00-49b5-b23d-4d3a3cb3ae6f}, !- Handle
  residential furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {29862d56-f46e-41e3-81a8-384f011e9d23}; !- Layer 1

OS:InternalMass:Definition,
  {7a84ccb5-9f51-45df-8e76-6789f7b3b547}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {2c516d57-32c0-477f-8dd3-5bf9eee39a74}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  36.083540736,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {f3532729-0ced-458d-b282-dc151e7b8e3c}, !- Handle
  residential furniture mass living space|story 2, !- Name
  {7a84ccb5-9f51-45df-8e76-6789f7b3b547}, !- Internal Mass Definition Name
  {0c42479b-e06a-4b18-ae08-0305707f69dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {2c516d57-32c0-477f-8dd3-5bf9eee39a74}, !- Handle
  residential furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {29862d56-f46e-41e3-81a8-384f011e9d23}; !- Layer 1

OS:InternalMass:Definition,
  {8bd6c556-e491-400c-98d3-d0b061825408}, !- Handle
  residential furniture mass finished basement space, !- Name
  {41c36249-934f-49a8-b9d6-5c9c9bb3b437}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  27.164848896,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e8c7a0f7-07d4-4b3b-93f2-cecea5f1f3e6}, !- Handle
  residential furniture mass finished basement space, !- Name
  {8bd6c556-e491-400c-98d3-d0b061825408}, !- Internal Mass Definition Name
  {572f0afd-e98e-4d02-a7a3-02b5843ec992}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {41c36249-934f-49a8-b9d6-5c9c9bb3b437}, !- Handle
  residential furniture construction finished basement space, !- Name
  ,                                       !- Surface Rendering Name
  {29862d56-f46e-41e3-81a8-384f011e9d23}; !- Layer 1

OS:ScheduleTypeLimits,
  {f404837c-9e3f-45b6-925e-4041da9651ef}, !- Handle
  FRACTION,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Handle
  Window shading schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {4fede406-4e1a-4028-a0ab-9a7385cf5dde}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fede406-4e1a-4028-a0ab-9a7385cf5dde}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e987587e-df0b-4478-afbf-0ab4c945dcfa}, !- Handle
  Window shading schedule allday ruleset1, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d26160b0-f69a-486a-83a2-2c2ea1b2778c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d26160b0-f69a-486a-83a2-2c2ea1b2778c}, !- Handle
  Window shading schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa13fa3a-d80d-410d-9489-9fe940580c5b}, !- Handle
  Window shading schedule allday ruleset2, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {4c478dfa-b2e2-4676-aebf-e4138bfee51e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4c478dfa-b2e2-4676-aebf-e4138bfee51e}, !- Handle
  Window shading schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f773a336-9c8c-4b45-9ff3-cbd149340de5}, !- Handle
  Window shading schedule allday ruleset3, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2e61e793-be47-46aa-a440-e476cb539c7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e61e793-be47-46aa-a440-e476cb539c7b}, !- Handle
  Window shading schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3a58620-577d-453c-9358-f532fcc82707}, !- Handle
  Window shading schedule allday ruleset4, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b15f02d1-3b6c-4b38-b8a0-14ce5cac6f86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b15f02d1-3b6c-4b38-b8a0-14ce5cac6f86}, !- Handle
  Window shading schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42a3f847-2b94-452e-942d-900b18e87b06}, !- Handle
  Window shading schedule allday ruleset5, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d6f44f35-afc6-4f04-bd3a-403f61840523}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6f44f35-afc6-4f04-bd3a-403f61840523}, !- Handle
  Window shading schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f30806d-81e6-4b35-9eb7-e1f9306c8165}, !- Handle
  Window shading schedule allday ruleset6, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {55368b3a-46a0-415e-b5fc-1e8199d690db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55368b3a-46a0-415e-b5fc-1e8199d690db}, !- Handle
  Window shading schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df927f74-0724-4bc9-9042-81ebd268096b}, !- Handle
  Window shading schedule allday ruleset7, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {eee9264c-f3cf-4311-a33b-12aec33808c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eee9264c-f3cf-4311-a33b-12aec33808c4}, !- Handle
  Window shading schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d63a5add-e4e8-4c29-b27a-5d10f3bb89bb}, !- Handle
  Window shading schedule allday ruleset8, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {de8bc67f-0e2d-447d-ac8a-bb704f31f1f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de8bc67f-0e2d-447d-ac8a-bb704f31f1f1}, !- Handle
  Window shading schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d0da752-a603-40f2-93a7-c4b4593a1ff9}, !- Handle
  Window shading schedule allday ruleset9, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {47c9bdea-670d-4c5d-86ea-832ff3ed4510}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47c9bdea-670d-4c5d-86ea-832ff3ed4510}, !- Handle
  Window shading schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7f0f2a2-4023-4622-8cd9-cd64c6d997b1}, !- Handle
  Window shading schedule allday ruleset10, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c9a81dfa-710b-4181-a354-ead494916b86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9a81dfa-710b-4181-a354-ead494916b86}, !- Handle
  Window shading schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c55e2578-a266-4bd9-b623-922d7a34ca73}, !- Handle
  Window shading schedule allday ruleset11, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c7e28a1-6d65-4932-a0ff-15062de43bdf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c7e28a1-6d65-4932-a0ff-15062de43bdf}, !- Handle
  Window shading schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3e66483-3f1e-4b25-8cc6-0be9bcfe00ed}, !- Handle
  Window shading schedule allday ruleset12, !- Name
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d74b844f-fbc5-4d08-8c22-6348bdc0885c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d74b844f-fbc5-4d08-8c22-6348bdc0885c}, !- Handle
  Window shading schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Shade,
  {c048a11b-3396-4d36-ab6f-0f1d55cd955d}, !- Handle
  CoolingShade,                           !- Name
  0.999,                                  !- Solar Transmittance {dimensionless}
  0.000990000000000001,                   !- Solar Reflectance {dimensionless}
  0.999,                                  !- Visible Transmittance {dimensionless}
  0.000990000000000001,                   !- Visible Reflectance {dimensionless}
  1e-005,                                 !- Thermal Hemispherical Emissivity {dimensionless}
  0.999,                                  !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {99155f9c-d763-4cbd-8a3f-99fab7f78f74}, !- Handle
  WindowShadingControl,                   !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {c048a11b-3396-4d36-ab6f-0f1d55cd955d}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {d4058edb-e43b-410b-9d82-6bad64afe678}, !- Schedule Name
  ,                                       !- Setpoint
  Yes;                                    !- Shading Control Is Scheduled

OS:WindowMaterial:SimpleGlazingSystem,
  {6d84271f-066d-47a5-9bd4-6cb5070824fb}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.21;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {8b935874-959f-4d06-98b1-0c31773f8857}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {6d84271f-066d-47a5-9bd4-6cb5070824fb}; !- Layer 1

OS:Material,
  {b6b63a54-727a-4e7e-a601-02b3c68de30f}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {f4f015ac-181f-4b01-b6fb-d0146fc765c1}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {b6b63a54-727a-4e7e-a601-02b3c68de30f}; !- Layer 1

OS:PlantLoop,
  {6a989f44-5951-4ba2-8740-5f2ed481e0c0}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f667ae86-292a-4113-8235-12b580725f2f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {0d461165-a0c1-464c-9442-203817f97697}, !- Plant Side Inlet Node Name
  {593c82c1-e02d-43e1-a434-0d6a7f96d7ca}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {deebe227-7316-4f9d-9e87-8e09514ba641}, !- Demand Side Inlet Node Name
  {11963c61-a965-426c-8021-f464e46dfbf7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9d7d844b-a5b7-4291-982c-f25c53c72d29}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2e881dea-9606-481a-83ff-3a28d3964586}, !- Demand Mixer Name
  {9d6c44a2-e1b1-4f59-8d01-70f64ff0d180}, !- Demand Splitter Name
  {566b46ee-4937-49d9-9205-d8099b069ce1}, !- Supply Mixer Name
  {04050443-0d6a-4700-abc1-5c083a9edac6}; !- Supply Splitter Name

OS:Sizing:Plant,
  {edbf3fdd-75a5-4f9d-bf80-9f152957787e}, !- Handle
  {6a989f44-5951-4ba2-8740-5f2ed481e0c0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {aebfdab1-fbaf-4d97-976a-93aff555e931}, !- Handle
  Node 4,                                 !- Name
  {0d461165-a0c1-464c-9442-203817f97697}, !- Inlet Port
  {cd7927b1-a9f6-4a65-a112-901da11d1431}; !- Outlet Port

OS:Node,
  {f667ae86-292a-4113-8235-12b580725f2f}, !- Handle
  Node 5,                                 !- Name
  {96f19d58-ddf6-4bd6-8f89-b75db0496410}, !- Inlet Port
  {593c82c1-e02d-43e1-a434-0d6a7f96d7ca}; !- Outlet Port

OS:Node,
  {63e60360-7161-4f7e-a6a2-1428d04f2986}, !- Handle
  Node 6,                                 !- Name
  {2c893219-c919-4f17-9022-b8ad17297580}, !- Inlet Port
  {fa2505d3-6c72-4cd8-84b3-1cc6950f4f58}; !- Outlet Port

OS:Connector:Mixer,
  {566b46ee-4937-49d9-9205-d8099b069ce1}, !- Handle
  Connector Mixer 1,                      !- Name
  {bd91f9bd-b4a9-4ea8-bcda-01b31384e21f}, !- Outlet Branch Name
  {3f4474ab-2367-4c69-82c6-b50d4cf31bf0}, !- Inlet Branch Name 1
  {56e7df45-ddc6-41e9-ae65-941f8128c9fc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {04050443-0d6a-4700-abc1-5c083a9edac6}, !- Handle
  Connector Splitter 1,                   !- Name
  {bff7b927-5b44-4de9-8826-7c1e7881b39f}, !- Inlet Branch Name
  {2c893219-c919-4f17-9022-b8ad17297580}, !- Outlet Branch Name 1
  {ce2923ad-6496-42f1-bfbe-3d5dfb0e93b8}; !- Outlet Branch Name 2

OS:Connection,
  {0d461165-a0c1-464c-9442-203817f97697}, !- Handle
  {09224349-29a1-4582-9cba-da690c7473a4}, !- Name
  {6a989f44-5951-4ba2-8740-5f2ed481e0c0}, !- Source Object
  14,                                     !- Outlet Port
  {aebfdab1-fbaf-4d97-976a-93aff555e931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c893219-c919-4f17-9022-b8ad17297580}, !- Handle
  {af7b5514-8be7-4d76-8fa9-504dd71e17e3}, !- Name
  {04050443-0d6a-4700-abc1-5c083a9edac6}, !- Source Object
  3,                                      !- Outlet Port
  {63e60360-7161-4f7e-a6a2-1428d04f2986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593c82c1-e02d-43e1-a434-0d6a7f96d7ca}, !- Handle
  {9fc93d71-19ea-4914-9f71-0bd6b7a608df}, !- Name
  {f667ae86-292a-4113-8235-12b580725f2f}, !- Source Object
  3,                                      !- Outlet Port
  {6a989f44-5951-4ba2-8740-5f2ed481e0c0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d42e71d8-6a1d-454b-b581-19d822f9d317}, !- Handle
  Node 7,                                 !- Name
  {deebe227-7316-4f9d-9e87-8e09514ba641}, !- Inlet Port
  {e9f226a2-1d0c-41c0-b722-4c564340240b}; !- Outlet Port

OS:Node,
  {21551e05-eb02-4c50-a2ed-50fe3d0e1ab8}, !- Handle
  Node 8,                                 !- Name
  {bac61e5f-9add-45b2-8fd3-fcd0c1fe0cc7}, !- Inlet Port
  {11963c61-a965-426c-8021-f464e46dfbf7}; !- Outlet Port

OS:Node,
  {a1d695c9-d121-4f4b-b965-2418825d0fea}, !- Handle
  Node 9,                                 !- Name
  {1fc5e039-c29f-4db0-8f26-bcecab887b9a}, !- Inlet Port
  {55df3952-441c-4633-9f42-ed080a2a75de}; !- Outlet Port

OS:Connector:Mixer,
  {2e881dea-9606-481a-83ff-3a28d3964586}, !- Handle
  Connector Mixer 2,                      !- Name
  {bac61e5f-9add-45b2-8fd3-fcd0c1fe0cc7}, !- Outlet Branch Name
  {f7e9e2a3-a3d1-48ec-a099-5406ed3fda26}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {9d6c44a2-e1b1-4f59-8d01-70f64ff0d180}, !- Handle
  Connector Splitter 2,                   !- Name
  {e9f226a2-1d0c-41c0-b722-4c564340240b}, !- Inlet Branch Name
  {1fc5e039-c29f-4db0-8f26-bcecab887b9a}; !- Outlet Branch Name 1

OS:Connection,
  {deebe227-7316-4f9d-9e87-8e09514ba641}, !- Handle
  {26cf470e-a515-4e52-bc0e-76fe348d21bb}, !- Name
  {6a989f44-5951-4ba2-8740-5f2ed481e0c0}, !- Source Object
  17,                                     !- Outlet Port
  {d42e71d8-6a1d-454b-b581-19d822f9d317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f226a2-1d0c-41c0-b722-4c564340240b}, !- Handle
  {1be4c7d1-be0d-4379-b2d0-4e8564d79fca}, !- Name
  {d42e71d8-6a1d-454b-b581-19d822f9d317}, !- Source Object
  3,                                      !- Outlet Port
  {9d6c44a2-e1b1-4f59-8d01-70f64ff0d180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc5e039-c29f-4db0-8f26-bcecab887b9a}, !- Handle
  {c34fc39e-d53f-44d6-a79a-eaeb0b639a95}, !- Name
  {9d6c44a2-e1b1-4f59-8d01-70f64ff0d180}, !- Source Object
  3,                                      !- Outlet Port
  {a1d695c9-d121-4f4b-b965-2418825d0fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac61e5f-9add-45b2-8fd3-fcd0c1fe0cc7}, !- Handle
  {21113fa1-5fb2-4657-a163-b4abceb300ac}, !- Name
  {2e881dea-9606-481a-83ff-3a28d3964586}, !- Source Object
  2,                                      !- Outlet Port
  {21551e05-eb02-4c50-a2ed-50fe3d0e1ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11963c61-a965-426c-8021-f464e46dfbf7}, !- Handle
  {51530051-5ad8-46d4-8784-cd2e5504f9a0}, !- Name
  {21551e05-eb02-4c50-a2ed-50fe3d0e1ab8}, !- Source Object
  3,                                      !- Outlet Port
  {6a989f44-5951-4ba2-8740-5f2ed481e0c0}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {9d7d844b-a5b7-4291-982c-f25c53c72d29}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {f03f2bb1-3825-403f-b79a-0631f20e5a32}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fa2505d3-6c72-4cd8-84b3-1cc6950f4f58}, !- Inlet Node Name
  {7280c25c-e731-4456-adb5-16e90ab466b1}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ffad601a-43f4-4190-accf-3c7b8a512768}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1453b0b0-e1ad-49cc-a2fc-430c639c7a5a}, !- Inlet Node Name
  {96f19d58-ddf6-4bd6-8f89-b75db0496410}; !- Outlet Node Name

OS:Node,
  {41dba6d8-6225-43b3-a913-af128fb777b5}, !- Handle
  Node 10,                                !- Name
  {7280c25c-e731-4456-adb5-16e90ab466b1}, !- Inlet Port
  {3f4474ab-2367-4c69-82c6-b50d4cf31bf0}; !- Outlet Port

OS:Connection,
  {fa2505d3-6c72-4cd8-84b3-1cc6950f4f58}, !- Handle
  {d03e9709-090a-434e-b172-6ae6700c680f}, !- Name
  {63e60360-7161-4f7e-a6a2-1428d04f2986}, !- Source Object
  3,                                      !- Outlet Port
  {f03f2bb1-3825-403f-b79a-0631f20e5a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7280c25c-e731-4456-adb5-16e90ab466b1}, !- Handle
  {1e775404-03f2-456b-9f01-2e54bf424f67}, !- Name
  {f03f2bb1-3825-403f-b79a-0631f20e5a32}, !- Source Object
  3,                                      !- Outlet Port
  {41dba6d8-6225-43b3-a913-af128fb777b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4474ab-2367-4c69-82c6-b50d4cf31bf0}, !- Handle
  {1a93efe1-6ea6-4755-8465-f4fc46c8fe26}, !- Name
  {41dba6d8-6225-43b3-a913-af128fb777b5}, !- Source Object
  3,                                      !- Outlet Port
  {566b46ee-4937-49d9-9205-d8099b069ce1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f1bf589-9db4-44b9-90ba-3df2dd36319a}, !- Handle
  Node 11,                                !- Name
  {bd91f9bd-b4a9-4ea8-bcda-01b31384e21f}, !- Inlet Port
  {1453b0b0-e1ad-49cc-a2fc-430c639c7a5a}; !- Outlet Port

OS:Connection,
  {bd91f9bd-b4a9-4ea8-bcda-01b31384e21f}, !- Handle
  {56fa5a49-29b3-4df2-9d9e-b5fdc3cdeb77}, !- Name
  {566b46ee-4937-49d9-9205-d8099b069ce1}, !- Source Object
  2,                                      !- Outlet Port
  {5f1bf589-9db4-44b9-90ba-3df2dd36319a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1453b0b0-e1ad-49cc-a2fc-430c639c7a5a}, !- Handle
  {2f417fd7-2bdc-4e55-8191-771667112d80}, !- Name
  {5f1bf589-9db4-44b9-90ba-3df2dd36319a}, !- Source Object
  3,                                      !- Outlet Port
  {ffad601a-43f4-4190-accf-3c7b8a512768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f19d58-ddf6-4bd6-8f89-b75db0496410}, !- Handle
  {dfb98c17-d148-4e73-b212-f710f69c452a}, !- Name
  {ffad601a-43f4-4190-accf-3c7b8a512768}, !- Source Object
  3,                                      !- Outlet Port
  {f667ae86-292a-4113-8235-12b580725f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {51308753-e9a7-42c6-aace-e5b06284ff32}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {cd7927b1-a9f6-4a65-a112-901da11d1431}, !- Inlet Node Name
  {98cbabf8-1831-4e70-aac4-9b44bca4a11b}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {9281ebe4-084c-4287-8d07-a65bb46da59a}, !- Handle
  Node 12,                                !- Name
  {98cbabf8-1831-4e70-aac4-9b44bca4a11b}, !- Inlet Port
  {bff7b927-5b44-4de9-8826-7c1e7881b39f}; !- Outlet Port

OS:Connection,
  {cd7927b1-a9f6-4a65-a112-901da11d1431}, !- Handle
  {2c71d96c-f7a4-4d64-9e57-5d717d7ad738}, !- Name
  {aebfdab1-fbaf-4d97-976a-93aff555e931}, !- Source Object
  3,                                      !- Outlet Port
  {51308753-e9a7-42c6-aace-e5b06284ff32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cbabf8-1831-4e70-aac4-9b44bca4a11b}, !- Handle
  {af3bcd7e-caa6-4e10-853d-f1214e43dd3c}, !- Name
  {51308753-e9a7-42c6-aace-e5b06284ff32}, !- Source Object
  3,                                      !- Outlet Port
  {9281ebe4-084c-4287-8d07-a65bb46da59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff7b927-5b44-4de9-8826-7c1e7881b39f}, !- Handle
  {61ab43d9-2965-4871-995a-25dde46e2d1d}, !- Name
  {9281ebe4-084c-4287-8d07-a65bb46da59a}, !- Source Object
  3,                                      !- Outlet Port
  {04050443-0d6a-4700-abc1-5c083a9edac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {338804b5-61eb-4860-bffe-0330112e6066}, !- Handle
  dhw temp,                               !- Name
  {1a6c72a8-8783-4ba1-ac6f-014ecc527df0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {3056deeb-9fa3-4907-9f32-8c47a7e3ca7d}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {338804b5-61eb-4860-bffe-0330112e6066}, !- Schedule Name
  {f667ae86-292a-4113-8235-12b580725f2f}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {1a6c72a8-8783-4ba1-ac6f-014ecc527df0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {93375b35-db7f-456d-8d1e-3b28778e5547}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {c9340e8d-1a2e-45fa-a9b3-01e4e27b0e33}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {e639e981-854d-426d-a778-9f83dd805da5}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {438fe9d5-aac0-45dc-b901-24b118133ec8}, !- Use Side Inlet Node Name
  {2a877469-6a05-4e56-8897-0de9d3e12972}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {c9340e8d-1a2e-45fa-a9b3-01e4e27b0e33}, !- Handle
  WH Setpoint Temp,                       !- Name
  {1a6c72a8-8783-4ba1-ac6f-014ecc527df0}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {05e1b94b-9e10-4ee5-8fec-250ad623403c}, !- Handle
  Node 13,                                !- Name
  {ce2923ad-6496-42f1-bfbe-3d5dfb0e93b8}, !- Inlet Port
  {438fe9d5-aac0-45dc-b901-24b118133ec8}; !- Outlet Port

OS:Connection,
  {ce2923ad-6496-42f1-bfbe-3d5dfb0e93b8}, !- Handle
  {ac35ce13-8c6e-4e6c-b790-1c46fae3b3b8}, !- Name
  {04050443-0d6a-4700-abc1-5c083a9edac6}, !- Source Object
  4,                                      !- Outlet Port
  {05e1b94b-9e10-4ee5-8fec-250ad623403c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41f6c1e5-187b-4609-bc2e-6f11055434fb}, !- Handle
  Node 14,                                !- Name
  {2a877469-6a05-4e56-8897-0de9d3e12972}, !- Inlet Port
  {56e7df45-ddc6-41e9-ae65-941f8128c9fc}; !- Outlet Port

OS:Connection,
  {438fe9d5-aac0-45dc-b901-24b118133ec8}, !- Handle
  {3243894d-30c4-4bbf-8799-6146bf52f917}, !- Name
  {05e1b94b-9e10-4ee5-8fec-250ad623403c}, !- Source Object
  3,                                      !- Outlet Port
  {93375b35-db7f-456d-8d1e-3b28778e5547}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2a877469-6a05-4e56-8897-0de9d3e12972}, !- Handle
  {7eda74f3-9f46-43aa-bf6e-64ef3636f98e}, !- Name
  {93375b35-db7f-456d-8d1e-3b28778e5547}, !- Source Object
  32,                                     !- Outlet Port
  {41f6c1e5-187b-4609-bc2e-6f11055434fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e7df45-ddc6-41e9-ae65-941f8128c9fc}, !- Handle
  {3b12b6f6-6006-4657-b63d-eacf1a582d61}, !- Name
  {41f6c1e5-187b-4609-bc2e-6f11055434fb}, !- Source Object
  3,                                      !- Outlet Port
  {566b46ee-4937-49d9-9205-d8099b069ce1}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {269f21fd-5a0c-4c7a-993f-ca905a017407}, !- Handle
  Water Use Connections 1,                !- Name
  {55df3952-441c-4633-9f42-ed080a2a75de}, !- Inlet Node Name
  {d069636c-0e2b-4606-af25-dae0955fa04d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82b27d7b-bff3-4942-b706-0ca9ddbbf4d8}, !- Water Use Equipment Name 1
  {7d587e4e-2f15-45d0-a2d4-ea7bd98401c7}, !- Water Use Equipment Name 2
  {4b5584f5-9198-4d39-abfd-136c0966fff5}, !- Water Use Equipment Name 3
  {be9dacf3-0da8-4dfb-8fbc-aa7049ce4537}, !- Water Use Equipment Name 4
  {029006da-f565-4cda-8d87-f5e71b4f3ace}, !- Water Use Equipment Name 5
  {4c058bda-e35d-41c0-8511-bb37dbd10b61}, !- Water Use Equipment Name 6
  {411d08dc-00b3-4312-befe-8dd2c10b2de0}, !- Water Use Equipment Name 7
  {ee69832c-1e31-45e2-aff8-9aa747296287}; !- Water Use Equipment Name 8

OS:Node,
  {2c4a0a1e-af8b-4873-aa4b-3c1e0933501d}, !- Handle
  Node 15,                                !- Name
  {d069636c-0e2b-4606-af25-dae0955fa04d}, !- Inlet Port
  {f7e9e2a3-a3d1-48ec-a099-5406ed3fda26}; !- Outlet Port

OS:Connection,
  {55df3952-441c-4633-9f42-ed080a2a75de}, !- Handle
  {afe9a6e3-8631-488e-947c-3d33a0b61f6d}, !- Name
  {a1d695c9-d121-4f4b-b965-2418825d0fea}, !- Source Object
  3,                                      !- Outlet Port
  {269f21fd-5a0c-4c7a-993f-ca905a017407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d069636c-0e2b-4606-af25-dae0955fa04d}, !- Handle
  {97d85480-2ef7-4416-973d-b3b39ecdf0e5}, !- Name
  {269f21fd-5a0c-4c7a-993f-ca905a017407}, !- Source Object
  3,                                      !- Outlet Port
  {2c4a0a1e-af8b-4873-aa4b-3c1e0933501d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e9e2a3-a3d1-48ec-a099-5406ed3fda26}, !- Handle
  {1e470d32-0717-4bcb-846c-70a72e402740}, !- Name
  {2c4a0a1e-af8b-4873-aa4b-3c1e0933501d}, !- Source Object
  3,                                      !- Outlet Port
  {2e881dea-9606-481a-83ff-3a28d3964586}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3ac19654-0e88-465a-899f-8465bd7ff44b}, !- Handle
  residential shower schedule,            !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  {9e8061f5-6077-4c1e-8d19-c38855613231}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e8061f5-6077-4c1e-8d19-c38855613231}, !- Handle
  Schedule Day 4,                         !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79f4b9cc-f7c2-4c4e-b9af-956726e3f51c}, !- Handle
  residential shower schedule allday ruleset1, !- Name
  {3ac19654-0e88-465a-899f-8465bd7ff44b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {7c603201-1dc2-4879-8bc6-b0f8b471f905}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {7c603201-1dc2-4879-8bc6-b0f8b471f905}, !- Handle
  residential shower schedule allday1,    !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  17,                                     !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0792065,                              !- Value Until Time 2
  18,                                     !- Hour 3
  10,                                     !- Minute 3
  0.316826,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {c21ce42f-d4e0-4c1a-87f2-157e9d6a1834}, !- Handle
  residential shower schedule allday ruleset2, !- Name
  {3ac19654-0e88-465a-899f-8465bd7ff44b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {92ab1ccf-89b7-46df-8e33-c4069342ddd3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {92ab1ccf-89b7-46df-8e33-c4069342ddd3}, !- Handle
  residential shower schedule allday2,    !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  10,                                     !- Minute 2
  0.248714,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bad3c62-e951-489b-a9d1-063aad93e9f0}, !- Handle
  residential shower schedule allday ruleset3, !- Name
  {3ac19654-0e88-465a-899f-8465bd7ff44b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ea767f49-3493-44ff-b8cc-dae2c26fa1ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {ea767f49-3493-44ff-b8cc-dae2c26fa1ab}, !- Handle
  residential shower schedule allday3,    !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3199119,                              !- Value Until Time 2
  10,                                     !- Hour 3
  10,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  20,                                     !- Minute 4
  0.4643646,                              !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5845f2c9-40e7-46c7-a45f-3b188ca39e19}, !- Handle
  residential shower schedule allday ruleset4, !- Name
  {3ac19654-0e88-465a-899f-8465bd7ff44b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {18e0d4fc-dda2-430b-871c-7356a90dcf28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {18e0d4fc-dda2-430b-871c-7356a90dcf28}, !- Handle
  residential shower schedule allday4,    !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  20,                                     !- Minute 2
  0.1721284,                              !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.2581926,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {73480a65-aa4c-4f1e-b9ac-850c4ce7ecde}, !- Handle
  residential shower schedule allday ruleset5, !- Name
  {3ac19654-0e88-465a-899f-8465bd7ff44b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8329319a-d6f9-4f13-bd8b-991027243c13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {8329319a-d6f9-4f13-bd8b-991027243c13}, !- Handle
  residential shower schedule allday5,    !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f4ced0a-b886-4098-98a9-2136deb80808}, !- Handle
  residential shower schedule allday ruleset6, !- Name
  {3ac19654-0e88-465a-899f-8465bd7ff44b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2261ed4b-884e-458a-b45f-56e7bacc4385}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {2261ed4b-884e-458a-b45f-56e7bacc4385}, !- Handle
  residential shower schedule allday6,    !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  20,                                     !- Minute 2
  0.3525595,                              !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4935833,                              !- Value Until Time 3
  21,                                     !- Hour 4
  20,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  21,                                     !- Hour 5
  30,                                     !- Minute 5
  0.2201322,                              !- Value Until Time 5
  21,                                     !- Hour 6
  40,                                     !- Minute 6
  0.366887,                               !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {fcdec7ea-073f-49f1-8d72-0ea6acb90f36}, !- Handle
  residential shower schedule allday ruleset7, !- Name
  {3ac19654-0e88-465a-899f-8465bd7ff44b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c44d888e-557e-426a-978d-2667342158a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {c44d888e-557e-426a-978d-2667342158a4}, !- Handle
  residential shower schedule allday7,    !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1578987,                              !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  40,                                     !- Minute 4
  0.489101,                               !- Value Until Time 4
  4,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0978202,                              !- Value Until Time 5
  9,                                      !- Hour 6
  40,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  50,                                     !- Minute 7
  0.1542249,                              !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:WaterUse:Equipment:Definition,
  {9e507ee1-d891-41b3-857c-99f6c1540b6d}, !- Handle
  residential shower,                     !- Name
  residential shower,                     !- End-Use Subcategory
  0.000274694631177869,                   !- Peak Flow Rate {m3/s}
  {c38e44de-fc6b-4754-9c29-1b91ca0cd1e8}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {82b27d7b-bff3-4942-b706-0ca9ddbbf4d8}, !- Handle
  residential shower,                     !- Name
  {9e507ee1-d891-41b3-857c-99f6c1540b6d}, !- Water Use Equipment Definition Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space Name
  {3ac19654-0e88-465a-899f-8465bd7ff44b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {77facfec-1a19-428d-a313-d0cce3dfba50}, !- Handle
  Always On Discrete,                     !- Name
  {4c98ddbb-988f-4b24-a5b9-abe38c34daaa}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4c98ddbb-988f-4b24-a5b9-abe38c34daaa}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {c38e44de-fc6b-4754-9c29-1b91ca0cd1e8}, !- Handle
  residential shower temperature schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:OtherEquipment:Definition,
  {fa3a0431-00ce-4951-866b-1620d0cafcbe}, !- Handle
  residential shower,                     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7899.45676534023,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.48719723183391,                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {1efaee9a-42a6-4568-ab86-2dc2c255d962}, !- Handle
  residential shower,                     !- Name
  {fa3a0431-00ce-4951-866b-1620d0cafcbe}, !- Other Equipment Definition Name
  {09183e3d-d5b7-4b3a-aed6-fe5c620b3fd9}, !- Space or SpaceType Name
  {3ac19654-0e88-465a-899f-8465bd7ff44b}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1ad0c2c9-deda-4868-8a31-2332e75e4f5d}, !- Handle
  residential sink schedule,              !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  {4328bb99-7192-44bf-b43f-25a0eba7a593}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4328bb99-7192-44bf-b43f-25a0eba7a593}, !- Handle
  Schedule Day 5,                         !- Name
  {bf8a95d5-17f7-495f-808d-b490124ead08}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {979feb7b-0a1e-49cb-b554-b6e961a2e356}, !- Handle
  residential sink schedule allday ruleset1, !- Name
  {1ad0c2c9-deda-4868-8a31-2332e75e4f5d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {eca46c90-ea7d-4b3b-8e64-d4505f59be13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
