!- NOTE: Auto-generated from /test/osw_files/MF_8units_1story_SL_Denver.osw

OS:Version,
  {6a7e4f7e-0ca7-4296-8eb3-472d52fd6649}, !- Handle
  2.6.2;                                  !- Version Identifier

OS:Building,
  {9a4bcd6f-d170-455b-800a-3bd7c744b826}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  multifamily,                            !- Standards Building Type
  8;                                      !- Standards Number of Living Units

OS:Facility,
  {6c3013af-66b5-49bf-9763-0103186dbc7f}; !- Handle

OS:Site,
  {59da1459-6b53-43ae-b308-8564d5ffdedd}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {910646cc-60c6-420f-a426-f901b1b0bcbb}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {4857cd6d-e5f5-42a1-9049-ae9a1e37864d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {27274ef4-bd1c-4b90-b1eb-7c32d64ed3d1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {6363586c-eaeb-4371-81e7-28eeac9f2b27}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {92c2e914-b63d-49ff-b9a5-13531a556999}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {1b62fe1b-99a5-483b-9473-8ddcd88ab301}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {83563bfa-0ac9-4695-9f4e-b6e65474a5cb}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ThermalZone,
  {ecfe0a5b-d3ae-4e50-96ae-af23e7f992e3}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ce4235c-29b2-4040-8220-615bc9c07669}, !- Zone Air Inlet Port List
  {4f29dce7-e2ef-48f4-b51b-04568d676c2c}, !- Zone Air Exhaust Port List
  {3c69f7d9-f326-48f0-a601-46d1855f3daa}, !- Zone Air Node Name
  {ee47186e-0196-48e8-bc56-b04fe0219bd3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cb75e1a-b487-4763-911e-ac02a994d1bc}, !- Handle
  Node 1,                                 !- Name
  {3c69f7d9-f326-48f0-a601-46d1855f3daa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c69f7d9-f326-48f0-a601-46d1855f3daa}, !- Handle
  {9a043833-163d-4b09-acff-a49e288419e9}, !- Name
  {ecfe0a5b-d3ae-4e50-96ae-af23e7f992e3}, !- Source Object
  11,                                     !- Outlet Port
  {8cb75e1a-b487-4763-911e-ac02a994d1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ce4235c-29b2-4040-8220-615bc9c07669}, !- Handle
  {601ce437-c3fa-4740-8cf5-85816161f074}, !- Name
  {ecfe0a5b-d3ae-4e50-96ae-af23e7f992e3}; !- HVAC Component

OS:PortList,
  {4f29dce7-e2ef-48f4-b51b-04568d676c2c}, !- Handle
  {f4a1e3f6-1ab9-4946-be97-cf1811727659}, !- Name
  {ecfe0a5b-d3ae-4e50-96ae-af23e7f992e3}; !- HVAC Component

OS:PortList,
  {ee47186e-0196-48e8-bc56-b04fe0219bd3}, !- Handle
  {370b4e05-2312-47de-aef1-47100c8eb83c}, !- Name
  {ecfe0a5b-d3ae-4e50-96ae-af23e7f992e3}; !- HVAC Component

OS:Sizing:Zone,
  {b311b170-443d-4972-8318-aa22310de699}, !- Handle
  {ecfe0a5b-d3ae-4e50-96ae-af23e7f992e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {380829e4-5c61-4cb3-a358-765975741396}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {ecfe0a5b-d3ae-4e50-96ae-af23e7f992e3}; !- Thermal Zone

OS:Space,
  {efb2600c-75e0-4928-82cb-f566b8247a9e}, !- Handle
  living space,                           !- Name
  {9b2100ed-4a9d-4d37-a288-3f666c3c3456}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ecfe0a5b-d3ae-4e50-96ae-af23e7f992e3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7d2a8457-d551-45b9-beaf-b62e6a5638ff}; !- Building Unit Name

OS:Surface,
  {e76da001-e78d-456b-9281-45297c265ee6}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {efb2600c-75e0-4928-82cb-f566b8247a9e}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7497c6ac-00c8-40d3-aa4a-f841b7e033b8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb2600c-75e0-4928-82cb-f566b8247a9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c06f087e-62f4-4833-b217-f828f0148847}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb2600c-75e0-4928-82cb-f566b8247a9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c9c5b3-a108-490e-a516-417b4e52e402}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb2600c-75e0-4928-82cb-f566b8247a9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b9eb734-8006-4f69-b975-4781957a19e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {188025a6-7eb4-4ca2-a3c6-a89a4d733b2f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efb2600c-75e0-4928-82cb-f566b8247a9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1974b037-deb1-4be4-b674-3afe21bf524c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {efb2600c-75e0-4928-82cb-f566b8247a9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {9b2100ed-4a9d-4d37-a288-3f666c3c3456}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {d7098241-fc9c-4c4a-b1cf-88d92f7c9f46}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {441aeafe-64c6-454d-a53a-c1ff97604d13}, !- Zone Air Inlet Port List
  {e958ebcf-32c9-479c-89f3-63783837087e}, !- Zone Air Exhaust Port List
  {b00facbb-fd12-4a4d-9c26-e7cbf1dd567a}, !- Zone Air Node Name
  {0648886c-a4da-4a36-97a8-19815955ce76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98f67da8-24db-4172-874a-8639f7df6277}, !- Handle
  Node 2,                                 !- Name
  {b00facbb-fd12-4a4d-9c26-e7cbf1dd567a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b00facbb-fd12-4a4d-9c26-e7cbf1dd567a}, !- Handle
  {36a929b0-2317-4c80-a88d-fcb4b9b72bfd}, !- Name
  {d7098241-fc9c-4c4a-b1cf-88d92f7c9f46}, !- Source Object
  11,                                     !- Outlet Port
  {98f67da8-24db-4172-874a-8639f7df6277}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {441aeafe-64c6-454d-a53a-c1ff97604d13}, !- Handle
  {327ffeba-16f9-4d12-9a04-b9c9cf36492d}, !- Name
  {d7098241-fc9c-4c4a-b1cf-88d92f7c9f46}; !- HVAC Component

OS:PortList,
  {e958ebcf-32c9-479c-89f3-63783837087e}, !- Handle
  {fc121a39-6b71-444a-9450-bd2b9dcf7259}, !- Name
  {d7098241-fc9c-4c4a-b1cf-88d92f7c9f46}; !- HVAC Component

OS:PortList,
  {0648886c-a4da-4a36-97a8-19815955ce76}, !- Handle
  {bc5e5b71-20c3-4ceb-a890-1cafe16a98c7}, !- Name
  {d7098241-fc9c-4c4a-b1cf-88d92f7c9f46}; !- HVAC Component

OS:Sizing:Zone,
  {fb30323f-7d07-40e2-90fc-cbd21aad1fd9}, !- Handle
  {d7098241-fc9c-4c4a-b1cf-88d92f7c9f46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {65dec368-f8d6-4f59-af53-e2deee0ad259}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d7098241-fc9c-4c4a-b1cf-88d92f7c9f46}; !- Thermal Zone

OS:Space,
  {6a263c1d-978a-472d-9485-aae4b7c10813}, !- Handle
  living space|unit 2,                    !- Name
  {9b2100ed-4a9d-4d37-a288-3f666c3c3456}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d7098241-fc9c-4c4a-b1cf-88d92f7c9f46}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {96ff1a20-a9e5-430d-adf3-68921e51ebf1}; !- Building Unit Name

OS:Surface,
  {91f598d5-4fc7-49ab-9119-d2b95d45ceb3}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a263c1d-978a-472d-9485-aae4b7c10813}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f00abd-12ee-423e-aa74-7c0ddee948f3}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a263c1d-978a-472d-9485-aae4b7c10813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2e44741-f628-4555-9bc8-22b441e288b4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a263c1d-978a-472d-9485-aae4b7c10813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.9795688143396, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11a16269-b4b8-4175-9d9f-e60855fc842d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a263c1d-978a-472d-9485-aae4b7c10813}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d62887d3-57f1-427b-aa3c-afa5f19b84f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c38627b-a510-4b60-94d8-d3c97c1010b5}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a263c1d-978a-472d-9485-aae4b7c10813}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd7f1cc-31c5-4cc0-8890-30f4874d1244}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a263c1d-978a-472d-9485-aae4b7c10813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b1f850d-1ac8-4788-b3cb-b3958ced086d}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb98e107-d1ff-4a3d-a301-b7210da93a80}, !- Zone Air Inlet Port List
  {be4aabd0-6ecf-466d-ae58-c1ab6b6910e9}, !- Zone Air Exhaust Port List
  {4df0a44d-34e5-4123-a310-f004363ecade}, !- Zone Air Node Name
  {31b57d55-a378-4f4d-ae3e-4ac899ae17ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f4ccd28-6a91-40fb-a964-d3716692de69}, !- Handle
  Node 3,                                 !- Name
  {4df0a44d-34e5-4123-a310-f004363ecade}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4df0a44d-34e5-4123-a310-f004363ecade}, !- Handle
  {27673577-fecb-4d25-96ce-1c251876dfc2}, !- Name
  {9b1f850d-1ac8-4788-b3cb-b3958ced086d}, !- Source Object
  11,                                     !- Outlet Port
  {4f4ccd28-6a91-40fb-a964-d3716692de69}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb98e107-d1ff-4a3d-a301-b7210da93a80}, !- Handle
  {68c813cd-4888-498d-9d2b-e97d764fd5d5}, !- Name
  {9b1f850d-1ac8-4788-b3cb-b3958ced086d}; !- HVAC Component

OS:PortList,
  {be4aabd0-6ecf-466d-ae58-c1ab6b6910e9}, !- Handle
  {69962a9e-54b1-4e29-8a42-605025355b06}, !- Name
  {9b1f850d-1ac8-4788-b3cb-b3958ced086d}; !- HVAC Component

OS:PortList,
  {31b57d55-a378-4f4d-ae3e-4ac899ae17ad}, !- Handle
  {bb98a230-0b67-4531-9520-02f22c081b44}, !- Name
  {9b1f850d-1ac8-4788-b3cb-b3958ced086d}; !- HVAC Component

OS:Sizing:Zone,
  {d0813c80-2d9c-4ee2-98bf-307b30677483}, !- Handle
  {9b1f850d-1ac8-4788-b3cb-b3958ced086d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de0cdde3-1aa2-4279-9399-de9083039ba3}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {9b1f850d-1ac8-4788-b3cb-b3958ced086d}; !- Thermal Zone

OS:Space,
  {348c9301-da49-4919-959a-b9cf739fa4e5}, !- Handle
  living space|unit 3|story 1,            !- Name
  {9b2100ed-4a9d-4d37-a288-3f666c3c3456}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b1f850d-1ac8-4788-b3cb-b3958ced086d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {d073de5a-3acb-4b42-9921-0bd77a6ed10f}; !- Building Unit Name

OS:Surface,
  {4433a658-6000-41eb-bf2d-a17005d7caeb}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {348c9301-da49-4919-959a-b9cf739fa4e5}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b9eb734-8006-4f69-b975-4781957a19e6}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {348c9301-da49-4919-959a-b9cf739fa4e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c9c5b3-a108-490e-a516-417b4e52e402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df573523-2dd9-4b95-9080-4e91a4e2cfaf}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {348c9301-da49-4919-959a-b9cf739fa4e5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb7911b6-1be0-413a-a01c-6c37372547ed}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {348c9301-da49-4919-959a-b9cf739fa4e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9582fccc-25d6-4ac7-8e4e-7017b6380bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3f9847-8abf-492c-9213-88d7c8499b05}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {348c9301-da49-4919-959a-b9cf739fa4e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834b8009-af1b-4f65-a1d2-07ff5926b9c4}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {348c9301-da49-4919-959a-b9cf739fa4e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f6d09b6-6323-4c89-839a-c9911a03cb86}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49615e3d-bc9a-47b0-9b71-71e36d5c72ba}, !- Zone Air Inlet Port List
  {9d42ce67-4487-4dc5-9d40-154747ca5334}, !- Zone Air Exhaust Port List
  {f00efd0e-82af-4a50-bf83-cf4da91a7a30}, !- Zone Air Node Name
  {a13c9ca3-1cb7-42d6-b556-83a2aea44ae7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87d6a03b-f2bf-40b6-8aa9-95fcc1056aa9}, !- Handle
  Node 4,                                 !- Name
  {f00efd0e-82af-4a50-bf83-cf4da91a7a30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f00efd0e-82af-4a50-bf83-cf4da91a7a30}, !- Handle
  {77aec79c-785c-4e84-b9a9-1d89946ee054}, !- Name
  {5f6d09b6-6323-4c89-839a-c9911a03cb86}, !- Source Object
  11,                                     !- Outlet Port
  {87d6a03b-f2bf-40b6-8aa9-95fcc1056aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49615e3d-bc9a-47b0-9b71-71e36d5c72ba}, !- Handle
  {adb6dc42-ae61-4c5c-9de9-8ccc4529786e}, !- Name
  {5f6d09b6-6323-4c89-839a-c9911a03cb86}; !- HVAC Component

OS:PortList,
  {9d42ce67-4487-4dc5-9d40-154747ca5334}, !- Handle
  {c1344eb0-b9f1-4485-b48c-1907446e06f9}, !- Name
  {5f6d09b6-6323-4c89-839a-c9911a03cb86}; !- HVAC Component

OS:PortList,
  {a13c9ca3-1cb7-42d6-b556-83a2aea44ae7}, !- Handle
  {dd3fe6d7-8b31-4830-9e5f-8a09a718f054}, !- Name
  {5f6d09b6-6323-4c89-839a-c9911a03cb86}; !- HVAC Component

OS:Sizing:Zone,
  {067a9474-a6b4-49f8-99ed-ce2425062992}, !- Handle
  {5f6d09b6-6323-4c89-839a-c9911a03cb86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fba313d-f325-4dbf-8f96-9c0175496496}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5f6d09b6-6323-4c89-839a-c9911a03cb86}; !- Thermal Zone

OS:Space,
  {1e786032-35b1-4e71-851f-095a3ac85a2b}, !- Handle
  living space|unit 4|story 1,            !- Name
  {9b2100ed-4a9d-4d37-a288-3f666c3c3456}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5f6d09b6-6323-4c89-839a-c9911a03cb86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {608aef60-ab9f-4996-910f-0ecc49558855}; !- Building Unit Name

OS:Surface,
  {d62887d3-57f1-427b-aa3c-afa5f19b84f1}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e786032-35b1-4e71-851f-095a3ac85a2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11a16269-b4b8-4175-9d9f-e60855fc842d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5df1f65-e85a-465f-b207-ffd1474973a0}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e786032-35b1-4e71-851f-095a3ac85a2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae43df16-9020-48d1-838f-6f0123fa5260}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e786032-35b1-4e71-851f-095a3ac85a2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ccd093-7de2-4afb-be55-907d1743afa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {462b609b-7ba7-4da0-ada4-fad9c7bc0391}, !- Handle
  Surface 22,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e786032-35b1-4e71-851f-095a3ac85a2b}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a01b894-89b6-4cb0-9c72-ad5a980d80ef}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e786032-35b1-4e71-851f-095a3ac85a2b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58f1b0b-46ca-4f9e-a729-01e5274971c1}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e786032-35b1-4e71-851f-095a3ac85a2b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5003220-707a-474d-930e-0e1ed21bc406}, !- Handle
  living zone|unit 5,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2607396f-2755-476d-a36e-f39e5e5f2756}, !- Zone Air Inlet Port List
  {bc7babd3-3ac6-4f87-a00b-ea91e78e1a7a}, !- Zone Air Exhaust Port List
  {c5c2ce33-f4da-4b9b-9843-8714120efc1c}, !- Zone Air Node Name
  {19d8f193-eae5-4ac5-a166-e5b7e66725ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {956885bf-6c13-4cb6-abd3-864328e2fc68}, !- Handle
  Node 5,                                 !- Name
  {c5c2ce33-f4da-4b9b-9843-8714120efc1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5c2ce33-f4da-4b9b-9843-8714120efc1c}, !- Handle
  {1a6caf8a-2578-492b-b156-a01d65872973}, !- Name
  {b5003220-707a-474d-930e-0e1ed21bc406}, !- Source Object
  11,                                     !- Outlet Port
  {956885bf-6c13-4cb6-abd3-864328e2fc68}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2607396f-2755-476d-a36e-f39e5e5f2756}, !- Handle
  {2ac0deca-265f-4ae4-a3c4-018015bc8656}, !- Name
  {b5003220-707a-474d-930e-0e1ed21bc406}; !- HVAC Component

OS:PortList,
  {bc7babd3-3ac6-4f87-a00b-ea91e78e1a7a}, !- Handle
  {3e2ffefe-2c79-4315-a3f3-389ba804d912}, !- Name
  {b5003220-707a-474d-930e-0e1ed21bc406}; !- HVAC Component

OS:PortList,
  {19d8f193-eae5-4ac5-a166-e5b7e66725ec}, !- Handle
  {32ad9caf-f6d7-4240-aadd-7f30be83c162}, !- Name
  {b5003220-707a-474d-930e-0e1ed21bc406}; !- HVAC Component

OS:Sizing:Zone,
  {585eb972-afc2-4611-95ca-9052028a37f7}, !- Handle
  {b5003220-707a-474d-930e-0e1ed21bc406}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69c323b0-c84d-4814-a369-135702814b9c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b5003220-707a-474d-930e-0e1ed21bc406}; !- Thermal Zone

OS:Space,
  {4f80d7d8-45fc-441f-87b4-1b6fc8b785ff}, !- Handle
  living space|unit 5|story 1,            !- Name
  {9b2100ed-4a9d-4d37-a288-3f666c3c3456}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b5003220-707a-474d-930e-0e1ed21bc406}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c2eeed99-cd00-4748-a0b2-0c416ede6d5d}; !- Building Unit Name

OS:Surface,
  {a00b7ebb-5ad6-4bf3-9649-1fd425f6815d}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4f80d7d8-45fc-441f-87b4-1b6fc8b785ff}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9582fccc-25d6-4ac7-8e4e-7017b6380bc4}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f80d7d8-45fc-441f-87b4-1b6fc8b785ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb7911b6-1be0-413a-a01c-6c37372547ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {805249e5-ac96-45da-b806-22b95c440132}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f80d7d8-45fc-441f-87b4-1b6fc8b785ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3baa76f9-550a-489b-acec-f2f3ee1a0c3c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f80d7d8-45fc-441f-87b4-1b6fc8b785ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57cb75a-e97d-4baf-a68e-81e5de5b55a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deae990a-af07-487e-b99f-356dc8056d62}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f80d7d8-45fc-441f-87b4-1b6fc8b785ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845c77f7-3df9-4a88-b0ed-dc09937dfee6}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f80d7d8-45fc-441f-87b4-1b6fc8b785ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {60304d60-974e-4a21-b831-9405167e0226}, !- Handle
  living zone|unit 6,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6c68a42-c5e4-4122-834c-aa9e140f8943}, !- Zone Air Inlet Port List
  {f4772272-aecb-4aa7-80d5-031487fcd8ac}, !- Zone Air Exhaust Port List
  {e9143e84-4d0b-4399-8e76-04603cf568ef}, !- Zone Air Node Name
  {910c74a2-2b94-4d7e-b4e8-01be5470f395}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ee66460-a6b6-4c8d-aace-c10f85243fca}, !- Handle
  Node 6,                                 !- Name
  {e9143e84-4d0b-4399-8e76-04603cf568ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9143e84-4d0b-4399-8e76-04603cf568ef}, !- Handle
  {ebae1fd7-764a-4288-8080-72506856e2fa}, !- Name
  {60304d60-974e-4a21-b831-9405167e0226}, !- Source Object
  11,                                     !- Outlet Port
  {4ee66460-a6b6-4c8d-aace-c10f85243fca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6c68a42-c5e4-4122-834c-aa9e140f8943}, !- Handle
  {74b3dade-ccca-4a3c-84ac-7930879b65bd}, !- Name
  {60304d60-974e-4a21-b831-9405167e0226}; !- HVAC Component

OS:PortList,
  {f4772272-aecb-4aa7-80d5-031487fcd8ac}, !- Handle
  {0a5db2f7-385f-48f9-a0e2-9277c22a1f68}, !- Name
  {60304d60-974e-4a21-b831-9405167e0226}; !- HVAC Component

OS:PortList,
  {910c74a2-2b94-4d7e-b4e8-01be5470f395}, !- Handle
  {11fd6f5c-e225-468a-b9c6-da3ab3811f55}, !- Name
  {60304d60-974e-4a21-b831-9405167e0226}; !- HVAC Component

OS:Sizing:Zone,
  {c2866e11-bee4-4a18-9d42-f8d722822862}, !- Handle
  {60304d60-974e-4a21-b831-9405167e0226}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27933c7e-def0-4267-9ee8-7d0e60aa1c60}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {60304d60-974e-4a21-b831-9405167e0226}; !- Thermal Zone

OS:Space,
  {284a318d-f930-4b5e-ad8a-a0f12a081053}, !- Handle
  living space|unit 6|story 1,            !- Name
  {9b2100ed-4a9d-4d37-a288-3f666c3c3456}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {60304d60-974e-4a21-b831-9405167e0226}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {7bd518d2-186b-475e-8cab-17bfe0c35680}; !- Building Unit Name

OS:Surface,
  {63ccd093-7de2-4afb-be55-907d1743afa8}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {284a318d-f930-4b5e-ad8a-a0f12a081053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae43df16-9020-48d1-838f-6f0123fa5260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ee115a-e8ea-4c33-af4e-a5b9154b5834}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {284a318d-f930-4b5e-ad8a-a0f12a081053}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb001e8a-d776-4ec6-9615-54ef2fc7253a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {284a318d-f930-4b5e-ad8a-a0f12a081053}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc9c3dc4-d934-47d2-8ad2-411e90b0a5b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c29fdd7b-191a-4a45-a191-a4df752e7e48}, !- Handle
  Surface 34,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {284a318d-f930-4b5e-ad8a-a0f12a081053}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {785bbfe3-1fc1-41a1-8fc9-ba25a3e7c25e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {284a318d-f930-4b5e-ad8a-a0f12a081053}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe863ca-4869-4368-a2a8-df28f278cd4b}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {284a318d-f930-4b5e-ad8a-a0f12a081053}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17c29f52-3a45-49f4-be68-f5253bcf61c0}, !- Handle
  living zone|unit 7,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfb4b903-be2b-4b78-b2d0-8f8efb87d266}, !- Zone Air Inlet Port List
  {c8e59cdc-2d69-4c5c-baa2-bedbacb3d3dd}, !- Zone Air Exhaust Port List
  {b6a24fd6-879b-40a0-a4e8-823139e788a5}, !- Zone Air Node Name
  {8336c4be-459a-4c5a-8b8e-5f771f37c4ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e39cb51-d854-4c03-980d-d263130ca32c}, !- Handle
  Node 7,                                 !- Name
  {b6a24fd6-879b-40a0-a4e8-823139e788a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6a24fd6-879b-40a0-a4e8-823139e788a5}, !- Handle
  {cfe737e0-7d15-4fe2-a4fb-1d73bb24eb59}, !- Name
  {17c29f52-3a45-49f4-be68-f5253bcf61c0}, !- Source Object
  11,                                     !- Outlet Port
  {9e39cb51-d854-4c03-980d-d263130ca32c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfb4b903-be2b-4b78-b2d0-8f8efb87d266}, !- Handle
  {e88aecb1-fc5a-421d-87f4-eeb92e61606b}, !- Name
  {17c29f52-3a45-49f4-be68-f5253bcf61c0}; !- HVAC Component

OS:PortList,
  {c8e59cdc-2d69-4c5c-baa2-bedbacb3d3dd}, !- Handle
  {e42c18bd-eeda-484e-aa6c-d39ac7d8852a}, !- Name
  {17c29f52-3a45-49f4-be68-f5253bcf61c0}; !- HVAC Component

OS:PortList,
  {8336c4be-459a-4c5a-8b8e-5f771f37c4ec}, !- Handle
  {c37fe066-94ce-4627-a656-c4e454bc06f6}, !- Name
  {17c29f52-3a45-49f4-be68-f5253bcf61c0}; !- HVAC Component

OS:Sizing:Zone,
  {ece676f2-4b62-4df0-bb94-a4667dc99124}, !- Handle
  {17c29f52-3a45-49f4-be68-f5253bcf61c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eacd79c1-138d-4108-910d-6bfe7da74408}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {17c29f52-3a45-49f4-be68-f5253bcf61c0}; !- Thermal Zone

OS:Space,
  {f8de7bd7-c3f0-4393-ae26-0d13a172529f}, !- Handle
  living space|unit 7|story 1,            !- Name
  {9b2100ed-4a9d-4d37-a288-3f666c3c3456}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {17c29f52-3a45-49f4-be68-f5253bcf61c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e94a5be9-75af-4d7b-9444-23a62c111f97}; !- Building Unit Name

OS:Surface,
  {557d3bcc-ea2a-4dfc-9ca7-396a6f71b37d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8de7bd7-c3f0-4393-ae26-0d13a172529f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57cb75a-e97d-4baf-a68e-81e5de5b55a0}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8de7bd7-c3f0-4393-ae26-0d13a172529f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3baa76f9-550a-489b-acec-f2f3ee1a0c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2848ee75-0a5c-4c87-b9c4-a222e994da37}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8de7bd7-c3f0-4393-ae26-0d13a172529f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2001f79a-c585-4112-9942-2178e22a32d3}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8de7bd7-c3f0-4393-ae26-0d13a172529f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff8bfd1-303f-4eb0-bfd2-d75978288a6c}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8de7bd7-c3f0-4393-ae26-0d13a172529f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c566b0f-71f0-4a01-b9ab-3a7904eaf284}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8de7bd7-c3f0-4393-ae26-0d13a172529f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9330db29-c3d2-4f28-93dd-d9273fdd61a7}, !- Handle
  living zone|unit 8,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3009a3ac-c17b-4200-8f77-dc01b2db06da}, !- Zone Air Inlet Port List
  {8f09dfd2-cc13-422d-a587-30d29aaf12b0}, !- Zone Air Exhaust Port List
  {0254d853-cef3-4168-9870-efac67941a2e}, !- Zone Air Node Name
  {cf3d0d66-cdbc-4a58-96c1-196b64624850}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {048093a6-6327-4e55-8caa-17b31fd2163c}, !- Handle
  Node 8,                                 !- Name
  {0254d853-cef3-4168-9870-efac67941a2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0254d853-cef3-4168-9870-efac67941a2e}, !- Handle
  {ed7ba302-c892-4c4f-a55b-502a87cdc45b}, !- Name
  {9330db29-c3d2-4f28-93dd-d9273fdd61a7}, !- Source Object
  11,                                     !- Outlet Port
  {048093a6-6327-4e55-8caa-17b31fd2163c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3009a3ac-c17b-4200-8f77-dc01b2db06da}, !- Handle
  {8a33184e-217e-415b-b7aa-f1e44b7bc4ea}, !- Name
  {9330db29-c3d2-4f28-93dd-d9273fdd61a7}; !- HVAC Component

OS:PortList,
  {8f09dfd2-cc13-422d-a587-30d29aaf12b0}, !- Handle
  {3ddd5ce9-99e3-4a8d-9e9d-eed6ac00afd0}, !- Name
  {9330db29-c3d2-4f28-93dd-d9273fdd61a7}; !- HVAC Component

OS:PortList,
  {cf3d0d66-cdbc-4a58-96c1-196b64624850}, !- Handle
  {574f3128-ff7a-484b-a384-8c32f6e6b19a}, !- Name
  {9330db29-c3d2-4f28-93dd-d9273fdd61a7}; !- HVAC Component

OS:Sizing:Zone,
  {b8eb5413-2106-4a0c-9d3d-fe3e2e02253f}, !- Handle
  {9330db29-c3d2-4f28-93dd-d9273fdd61a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05033f73-922e-4702-8032-0c977b53d42f}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {9330db29-c3d2-4f28-93dd-d9273fdd61a7}; !- Thermal Zone

OS:Space,
  {e40d855a-6eb5-4f4b-9351-bdca460dc7b6}, !- Handle
  living space|unit 8|story 1,            !- Name
  {9b2100ed-4a9d-4d37-a288-3f666c3c3456}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9330db29-c3d2-4f28-93dd-d9273fdd61a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {feb71660-b1ff-486d-a8c0-150a419ef8f2}; !- Building Unit Name

OS:Surface,
  {bc9c3dc4-d934-47d2-8ad2-411e90b0a5b6}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e40d855a-6eb5-4f4b-9351-bdca460dc7b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb001e8a-d776-4ec6-9615-54ef2fc7253a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf8945f0-ad20-42ec-ba86-6f4accd2c43e}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e40d855a-6eb5-4f4b-9351-bdca460dc7b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e8b619-84b0-4500-a6e4-5cb999f71158}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e40d855a-6eb5-4f4b-9351-bdca460dc7b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5a02bfe-7876-4998-9a56-bb2b2582045f}, !- Handle
  Surface 46,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e40d855a-6eb5-4f4b-9351-bdca460dc7b6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c10eb9-2b22-4a7f-8c6e-8e08a0cb961f}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e40d855a-6eb5-4f4b-9351-bdca460dc7b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb39337-abaf-4cc4-8419-059f2ec2d960}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e40d855a-6eb5-4f4b-9351-bdca460dc7b6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {38da5af6-a8e4-4001-880b-94cc6f187490}, !- Handle
  corridor zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6df2fe3-9b3c-4fbb-8346-a9d59722b50b}, !- Zone Air Inlet Port List
  {8ddf6106-d633-4523-b4de-35961b9ef521}, !- Zone Air Exhaust Port List
  {323dd08a-015e-498e-819d-292c48a57818}, !- Zone Air Node Name
  {bbce5c08-3a17-469c-ada0-f2f27af84aab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85b7557b-ef56-4e01-8ab4-d9d90cf33ca7}, !- Handle
  Node 9,                                 !- Name
  {323dd08a-015e-498e-819d-292c48a57818}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {323dd08a-015e-498e-819d-292c48a57818}, !- Handle
  {2e3f5250-d89b-4410-981d-803aff8871b7}, !- Name
  {38da5af6-a8e4-4001-880b-94cc6f187490}, !- Source Object
  11,                                     !- Outlet Port
  {85b7557b-ef56-4e01-8ab4-d9d90cf33ca7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6df2fe3-9b3c-4fbb-8346-a9d59722b50b}, !- Handle
  {56daa044-f95b-4724-ae5c-88b986a0356d}, !- Name
  {38da5af6-a8e4-4001-880b-94cc6f187490}; !- HVAC Component

OS:PortList,
  {8ddf6106-d633-4523-b4de-35961b9ef521}, !- Handle
  {d00b9e14-129c-476b-92fb-7290b6b8c743}, !- Name
  {38da5af6-a8e4-4001-880b-94cc6f187490}; !- HVAC Component

OS:PortList,
  {bbce5c08-3a17-469c-ada0-f2f27af84aab}, !- Handle
  {10d6fa98-b1f3-4ca7-b0a6-8ce48ff9fdd6}, !- Name
  {38da5af6-a8e4-4001-880b-94cc6f187490}; !- HVAC Component

OS:Sizing:Zone,
  {600986d4-8fbf-47be-a327-a9f65046a05b}, !- Handle
  {38da5af6-a8e4-4001-880b-94cc6f187490}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05d4f78f-5af3-4049-9871-03f29a40febf}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {38da5af6-a8e4-4001-880b-94cc6f187490}; !- Thermal Zone

OS:Space,
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Handle
  corridor space,                         !- Name
  {2c45ab85-f6ef-4c2e-93c1-d70f75753a33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {38da5af6-a8e4-4001-880b-94cc6f187490}; !- Thermal Zone Name

OS:Surface,
  {9340d6df-c0ee-4c85-b430-e38a15877b22}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a7e3cfe-7db9-44ac-b94a-36bf35fda914}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee42f77b-a41e-4dd5-b6b8-095f56e71458}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a564bff-0d71-4eaa-b73a-c813027fad19}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12e1e494-da47-425d-a148-e2192c9becc1}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5c3e90-12c8-4a1c-bfbc-dec4657587ff}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {2c45ab85-f6ef-4c2e-93c1-d70f75753a33}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  corridor;                               !- Standards Space Type

OS:BuildingUnit,
  {7d2a8457-d551-45b9-beaf-b62e6a5638ff}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  residential;                            !- Building Unit Type

OS:BuildingUnit,
  {96ff1a20-a9e5-430d-adf3-68921e51ebf1}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  residential;                            !- Building Unit Type

OS:BuildingUnit,
  {d073de5a-3acb-4b42-9921-0bd77a6ed10f}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  residential;                            !- Building Unit Type

OS:BuildingUnit,
  {608aef60-ab9f-4996-910f-0ecc49558855}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  residential;                            !- Building Unit Type

OS:BuildingUnit,
  {c2eeed99-cd00-4748-a0b2-0c416ede6d5d}, !- Handle
  unit 5,                                 !- Name
  ,                                       !- Rendering Color
  residential;                            !- Building Unit Type

OS:BuildingUnit,
  {7bd518d2-186b-475e-8cab-17bfe0c35680}, !- Handle
  unit 6,                                 !- Name
  ,                                       !- Rendering Color
  residential;                            !- Building Unit Type

OS:BuildingUnit,
  {e94a5be9-75af-4d7b-9444-23a62c111f97}, !- Handle
  unit 7,                                 !- Name
  ,                                       !- Rendering Color
  residential;                            !- Building Unit Type

OS:BuildingUnit,
  {feb71660-b1ff-486d-a8c0-150a419ef8f2}, !- Handle
  unit 8,                                 !- Name
  ,                                       !- Rendering Color
  residential;                            !- Building Unit Type

OS:Surface,
  {a3fe1fa0-1a3f-4f66-a9d1-6daa891d51f5}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df4a818-7405-4830-84ee-24233dd62465}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcaccc5e-29e2-4979-a48e-65e9c2231a2a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5b36fe8-7a9a-42c4-b4af-d00e2d07324c}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de2c072-2b0d-4da9-a694-6066d210d89f}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6a6063e-4c88-4b91-890f-eea21203d756}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {521fac58-33d8-4309-a376-1d5ed05daa3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {edfbc704-74d8-4530-8eba-c01e1e7198cf}, !- Handle
  {608aef60-ab9f-4996-910f-0ecc49558855}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {3ba05036-1b4b-402a-aa39-9441d1d8b488}, !- Handle
  {7d2a8457-d551-45b9-beaf-b62e6a5638ff}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {48ca5b3e-6d12-49d7-b195-27d89c0cf44c}, !- Handle
  {e94a5be9-75af-4d7b-9444-23a62c111f97}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {9ed136cc-2c9e-4103-9abc-8ec38b2cfa35}, !- Handle
  {96ff1a20-a9e5-430d-adf3-68921e51ebf1}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {6e5d657b-8dd4-4054-bc03-6e5059a876ec}, !- Handle
  {d073de5a-3acb-4b42-9921-0bd77a6ed10f}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {dc757aa5-c363-4b19-92ff-c93a4a4f1600}, !- Handle
  {c2eeed99-cd00-4748-a0b2-0c416ede6d5d}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {774d698d-a629-4ab6-9c5f-d314a7ab3200}, !- Handle
  {feb71660-b1ff-486d-a8c0-150a419ef8f2}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {90ea9306-d99d-445a-a6bc-991e98c9fbf0}, !- Handle
  {7bd518d2-186b-475e-8cab-17bfe0c35680}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:SurfaceConvectionAlgorithm:Outside,
  {dd85f2ab-1bd5-4782-89d8-19fcdd2c9d6c}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {9d148276-1d3f-435b-8502-6cae56709413}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {a2bd4155-b3b2-444e-9a11-67a5f4ed93d2}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {bc088b40-a53c-46f5-8f26-ffe6f5aac042}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {8edaeef2-4694-469b-b1e5-5ab4db0739cb}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {23604912-7a4e-447d-b112-c2cc96812648}, !- Handle
  {8edaeef2-4694-469b-b1e5-5ab4db0739cb}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataGroundMonthlyTemps,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 20
  EPWDataWSF,                             !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0.58999999999999997,                    !- Feature Value 21
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 22
  String,                                 !- Feature Data Type 22
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 22
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 23
  String,                                 !- Feature Data Type 23
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 23
  EPWDesignHeatingDrybulb,                !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  6.8000000000000007,                     !- Feature Value 24
  EPWDesignHeatingWindspeed,              !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12,                                     !- Feature Value 25
  EPWDesignCoolingDrybulb,                !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  91.760000000000005,                     !- Feature Value 26
  EPWDesignCoolingWetbulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  60.079999999999998,                     !- Feature Value 27
  EPWDesignCoolingHumidityRatio,          !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  0.006050392196571398,                   !- Feature Value 28
  EPWDesignCoolingWindspeed,              !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  4.2000000000000002,                     !- Feature Value 29
  EPWDesignDailyTemperatureRange,         !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  27.359999999999999,                     !- Feature Value 30
  EPWDesignDehumidDrybulb,                !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  67.280000000000001,                     !- Feature Value 31
  EPWDesignDehumidHumidityRatio,          !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  0.012295426899271008,                   !- Feature Value 32
  EPWDesignCoolingDirectNormal,           !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  985,                                    !- Feature Value 33
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  84;                                     !- Feature Value 34

OS:YearDescription,
  {fb450e0b-3bb6-415d-8738-258abdcc4410}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {b17ef163-1940-440b-8d3a-718cc18027d7}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {d6726ad3-852b-411c-959e-df4ed318bdec}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {31283176-4664-491e-83c1-03533590e386}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {ff5be51f-1ae6-4702-b81e-36643f33180c}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

