!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_UA_Denver_Furnace_CentralAC.osw

OS:Version,
  {bc0f8b6a-4598-498f-9f7d-ccfb4dfaf57c}, !- Handle
  2.4.1;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {055bdc82-5af4-478d-80e0-1dcaab52a119}, !- Zone Air Inlet Port List
  {a9c5ea01-204c-485c-a549-edf8d3424b3f}, !- Zone Air Exhaust Port List
  {53befb57-2180-4b2e-a347-829fc905eb2e}, !- Zone Air Node Name
  {763e44ce-032a-4742-9c51-59d77ea4cf5d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e925e1f-a19f-4346-b452-0bd58fd5187b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b075adcc-c324-4f3a-a563-c6666874e319}, !- Handle
  Node 1,                                 !- Name
  {53befb57-2180-4b2e-a347-829fc905eb2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53befb57-2180-4b2e-a347-829fc905eb2e}, !- Handle
  {c4545f96-db60-4863-a55d-65db4c0b4074}, !- Name
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}, !- Source Object
  11,                                     !- Outlet Port
  {b075adcc-c324-4f3a-a563-c6666874e319}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {055bdc82-5af4-478d-80e0-1dcaab52a119}, !- Handle
  {4bbafa18-98a4-4f7c-a219-0bb6c1b526d3}, !- Name
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}, !- HVAC Component
  {ea2f42f5-f82b-4fef-b5bc-bfcd0c4a3252}; !- Port 1

OS:PortList,
  {a9c5ea01-204c-485c-a549-edf8d3424b3f}, !- Handle
  {cc8426f1-752e-4f98-864a-e3e26f094ccb}, !- Name
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}; !- HVAC Component

OS:Sizing:Zone,
  {6c89aa32-9d2b-444a-84f8-fbb72a2a11c6}, !- Handle
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e6f0cb2-0288-4cd0-a256-94c875036bc0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}, !- Thermal Zone
  {7e9f5427-7b7d-48e5-8b7d-c137b2fb168d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {ba813d19-f285-409b-9929-daa8fe2efa71}, !- Handle
  living space,                           !- Name
  {34041c30-8c3e-47b6-b4e6-07a62ef62bfd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0f7147ad-f27a-4ffd-8240-35b5ca371b5b}; !- Building Unit Name

OS:Surface,
  {a78dda1d-6aae-411e-b37b-293c09a6ad17}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba813d19-f285-409b-9929-daa8fe2efa71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92905d1c-323d-44a5-86e0-eab04cd3a68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e26d13d0-5d6f-4a28-b94c-b332c5592570}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba813d19-f285-409b-9929-daa8fe2efa71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d3cca2-69f4-41af-b5f7-f65ec9c9a97c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba813d19-f285-409b-9929-daa8fe2efa71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f45b879-9e70-4ba3-990d-062afbd88509}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba813d19-f285-409b-9929-daa8fe2efa71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1920c598-cee3-4cdb-b9ab-3e906183d830}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba813d19-f285-409b-9929-daa8fe2efa71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaab387e-dc86-40e1-ab3d-1e94214230b8}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba813d19-f285-409b-9929-daa8fe2efa71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf58deb5-bc20-40f2-9363-d53b4e1eb45d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {34041c30-8c3e-47b6-b4e6-07a62ef62bfd}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {fa772086-4a5a-4f1d-b6e9-d89fb57bd32c}, !- Handle
  living space|story 2,                   !- Name
  {34041c30-8c3e-47b6-b4e6-07a62ef62bfd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0f7147ad-f27a-4ffd-8240-35b5ca371b5b}; !- Building Unit Name

OS:Surface,
  {cf58deb5-bc20-40f2-9363-d53b4e1eb45d}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa772086-4a5a-4f1d-b6e9-d89fb57bd32c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaab387e-dc86-40e1-ab3d-1e94214230b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0135426-f6f9-4051-943a-c32eef35efc3}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa772086-4a5a-4f1d-b6e9-d89fb57bd32c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a92b2aac-dbaa-4b34-9b37-27d64ac7db74}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa772086-4a5a-4f1d-b6e9-d89fb57bd32c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d27cc42f-f51f-47a0-90ba-699754b9cec2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa772086-4a5a-4f1d-b6e9-d89fb57bd32c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18050e86-9d7e-45d3-bb82-bfd4dfd08132}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa772086-4a5a-4f1d-b6e9-d89fb57bd32c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b2c679-164f-40f1-913a-c9e14d3d9e40}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa772086-4a5a-4f1d-b6e9-d89fb57bd32c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3582f30a-992d-48ee-9294-9cb4181b636a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3582f30a-992d-48ee-9294-9cb4181b636a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a422748c-7f60-4f8f-8cc9-3d764576d63c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7b2c679-164f-40f1-913a-c9e14d3d9e40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4fdf36-e0ae-443d-a766-55e04f116213}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a422748c-7f60-4f8f-8cc9-3d764576d63c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.69601529606312, !- X,Y,Z Vertex 1 {m}
  0, 2.78243059212624, 1.69601529606312,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0.3048,                           !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0.3048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345e94bd-07a2-4d18-aac9-9ded5fb0f126}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a422748c-7f60-4f8f-8cc9-3d764576d63c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.69601529606312,  !- X,Y,Z Vertex 1 {m}
  11.129722368505, 2.78243059212624, 1.69601529606312, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 0.304799999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d54a4eb-bac6-4209-bd9d-4ad775fc01c3}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a422748c-7f60-4f8f-8cc9-3d764576d63c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78243059212624, 1.39121529606312,  !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {2beff85e-7fe2-4c4e-9530-c0ef4ac360b9}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a422748c-7f60-4f8f-8cc9-3d764576d63c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 2.78243059212624, 1.39121529606312, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0;   !- X,Y,Z Vertex 3 {m}

OS:Space,
  {a422748c-7f60-4f8f-8cc9-3d764576d63c}, !- Handle
  unfinished attic space,                 !- Name
  {344a0f59-7f90-4d0e-92be-14b815ec0d8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe066255-4671-400d-a546-dd8dd971c984}; !- Thermal Zone Name

OS:ThermalZone,
  {fe066255-4671-400d-a546-dd8dd971c984}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9e6c54f-e9a4-4af9-9438-615e7290dc93}, !- Zone Air Inlet Port List
  {34d2e4a4-1be5-4bb6-8a4a-2f32e2ac66e8}, !- Zone Air Exhaust Port List
  {f27856c5-b75e-4fc2-b6d1-852bd4deacb2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {181da8ed-1b70-4bbb-92ea-20d5329b0064}, !- Handle
  Node 2,                                 !- Name
  {f27856c5-b75e-4fc2-b6d1-852bd4deacb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f27856c5-b75e-4fc2-b6d1-852bd4deacb2}, !- Handle
  {14bbb15e-228f-495b-9b9a-b72eaff28662}, !- Name
  {fe066255-4671-400d-a546-dd8dd971c984}, !- Source Object
  11,                                     !- Outlet Port
  {181da8ed-1b70-4bbb-92ea-20d5329b0064}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9e6c54f-e9a4-4af9-9438-615e7290dc93}, !- Handle
  {e6a67856-2ad4-424e-8c7e-a900f342bbfb}, !- Name
  {fe066255-4671-400d-a546-dd8dd971c984}; !- HVAC Component

OS:PortList,
  {34d2e4a4-1be5-4bb6-8a4a-2f32e2ac66e8}, !- Handle
  {c4c4f07a-a94c-4bf6-ab94-85aaa6d7431b}, !- Name
  {fe066255-4671-400d-a546-dd8dd971c984}; !- HVAC Component

OS:Sizing:Zone,
  {26d60e60-9fe4-451e-956b-a2ce083756e4}, !- Handle
  {fe066255-4671-400d-a546-dd8dd971c984}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {700ad1c3-d637-4158-bd44-3de1fa81b376}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {fe066255-4671-400d-a546-dd8dd971c984}; !- Thermal Zone

OS:SpaceType,
  {344a0f59-7f90-4d0e-92be-14b815ec0d8c}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {20e700a7-d7d4-4132-900c-38171729f986}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bf77b97-7a13-4f9b-abe3-838011eb7d07}, !- Zone Air Inlet Port List
  {f07d807a-5417-4b8d-8f95-2df413b0181d}, !- Zone Air Exhaust Port List
  {311f469a-1a18-41ea-8d8c-e2de44307919}, !- Zone Air Node Name
  {10610189-6bde-4e35-9b1b-125038e7e000}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a413d0b9-b515-4b8c-b296-b94f64b3adc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {325f85f0-3fb2-4e1d-872a-16ab9558be80}, !- Handle
  Node 3,                                 !- Name
  {311f469a-1a18-41ea-8d8c-e2de44307919}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {311f469a-1a18-41ea-8d8c-e2de44307919}, !- Handle
  {c9b86803-0fa8-4890-87cb-639e811d2be0}, !- Name
  {20e700a7-d7d4-4132-900c-38171729f986}, !- Source Object
  11,                                     !- Outlet Port
  {325f85f0-3fb2-4e1d-872a-16ab9558be80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bf77b97-7a13-4f9b-abe3-838011eb7d07}, !- Handle
  {0f3966d4-add2-4f6a-8002-c6718f15316e}, !- Name
  {20e700a7-d7d4-4132-900c-38171729f986}, !- HVAC Component
  {4002382c-41f6-499e-99c2-372c6584357a}; !- Port 1

OS:PortList,
  {f07d807a-5417-4b8d-8f95-2df413b0181d}, !- Handle
  {dc9e4b7e-e9e8-46cb-8eda-80fc1d0285db}, !- Name
  {20e700a7-d7d4-4132-900c-38171729f986}; !- HVAC Component

OS:Sizing:Zone,
  {41ddf109-804e-46ae-9506-fe026a646bfe}, !- Handle
  {20e700a7-d7d4-4132-900c-38171729f986}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9370deda-e5c1-4a30-a3c5-b283ea380cd7}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {20e700a7-d7d4-4132-900c-38171729f986}, !- Thermal Zone
  {8480c2b2-679c-41b6-a30f-414e6b6c0cfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {cbb52c15-3bd0-49f9-acc8-ba66685e4b6c}, !- Handle
  finished basement space,                !- Name
  {2e15817e-d5fd-415c-9239-b72f979d69b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {20e700a7-d7d4-4132-900c-38171729f986}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0f7147ad-f27a-4ffd-8240-35b5ca371b5b}; !- Building Unit Name

OS:Surface,
  {b4ea4252-a872-4075-914c-c3e1e03356cf}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbb52c15-3bd0-49f9-acc8-ba66685e4b6c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d659bf54-3ccb-4c68-81dd-4109e0b31a0c}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb52c15-3bd0-49f9-acc8-ba66685e4b6c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66705b0b-caca-443a-95d4-7bef16de89c7}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb52c15-3bd0-49f9-acc8-ba66685e4b6c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e297bd8e-5c75-411e-9358-5dbf49a2450f}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb52c15-3bd0-49f9-acc8-ba66685e4b6c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2daf9332-57ac-4e48-9797-f45d49eebc19}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbb52c15-3bd0-49f9-acc8-ba66685e4b6c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92905d1c-323d-44a5-86e0-eab04cd3a68e}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbb52c15-3bd0-49f9-acc8-ba66685e4b6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a78dda1d-6aae-411e-b37b-293c09a6ad17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.129722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  11.129722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {2e15817e-d5fd-415c-9239-b72f979d69b9}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:BuildingUnit,
  {0f7147ad-f27a-4ffd-8240-35b5ca371b5b}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2,                                      !- Building Unit Feature Value 2
  SizingInfoHVACCapacityDerateFactorEER,  !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Building Unit Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  386.1;                                  !- Building Unit Feature Value 4

OS:Schedule:Ruleset,
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Handle
  residential occupants schedule,         !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  {06f9d6bc-8dd4-41eb-9e7b-a8715cb8f942}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06f9d6bc-8dd4-41eb-9e7b-a8715cb8f942}, !- Handle
  Schedule Day 1,                         !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8db2e292-b857-4311-b4ab-2a60cbf94bb6}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c04a1b48-253f-41f2-8861-5d0e4c9e9a03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c04a1b48-253f-41f2-8861-5d0e4c9e9a03}, !- Handle
  residential occupants schedule allday1, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {138a7629-f749-4e77-a479-6aa023edb789}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {bfe3ae35-305d-486d-9105-de043f0cb4bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bfe3ae35-305d-486d-9105-de043f0cb4bf}, !- Handle
  residential occupants schedule allday2, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a988decb-b5a0-492e-8900-188828921466}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {bf8318d6-1c99-46d1-a8ad-05003c4780b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf8318d6-1c99-46d1-a8ad-05003c4780b6}, !- Handle
  residential occupants schedule allday3, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5f2fdf91-dc03-437e-acc5-077f05b73534}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {47be2ef8-e8ab-4445-82cb-c39c1209ab1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47be2ef8-e8ab-4445-82cb-c39c1209ab1d}, !- Handle
  residential occupants schedule allday4, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c85e8c72-3039-461c-abb5-04004218634d}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7a5b77f3-f132-43f9-a9d5-0ece3258ae29}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a5b77f3-f132-43f9-a9d5-0ece3258ae29}, !- Handle
  residential occupants schedule allday5, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4081a78c-fdd4-4206-9b3c-db984f319501}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4f4b277c-71fb-42aa-bba5-e22ce1a7884b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f4b277c-71fb-42aa-bba5-e22ce1a7884b}, !- Handle
  residential occupants schedule allday6, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c42c2407-c667-4e82-b5de-6a8f75620830}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c5a75a23-bd96-41c3-97c3-859336764934}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5a75a23-bd96-41c3-97c3-859336764934}, !- Handle
  residential occupants schedule allday7, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {13b203f0-122f-4822-88a7-1e2b8012b6e7}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3026cedf-f544-496d-a374-2ea118af9b46}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3026cedf-f544-496d-a374-2ea118af9b46}, !- Handle
  residential occupants schedule allday8, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {50a05fb9-f56d-48fc-9d22-1b367f5d633c}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {08b8d705-99f5-4c81-924f-fd69e2c7b49f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08b8d705-99f5-4c81-924f-fd69e2c7b49f}, !- Handle
  residential occupants schedule allday9, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c35dab9e-e03a-4db6-a7ef-d42fcbf635a1}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0b081fab-810b-4793-b526-a9365a047063}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b081fab-810b-4793-b526-a9365a047063}, !- Handle
  residential occupants schedule allday10, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e8fd9fef-50cd-45ff-bb5f-ea4761ef71e9}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dca2bb6a-421e-4b9d-82fd-d875b14056e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dca2bb6a-421e-4b9d-82fd-d875b14056e2}, !- Handle
  residential occupants schedule allday11, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2dcd819c-8c8c-42c2-8a2e-e9a4c03516ae}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92c64f2c-0376-4765-9686-e4246515c21b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92c64f2c-0376-4765-9686-e4246515c21b}, !- Handle
  residential occupants schedule allday12, !- Name
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {44c5f5a8-eb95-4fbe-a214-3d3346aa0ea2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6d8a0196-8925-4c66-8fab-cc051019bcbc}, !- Schedule Type Limits Name
  {4a1c9ad8-7875-49ac-9bcb-589510eebb1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a1c9ad8-7875-49ac-9bcb-589510eebb1f}, !- Handle
  Schedule Day 2,                         !- Name
  {6d8a0196-8925-4c66-8fab-cc051019bcbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {e027975d-623b-4085-a638-1729e3b4fdaf}, !- Handle
  residential occupants|living space|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  0.88,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {c4e4c2f2-f7ac-48a5-98b3-43acea8e6359}, !- Handle
  residential occupants|living space|story 2, !- Name
  {e027975d-623b-4085-a638-1729e3b4fdaf}, !- People Definition Name
  {fa772086-4a5a-4f1d-b6e9-d89fb57bd32c}, !- Space or SpaceType Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Number of People Schedule Name
  {44c5f5a8-eb95-4fbe-a214-3d3346aa0ea2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {6d8a0196-8925-4c66-8fab-cc051019bcbc}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {59d7cef9-74c1-4650-aed5-c06ac6a377e7}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {f4eaa162-c929-4e6d-aaaf-a04a9e0d5d7b}, !- Handle
  residential occupants|finished basement space, !- Name
  People,                                 !- Number of People Calculation Method
  0.88,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {b74b9b40-750d-47ba-8b31-f6dd18c1d93f}, !- Handle
  residential occupants|finished basement space, !- Name
  {f4eaa162-c929-4e6d-aaaf-a04a9e0d5d7b}, !- People Definition Name
  {cbb52c15-3bd0-49f9-acc8-ba66685e4b6c}, !- Space or SpaceType Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Number of People Schedule Name
  {44c5f5a8-eb95-4fbe-a214-3d3346aa0ea2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e03040ef-b97b-415c-bafe-321afb164bee}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  0.88,                                   !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {fd5664cf-abee-4210-99f5-d7e7d4acd8fd}, !- Handle
  residential occupants|living space,     !- Name
  {e03040ef-b97b-415c-bafe-321afb164bee}, !- People Definition Name
  {ba813d19-f285-409b-9929-daa8fe2efa71}, !- Space or SpaceType Name
  {72ef039d-1c87-4082-8026-28ffaf94f158}, !- Number of People Schedule Name
  {44c5f5a8-eb95-4fbe-a214-3d3346aa0ea2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {ba2589f5-541c-4367-a0fe-83fa5ece96ee}, !- Handle
  residential eaves,                      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {eb1af94d-30e3-4b8b-b7bd-0511603c726f}, !- Handle
  Surface 14 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {ba2589f5-541c-4367-a0fe-83fa5ece96ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.739322368505, 0, 5.1816,             !- X,Y,Z Vertex 1 {m}
  11.739322368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 0, 5.1816;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {20a3e641-db40-4a17-a0e4-d95185621259}, !- Handle
  Surface 14 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {ba2589f5-541c-4367-a0fe-83fa5ece96ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  -0.6096, 0, 5.1816,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 5.1816,                           !- X,Y,Z Vertex 3 {m}
  0, 2.78243059212624, 6.57281529606312;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4eb35a94-162e-4b4f-ae5e-e862e6a33e7e}, !- Handle
  Surface 14 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {ba2589f5-541c-4367-a0fe-83fa5ece96ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  11.129722368505, -0.6096, 4.8768,       !- X,Y,Z Vertex 2 {m}
  11.129722368505, 0, 5.1816,             !- X,Y,Z Vertex 3 {m}
  0, 0, 5.1816;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e6b50cdf-05a3-478b-a66a-f4263d15ae88}, !- Handle
  Surface 15 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {ba2589f5-541c-4367-a0fe-83fa5ece96ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 5.56486118425249, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  0, 2.78243059212624, 6.57281529606312,  !- X,Y,Z Vertex 3 {m}
  0, 5.56486118425249, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8749d9ba-979d-49de-8341-6b37a9957b8d}, !- Handle
  Surface 15 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {ba2589f5-541c-4367-a0fe-83fa5ece96ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.739322368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  11.739322368505, 5.56486118425249, 5.1816, !- X,Y,Z Vertex 2 {m}
  11.129722368505, 5.56486118425249, 5.1816, !- X,Y,Z Vertex 3 {m}
  11.129722368505, 2.78243059212624, 6.57281529606312; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d04436c6-b665-4f8a-ba41-4fa6b1387076}, !- Handle
  Surface 15 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {ba2589f5-541c-4367-a0fe-83fa5ece96ee}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.129722368505, 6.17446118425249, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 6.17446118425249, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 5.56486118425249, 5.1816,            !- X,Y,Z Vertex 3 {m}
  11.129722368505, 5.56486118425249, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {8a57130b-e833-4ce2-8a51-0c35f21210fe}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.177722368505, 2.78243059212624, 6.26801529606312, !- X,Y,Z Vertex 1 {m}
  -14.177722368505, 5.56486118425249, 4.8768, !- X,Y,Z Vertex 2 {m}
  -14.177722368505, 0, 4.8768;            !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {663c4a5c-0842-4dc3-a043-56a9c322137c}, !- Handle
  residential neighbors left 1,           !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.177722368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  -3.048, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  -3.048, 5.56486118425249, 5.1816,       !- X,Y,Z Vertex 3 {m}
  -14.177722368505, 5.56486118425249, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f71f4a0f-aba8-4f0e-8717-6c8422181314}, !- Handle
  residential neighbors left 2,           !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  -14.177722368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  -14.177722368505, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 5.1816;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fcb8ec86-338f-4815-be9f-87bf5c711d91}, !- Handle
  residential neighbors left 3,           !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 2.78243059212624, 6.26801529606312, !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 5.56486118425249, 4.8768;       !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {ecfadbf3-ff29-4a96-bbbb-ebdd94fd244f}, !- Handle
  residential neighbors left 4,           !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.048, 5.56486118425249, 0,            !- X,Y,Z Vertex 3 {m}
  -3.048, 5.56486118425249, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bb035dbb-63f5-43e6-8e48-05f385c74af1}, !- Handle
  residential neighbors left 5,           !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.177722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  -14.177722368505, 5.56486118425249, 0,  !- X,Y,Z Vertex 2 {m}
  -14.177722368505, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -14.177722368505, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a74e8df1-8a9f-4203-b6b8-3ba7f51f9753}, !- Handle
  residential neighbors left 6,           !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 5.56486118425249, 2.4384,       !- X,Y,Z Vertex 1 {m}
  -3.048, 5.56486118425249, 0,            !- X,Y,Z Vertex 2 {m}
  -14.177722368505, 5.56486118425249, 0,  !- X,Y,Z Vertex 3 {m}
  -14.177722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b5fe5700-e08f-46ac-bef3-1fa63d5aadbf}, !- Handle
  residential neighbors left 7,           !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.177722368505, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  -14.177722368505, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ca13b33e-b876-495c-8502-943b56c62461}, !- Handle
  residential neighbors left 8,           !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 5.56486118425249, 4.8768,       !- X,Y,Z Vertex 1 {m}
  -3.048, 5.56486118425249, 2.4384,       !- X,Y,Z Vertex 2 {m}
  -14.177722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 3 {m}
  -14.177722368505, 5.56486118425249, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {756af0ee-4a66-4126-9663-8f7495bf1f7c}, !- Handle
  residential neighbors left 9,           !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.177722368505, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  -14.177722368505, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 2.4384,                      !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 4.8768;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8088c993-3bd8-4eb9-a55a-6c37901d7288}, !- Handle
  residential neighbors left 10,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 4.8768,                      !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 2.4384,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 5.56486118425249, 2.4384,       !- X,Y,Z Vertex 3 {m}
  -3.048, 5.56486118425249, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d1cbe5c-e9f5-4494-9206-8421969194de}, !- Handle
  residential neighbors left 11,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.177722368505, 5.56486118425249, 4.8768, !- X,Y,Z Vertex 1 {m}
  -14.177722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  -14.177722368505, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  -14.177722368505, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3101e1fe-181a-4b06-b028-662e9efe511e}, !- Handle
  residential neighbors left 12,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, 0, 5.1816,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  -3.048, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 3 {m}
  -3.048, 0, 5.1816;                      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0dafb6d3-c9bb-4053-bac0-1540bd826e52}, !- Handle
  residential neighbors left 13,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.787322368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  -14.787322368505, 0, 5.1816,            !- X,Y,Z Vertex 2 {m}
  -14.177722368505, 0, 5.1816,            !- X,Y,Z Vertex 3 {m}
  -14.177722368505, 2.78243059212624, 6.57281529606312; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e06198bf-90ed-4f10-a668-71df77d64542}, !- Handle
  residential neighbors left 14,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.177722368505, -0.6096, 4.8768,      !- X,Y,Z Vertex 1 {m}
  -3.048, -0.6096, 4.8768,                !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 5.1816,                      !- X,Y,Z Vertex 3 {m}
  -14.177722368505, 0, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8eb4b93f-2749-463b-b0b1-5693b2788e09}, !- Handle
  residential neighbors left 15,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.787322368505, 5.56486118425249, 5.1816, !- X,Y,Z Vertex 1 {m}
  -14.787322368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  -14.177722368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 3 {m}
  -14.177722368505, 5.56486118425249, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4d9fd702-4822-42ae-a6bc-a8b0a6b32b7a}, !- Handle
  residential neighbors left 16,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 6.17446118425249, 4.8768,       !- X,Y,Z Vertex 1 {m}
  -14.177722368505, 6.17446118425249, 4.8768, !- X,Y,Z Vertex 2 {m}
  -14.177722368505, 5.56486118425249, 5.1816, !- X,Y,Z Vertex 3 {m}
  -3.048, 5.56486118425249, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4de8757f-d5cd-4f25-ada3-48a5d3650af9}, !- Handle
  residential neighbors left 17,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  -2.4384, 5.56486118425249, 5.1816,      !- X,Y,Z Vertex 2 {m}
  -3.048, 5.56486118425249, 5.1816,       !- X,Y,Z Vertex 3 {m}
  -3.048, 2.78243059212624, 6.57281529606312; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e6bbeb6b-32c5-48fc-8e7e-52a677941dcb}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.177722368505, 2.78243059212624, 6.26801529606312, !- X,Y,Z Vertex 1 {m}
  14.177722368505, 5.56486118425249, 4.8768, !- X,Y,Z Vertex 2 {m}
  14.177722368505, 0, 4.8768;             !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {3295bb0b-d905-42ce-8d53-d0c09efd47fc}, !- Handle
  residential neighbors right 1,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.177722368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  25.30744473701, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  25.30744473701, 5.56486118425249, 5.1816, !- X,Y,Z Vertex 3 {m}
  14.177722368505, 5.56486118425249, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4c6b6462-7dfa-4f9e-8de7-e93896c99134}, !- Handle
  residential neighbors right 2,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.30744473701, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  14.177722368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  14.177722368505, 0, 5.1816,             !- X,Y,Z Vertex 3 {m}
  25.30744473701, 0, 5.1816;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {30c997d8-5a11-4b1e-961a-28d21351a273}, !- Handle
  residential neighbors right 3,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.30744473701, 2.78243059212624, 6.26801529606312, !- X,Y,Z Vertex 1 {m}
  25.30744473701, 0, 4.8768,              !- X,Y,Z Vertex 2 {m}
  25.30744473701, 5.56486118425249, 4.8768; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {cc0b21b5-8b60-4638-9417-b298a2e68631}, !- Handle
  residential neighbors right 4,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.30744473701, 0, 2.4384,              !- X,Y,Z Vertex 1 {m}
  25.30744473701, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  25.30744473701, 5.56486118425249, 0,    !- X,Y,Z Vertex 3 {m}
  25.30744473701, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {32030d16-727c-43e5-8177-ec0c0a56d0dc}, !- Handle
  residential neighbors right 5,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.177722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.177722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 2 {m}
  14.177722368505, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  14.177722368505, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e014fd99-c0ce-4fd7-89ee-0f962124529f}, !- Handle
  residential neighbors right 6,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.30744473701, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.30744473701, 5.56486118425249, 0,    !- X,Y,Z Vertex 2 {m}
  14.177722368505, 5.56486118425249, 0,   !- X,Y,Z Vertex 3 {m}
  14.177722368505, 5.56486118425249, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b27817f3-8f63-4432-b3fb-90e85affac7d}, !- Handle
  residential neighbors right 7,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.177722368505, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  14.177722368505, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  25.30744473701, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  25.30744473701, 0, 2.4384;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fd0478d6-46dc-4678-95f0-cf4ea5aebf80}, !- Handle
  residential neighbors right 8,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.30744473701, 5.56486118425249, 4.8768, !- X,Y,Z Vertex 1 {m}
  25.30744473701, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  14.177722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 3 {m}
  14.177722368505, 5.56486118425249, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cc85365f-df98-4723-9673-f35a507202de}, !- Handle
  residential neighbors right 9,          !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.177722368505, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  14.177722368505, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  25.30744473701, 0, 2.4384,              !- X,Y,Z Vertex 3 {m}
  25.30744473701, 0, 4.8768;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1c3ae5ff-5d54-4d06-bb00-292e9ed41c08}, !- Handle
  residential neighbors right 10,         !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.30744473701, 0, 4.8768,              !- X,Y,Z Vertex 1 {m}
  25.30744473701, 0, 2.4384,              !- X,Y,Z Vertex 2 {m}
  25.30744473701, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 3 {m}
  25.30744473701, 5.56486118425249, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6f9f47bd-6b1f-4e9e-b4a2-1ebdbaf84186}, !- Handle
  residential neighbors right 11,         !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.177722368505, 5.56486118425249, 4.8768, !- X,Y,Z Vertex 1 {m}
  14.177722368505, 5.56486118425249, 2.4384, !- X,Y,Z Vertex 2 {m}
  14.177722368505, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  14.177722368505, 0, 4.8768;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5a90b90a-2c7e-414a-8e36-38ce8af9ae44}, !- Handle
  residential neighbors right 12,         !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.91704473701, 0, 5.1816,              !- X,Y,Z Vertex 1 {m}
  25.91704473701, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  25.30744473701, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 3 {m}
  25.30744473701, 0, 5.1816;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc789e2b-55e9-4f67-8aca-15d2a4d725fd}, !- Handle
  residential neighbors right 13,         !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.568122368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  13.568122368505, 0, 5.1816,             !- X,Y,Z Vertex 2 {m}
  14.177722368505, 0, 5.1816,             !- X,Y,Z Vertex 3 {m}
  14.177722368505, 2.78243059212624, 6.57281529606312; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e39d5d4c-b844-4fed-8a88-ded3415579ce}, !- Handle
  residential neighbors right 14,         !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.177722368505, -0.6096, 4.8768,       !- X,Y,Z Vertex 1 {m}
  25.30744473701, -0.6096, 4.8768,        !- X,Y,Z Vertex 2 {m}
  25.30744473701, 0, 5.1816,              !- X,Y,Z Vertex 3 {m}
  14.177722368505, 0, 5.1816;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2b0842ea-f969-4643-a2b0-f19037f929ff}, !- Handle
  residential neighbors right 15,         !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.568122368505, 5.56486118425249, 5.1816, !- X,Y,Z Vertex 1 {m}
  13.568122368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 2 {m}
  14.177722368505, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 3 {m}
  14.177722368505, 5.56486118425249, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3b2535f1-df7e-4b35-9134-87a0cda24904}, !- Handle
  residential neighbors right 16,         !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.30744473701, 6.17446118425249, 4.8768, !- X,Y,Z Vertex 1 {m}
  14.177722368505, 6.17446118425249, 4.8768, !- X,Y,Z Vertex 2 {m}
  14.177722368505, 5.56486118425249, 5.1816, !- X,Y,Z Vertex 3 {m}
  25.30744473701, 5.56486118425249, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {31da2858-7be9-480a-b2e7-8f8813e1f363}, !- Handle
  residential neighbors right 17,         !- Name
  ,                                       !- Construction Name
  {0e7c8b77-bbfb-4842-974c-99a0c2b1b221}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.91704473701, 2.78243059212624, 6.57281529606312, !- X,Y,Z Vertex 1 {m}
  25.91704473701, 5.56486118425249, 5.1816, !- X,Y,Z Vertex 2 {m}
  25.30744473701, 5.56486118425249, 5.1816, !- X,Y,Z Vertex 3 {m}
  25.30744473701, 2.78243059212624, 6.57281529606312; !- X,Y,Z Vertex 4 {m}

OS:Site,
  {4b3082dc-159b-460c-8c0f-eabe11c30d4b}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {94dd72d4-f939-49fa-9802-10a158f28b5b}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {32a7a7c8-9575-47ad-8d6e-923f8a9bb140}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  EPWHeaderCity,                          !- Building Unit Feature Name 1
  String,                                 !- Building Unit Feature Data Type 1
  Denver Intl Ap,                         !- Building Unit Feature Value 1
  EPWHeaderState,                         !- Building Unit Feature Name 2
  String,                                 !- Building Unit Feature Data Type 2
  CO,                                     !- Building Unit Feature Value 2
  EPWHeaderCountry,                       !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  USA,                                    !- Building Unit Feature Value 3
  EPWHeaderDataSource,                    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  TMY3,                                   !- Building Unit Feature Value 4
  EPWHeaderStation,                       !- Building Unit Feature Name 5
  String,                                 !- Building Unit Feature Data Type 5
  725650,                                 !- Building Unit Feature Value 5
  EPWHeaderLatitude,                      !- Building Unit Feature Name 6
  Double,                                 !- Building Unit Feature Data Type 6
  39.829999999999998,                     !- Building Unit Feature Value 6
  EPWHeaderLongitude,                     !- Building Unit Feature Name 7
  Double,                                 !- Building Unit Feature Data Type 7
  -104.65000000000001,                    !- Building Unit Feature Value 7
  EPWHeaderTimezone,                      !- Building Unit Feature Name 8
  Double,                                 !- Building Unit Feature Data Type 8
  -7,                                     !- Building Unit Feature Value 8
  EPWHeaderAltitude,                      !- Building Unit Feature Name 9
  Double,                                 !- Building Unit Feature Data Type 9
  5413.3858267716532,                     !- Building Unit Feature Value 9
  EPWHeaderLocalPressure,                 !- Building Unit Feature Name 10
  Double,                                 !- Building Unit Feature Data Type 10
  0.81937567683596546,                    !- Building Unit Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Building Unit Feature Name 11
  Double,                                 !- Building Unit Feature Data Type 11
  51.575616438356228,                     !- Building Unit Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Building Unit Feature Name 12
  Double,                                 !- Building Unit Feature Data Type 12
  -2.9200000000000017,                    !- Building Unit Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Building Unit Feature Name 13
  Double,                                 !- Building Unit Feature Data Type 13
  104,                                    !- Building Unit Feature Value 13
  EPWDataCDD50F,                          !- Building Unit Feature Name 14
  Double,                                 !- Building Unit Feature Data Type 14
  3072.2925000000005,                     !- Building Unit Feature Value 14
  EPWDataCDD65F,                          !- Building Unit Feature Name 15
  Double,                                 !- Building Unit Feature Data Type 15
  883.62000000000035,                     !- Building Unit Feature Value 15
  EPWDataHDD50F,                          !- Building Unit Feature Name 16
  Double,                                 !- Building Unit Feature Data Type 16
  2497.1925000000001,                     !- Building Unit Feature Value 16
  EPWDataHDD65F,                          !- Building Unit Feature Name 17
  Double,                                 !- Building Unit Feature Data Type 17
  5783.5200000000013,                     !- Building Unit Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Building Unit Feature Name 18
  Double,                                 !- Building Unit Feature Data Type 18
  3.9165296803649667,                     !- Building Unit Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Building Unit Feature Name 19
  String,                                 !- Building Unit Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Building Unit Feature Value 19
  EPWDataMainsDailyTemps,                 !- Building Unit Feature Name 20
  String,                                 !- Building Unit Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Building Unit Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Building Unit Feature Name 21
  String,                                 !- Building Unit Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Building Unit Feature Value 21
  EPWDataMainsAvgTemp,                    !- Building Unit Feature Name 22
  Double,                                 !- Building Unit Feature Data Type 22
  57.577889583865932,                     !- Building Unit Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Building Unit Feature Name 23
  String,                                 !- Building Unit Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Building Unit Feature Value 23
  EPWDataWSF,                             !- Building Unit Feature Name 24
  Double,                                 !- Building Unit Feature Data Type 24
  0.58999999999999997,                    !- Building Unit Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Building Unit Feature Name 25
  String,                                 !- Building Unit Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Building Unit Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Building Unit Feature Name 26
  String,                                 !- Building Unit Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Building Unit Feature Value 26
  EPWDesignHeatingDrybulb,                !- Building Unit Feature Name 27
  Double,                                 !- Building Unit Feature Data Type 27
  6.8000000000000007,                     !- Building Unit Feature Value 27
  EPWDesignHeatingWindspeed,              !- Building Unit Feature Name 28
  Double,                                 !- Building Unit Feature Data Type 28
  12,                                     !- Building Unit Feature Value 28
  EPWDesignCoolingDrybulb,                !- Building Unit Feature Name 29
  Double,                                 !- Building Unit Feature Data Type 29
  91.760000000000005,                     !- Building Unit Feature Value 29
  EPWDesignCoolingWetbulb,                !- Building Unit Feature Name 30
  Double,                                 !- Building Unit Feature Data Type 30
  60.079999999999998,                     !- Building Unit Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Building Unit Feature Name 31
  Double,                                 !- Building Unit Feature Data Type 31
  0.006050392196571398,                   !- Building Unit Feature Value 31
  EPWDesignCoolingWindspeed,              !- Building Unit Feature Name 32
  Double,                                 !- Building Unit Feature Data Type 32
  4.2000000000000002,                     !- Building Unit Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Building Unit Feature Name 33
  Double,                                 !- Building Unit Feature Data Type 33
  27.359999999999999,                     !- Building Unit Feature Value 33
  EPWDesignDehumidDrybulb,                !- Building Unit Feature Name 34
  Double,                                 !- Building Unit Feature Data Type 34
  67.280000000000001,                     !- Building Unit Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Building Unit Feature Name 35
  Double,                                 !- Building Unit Feature Data Type 35
  0.012295426899271008,                   !- Building Unit Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Building Unit Feature Name 36
  Double,                                 !- Building Unit Feature Data Type 36
  985,                                    !- Building Unit Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Building Unit Feature Name 37
  Double,                                 !- Building Unit Feature Data Type 37
  84;                                     !- Building Unit Feature Value 37

OS:ClimateZones,
  {f96bff72-61d4-47e4-a3a9-dc147fdf846f}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {133977b8-3cd5-4da4-833d-a72212de1d78}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {1d74472b-a52c-48e7-8304-82b83a239302}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {959fbd61-b07f-4b93-9ec4-8d20d06ab23e}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Schedule:Constant,
  {99a226dc-eb78-4d77-acfe-a0995f41877d}, !- Handle
  Always On Discrete,                     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {ec24bae7-1edb-4688-9af8-5763814446ce}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0fedc45e-19d9-4057-9f6b-dcf6fc917006}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {88a03332-c5c9-4ce2-8f04-4b107998adff}, !- Handle
  Always Off Discrete,                    !- Name
  {cdc1d325-d3fc-4556-8c97-fa8bb30d67d6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {cdc1d325-d3fc-4556-8c97-fa8bb30d67d6}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Gas,
  {ede0b730-5be1-4874-94c9-fb6876b6c810}, !- Handle
  residential furnace gas heating coil,   !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Curve:Biquadratic,
  {5905cac9-1a76-4a02-99ee-1dc7a7fdbd30}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {9f634233-081f-4091-83f2-eddbede205d6}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-005,                           !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {a58f1e83-689a-40bd-b0f3-e54a19205382}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997000001,                     !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e4776574-847a-4620-b65b-e4ba57955a24}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c89508b6-2d6e-4a06-8b5e-118557b416cd}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {655df25f-7a2d-4187-8778-b6e69e86321b}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1eb2d28c-cc35-4713-84ab-db1bc78ed5f1}, !- Handle
  residential central ac cooling coil,    !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f634233-081f-4091-83f2-eddbede205d6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c89508b6-2d6e-4a06-8b5e-118557b416cd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a58f1e83-689a-40bd-b0f3-e54a19205382}, !- Energy Input Ratio Function of Temperature Curve Name
  {655df25f-7a2d-4187-8778-b6e69e86321b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e4776574-847a-4620-b65b-e4ba57955a24}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {1a883fb7-97ea-403b-9a70-4f117d212e12}, !- Handle
  residential furnace gas and central ac supply fan, !- Name
  {99a226dc-eb78-4d77-acfe-a0995f41877d}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {012e918a-50ef-4720-ad81-4d00037b4925}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68587dd3-5f59-4d36-9b1c-def960c9709c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {012e918a-50ef-4720-ad81-4d00037b4925}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68587dd3-5f59-4d36-9b1c-def960c9709c}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b2725711-c1d8-4693-814e-6986d3d2e312}, !- Handle
  residential furnace gas and central ac unitary system, !- Name
  Load,                                   !- Control Type
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {99a226dc-eb78-4d77-acfe-a0995f41877d}, !- Availability Schedule Name
  {6331ed98-4e4e-447b-a45c-1466ba660b25}, !- Air Inlet Node Name
  {4c40f071-3a61-4a61-a88d-307d15359f4c}, !- Air Outlet Node Name
  {1a883fb7-97ea-403b-9a70-4f117d212e12}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {88a03332-c5c9-4ce2-8f04-4b107998adff}, !- Supply Air Fan Operating Mode Schedule Name
  {ede0b730-5be1-4874-94c9-fb6876b6c810}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1eb2d28c-cc35-4713-84ab-db1bc78ed5f1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {39d2c8ae-5b1e-4f39-bedf-4d31327fe3c1}, !- Handle
  residential furnace gas and central ac central air system, !- Name
  ,                                       !- Controller List Name
  {99a226dc-eb78-4d77-acfe-a0995f41877d}, !- Availability Schedule
  {2c57fc12-b0f5-4e05-bfc8-6b39359600b0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {67b289e0-996c-4053-926a-2bd9d8213212}, !- Supply Side Inlet Node Name
  {9f75ed94-e68a-4ae6-bc7d-9b2980a035ce}, !- Demand Side Outlet Node Name
  {b6cdbe08-50ff-48c6-95cb-1553dfeb5597}, !- Demand Side Inlet Node A
  {a7ecc62a-4be5-4b21-b8ea-0efc1cdc380c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7945f33f-2cd2-4fc1-a7d0-600103a628dc}, !- Demand Mixer Name
  {8ad82048-a402-4d61-bc9e-d0db535205ce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {091cadc5-3961-4fb9-acb0-a14b5e14bff9}, !- Handle
  Node 4,                                 !- Name
  {67b289e0-996c-4053-926a-2bd9d8213212}, !- Inlet Port
  {6331ed98-4e4e-447b-a45c-1466ba660b25}; !- Outlet Port

OS:Node,
  {815ec2d1-afd1-405b-8bc8-ac268c2ae0ac}, !- Handle
  Node 5,                                 !- Name
  {4c40f071-3a61-4a61-a88d-307d15359f4c}, !- Inlet Port
  {a7ecc62a-4be5-4b21-b8ea-0efc1cdc380c}; !- Outlet Port

OS:Connection,
  {67b289e0-996c-4053-926a-2bd9d8213212}, !- Handle
  {8e414893-a8a5-4112-bd3f-274830c5b6c4}, !- Name
  {39d2c8ae-5b1e-4f39-bedf-4d31327fe3c1}, !- Source Object
  8,                                      !- Outlet Port
  {091cadc5-3961-4fb9-acb0-a14b5e14bff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ecc62a-4be5-4b21-b8ea-0efc1cdc380c}, !- Handle
  {046e163b-9e61-4d6f-9a0f-1bbf42deb786}, !- Name
  {815ec2d1-afd1-405b-8bc8-ac268c2ae0ac}, !- Source Object
  3,                                      !- Outlet Port
  {39d2c8ae-5b1e-4f39-bedf-4d31327fe3c1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6debe2b1-4a5e-4e94-8df1-c2b7f7b41e99}, !- Handle
  Node 6,                                 !- Name
  {b6cdbe08-50ff-48c6-95cb-1553dfeb5597}, !- Inlet Port
  {e2d9a61f-b039-4d1b-83c8-cfd60554c096}; !- Outlet Port

OS:Node,
  {9004a9f4-ecf5-4985-b42a-c50dc942a713}, !- Handle
  Node 7,                                 !- Name
  {d7d49f88-0cc1-4370-b66b-d24717f1e720}, !- Inlet Port
  {9f75ed94-e68a-4ae6-bc7d-9b2980a035ce}; !- Outlet Port

OS:Node,
  {54ac7a2d-08be-4929-a68e-19823e7ad26a}, !- Handle
  Node 8,                                 !- Name
  {eee6d9a5-5436-40a3-a3a7-232c4b388801}, !- Inlet Port
  {ea2f42f5-f82b-4fef-b5bc-bfcd0c4a3252}; !- Outlet Port

OS:Connection,
  {b6cdbe08-50ff-48c6-95cb-1553dfeb5597}, !- Handle
  {889bc436-7920-4437-a537-0c8088c664a4}, !- Name
  {39d2c8ae-5b1e-4f39-bedf-4d31327fe3c1}, !- Source Object
  10,                                     !- Outlet Port
  {6debe2b1-4a5e-4e94-8df1-c2b7f7b41e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f75ed94-e68a-4ae6-bc7d-9b2980a035ce}, !- Handle
  {136687f9-e3ab-4411-be99-ee1d5284fa64}, !- Name
  {9004a9f4-ecf5-4985-b42a-c50dc942a713}, !- Source Object
  3,                                      !- Outlet Port
  {39d2c8ae-5b1e-4f39-bedf-4d31327fe3c1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8ad82048-a402-4d61-bc9e-d0db535205ce}, !- Handle
  residential furnace gas and central ac zone splitter, !- Name
  {e2d9a61f-b039-4d1b-83c8-cfd60554c096}, !- Inlet Node Name
  {80967431-e2b0-4897-94bb-1982318bec4d}, !- Outlet Node Name 1
  {3118d629-b67b-4ac3-a979-6373b50ba876}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {7945f33f-2cd2-4fc1-a7d0-600103a628dc}, !- Handle
  residential furnace gas and central ac zone mixer, !- Name
  {d7d49f88-0cc1-4370-b66b-d24717f1e720}, !- Outlet Node Name
  {57d25026-7928-485d-8a11-cfc725027a0a}, !- Inlet Node Name 1
  {c8bb5a08-260a-4f6a-b79d-7f0398e63d78}; !- Inlet Node Name 2

OS:Connection,
  {e2d9a61f-b039-4d1b-83c8-cfd60554c096}, !- Handle
  {2322a137-b9f9-472b-9f20-39722895eaaf}, !- Name
  {6debe2b1-4a5e-4e94-8df1-c2b7f7b41e99}, !- Source Object
  3,                                      !- Outlet Port
  {8ad82048-a402-4d61-bc9e-d0db535205ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d49f88-0cc1-4370-b66b-d24717f1e720}, !- Handle
  {1f3edcaa-f10b-462d-b52b-56c07e186a8f}, !- Name
  {7945f33f-2cd2-4fc1-a7d0-600103a628dc}, !- Source Object
  2,                                      !- Outlet Port
  {9004a9f4-ecf5-4985-b42a-c50dc942a713}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2bcc814-c6df-458b-b745-82d972b95b6f}, !- Handle
  {39d2c8ae-5b1e-4f39-bedf-4d31327fe3c1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2c57fc12-b0f5-4e05-bfc8-6b39359600b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {6331ed98-4e4e-447b-a45c-1466ba660b25}, !- Handle
  {497cf868-12f2-456a-b027-7e5376fe0ef5}, !- Name
  {091cadc5-3961-4fb9-acb0-a14b5e14bff9}, !- Source Object
  3,                                      !- Outlet Port
  {b2725711-c1d8-4693-814e-6986d3d2e312}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4c40f071-3a61-4a61-a88d-307d15359f4c}, !- Handle
  {398d0434-e41d-476e-a4fd-5097de8dba4d}, !- Name
  {b2725711-c1d8-4693-814e-6986d3d2e312}, !- Source Object
  7,                                      !- Outlet Port
  {815ec2d1-afd1-405b-8bc8-ac268c2ae0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7e9f5427-7b7d-48e5-8b7d-c137b2fb168d}, !- Handle
  residential furnace gas and central ac living zone direct air, !- Name
  {99a226dc-eb78-4d77-acfe-a0995f41877d}, !- Availability Schedule Name
  {80967431-e2b0-4897-94bb-1982318bec4d}, !- Inlet Air Node Name
  {eee6d9a5-5436-40a3-a3a7-232c4b388801}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bba568e3-0fdf-4c20-b78e-ed9087c3bcd2}, !- Handle
  Node 9,                                 !- Name
  {763e44ce-032a-4742-9c51-59d77ea4cf5d}, !- Inlet Port
  {57d25026-7928-485d-8a11-cfc725027a0a}; !- Outlet Port

OS:Connection,
  {ea2f42f5-f82b-4fef-b5bc-bfcd0c4a3252}, !- Handle
  {4c5b628a-68dc-4f38-a788-eeb3b6d42e15}, !- Name
  {54ac7a2d-08be-4929-a68e-19823e7ad26a}, !- Source Object
  3,                                      !- Outlet Port
  {055bdc82-5af4-478d-80e0-1dcaab52a119}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {763e44ce-032a-4742-9c51-59d77ea4cf5d}, !- Handle
  {97741a07-4c70-49ad-9bee-3796050dca5f}, !- Name
  {bf5d001b-5e10-43e1-9b54-2274d70815ac}, !- Source Object
  12,                                     !- Outlet Port
  {bba568e3-0fdf-4c20-b78e-ed9087c3bcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d25026-7928-485d-8a11-cfc725027a0a}, !- Handle
  {d30f027e-fec0-40cb-bb44-9579f199afd0}, !- Name
  {bba568e3-0fdf-4c20-b78e-ed9087c3bcd2}, !- Source Object
  3,                                      !- Outlet Port
  {7945f33f-2cd2-4fc1-a7d0-600103a628dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80967431-e2b0-4897-94bb-1982318bec4d}, !- Handle
  {ce1d5a85-4ad7-4a7d-8834-e63e90424592}, !- Name
  {8ad82048-a402-4d61-bc9e-d0db535205ce}, !- Source Object
  3,                                      !- Outlet Port
  {7e9f5427-7b7d-48e5-8b7d-c137b2fb168d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eee6d9a5-5436-40a3-a3a7-232c4b388801}, !- Handle
  {2c379851-021e-4afa-9470-5d494d6f18f9}, !- Name
  {7e9f5427-7b7d-48e5-8b7d-c137b2fb168d}, !- Source Object
  4,                                      !- Outlet Port
  {54ac7a2d-08be-4929-a68e-19823e7ad26a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8480c2b2-679c-41b6-a30f-414e6b6c0cfd}, !- Handle
  residential furnace gas and central ac finished basement zone direct air, !- Name
  {99a226dc-eb78-4d77-acfe-a0995f41877d}, !- Availability Schedule Name
  {3118d629-b67b-4ac3-a979-6373b50ba876}, !- Inlet Air Node Name
  {6a67299b-ba6d-4127-9179-84ef47fb588c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aff2bab0-c2ce-49f6-8995-e25a78fede06}, !- Handle
  Node 10,                                !- Name
  {6a67299b-ba6d-4127-9179-84ef47fb588c}, !- Inlet Port
  {4002382c-41f6-499e-99c2-372c6584357a}; !- Outlet Port

OS:Node,
  {82f0661b-6439-4542-b6f9-9c5c7f794f54}, !- Handle
  Node 11,                                !- Name
  {10610189-6bde-4e35-9b1b-125038e7e000}, !- Inlet Port
  {c8bb5a08-260a-4f6a-b79d-7f0398e63d78}; !- Outlet Port

OS:Connection,
  {4002382c-41f6-499e-99c2-372c6584357a}, !- Handle
  {60850411-f527-4a44-91dd-5f7c0abaaeef}, !- Name
  {aff2bab0-c2ce-49f6-8995-e25a78fede06}, !- Source Object
  3,                                      !- Outlet Port
  {8bf77b97-7a13-4f9b-abe3-838011eb7d07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10610189-6bde-4e35-9b1b-125038e7e000}, !- Handle
  {6fd3b9bb-02d3-413c-ab7d-c9e000bff44b}, !- Name
  {20e700a7-d7d4-4132-900c-38171729f986}, !- Source Object
  12,                                     !- Outlet Port
  {82f0661b-6439-4542-b6f9-9c5c7f794f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8bb5a08-260a-4f6a-b79d-7f0398e63d78}, !- Handle
  {eccb082d-f0a4-4f1c-a792-4e85c9c15a09}, !- Name
  {82f0661b-6439-4542-b6f9-9c5c7f794f54}, !- Source Object
  3,                                      !- Outlet Port
  {7945f33f-2cd2-4fc1-a7d0-600103a628dc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3118d629-b67b-4ac3-a979-6373b50ba876}, !- Handle
  {f3a76ce8-10f4-4341-9bd1-5102d201e126}, !- Name
  {8ad82048-a402-4d61-bc9e-d0db535205ce}, !- Source Object
  4,                                      !- Outlet Port
  {8480c2b2-679c-41b6-a30f-414e6b6c0cfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a67299b-ba6d-4127-9179-84ef47fb588c}, !- Handle
  {74ce68f4-6549-4d03-8732-e9cd8209a546}, !- Name
  {8480c2b2-679c-41b6-a30f-414e6b6c0cfd}, !- Source Object
  4,                                      !- Outlet Port
  {aff2bab0-c2ce-49f6-8995-e25a78fede06}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Handle
  residential heating season,             !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  {7f183967-3008-48ea-a523-9a81f6134cbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f183967-3008-48ea-a523-9a81f6134cbc}, !- Handle
  Schedule Day 3,                         !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db53345e-b28a-40ca-801a-65ee84611c29}, !- Handle
  residential heating season allday ruleset1, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6f7643a1-e29e-4ecc-8964-3616ccc6b58c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f7643a1-e29e-4ecc-8964-3616ccc6b58c}, !- Handle
  residential heating season allday1,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2d57a49f-dcca-4207-a2ca-933b4fcba6b6}, !- Handle
  residential heating season allday ruleset2, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {74c115b3-51d4-4301-b28a-26fd6d35a80f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {74c115b3-51d4-4301-b28a-26fd6d35a80f}, !- Handle
  residential heating season allday2,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {abb8cd21-e0a4-4c5d-9c5c-df92fb663668}, !- Handle
  residential heating season allday ruleset3, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {461a8f52-433f-4b0f-b348-56683383de7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {461a8f52-433f-4b0f-b348-56683383de7d}, !- Handle
  residential heating season allday3,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3b80617f-29d5-4f09-b421-c82294f5dc40}, !- Handle
  residential heating season allday ruleset4, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {241094e3-b260-4740-9637-77e46f30690a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {241094e3-b260-4740-9637-77e46f30690a}, !- Handle
  residential heating season allday4,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4cc50854-adf8-4492-9351-ef7c7942a0e4}, !- Handle
  residential heating season allday ruleset5, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {959bebf4-ce58-490d-a505-a0abf16abf21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {959bebf4-ce58-490d-a505-a0abf16abf21}, !- Handle
  residential heating season allday5,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5e6f7758-3ca5-4eb4-9174-9e13cd7dfbea}, !- Handle
  residential heating season allday ruleset6, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {288e57bb-ae67-4dd7-a9cc-d4737a446d2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {288e57bb-ae67-4dd7-a9cc-d4737a446d2f}, !- Handle
  residential heating season allday6,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {192732b2-5933-4f7f-bc0c-7832cc0c8e21}, !- Handle
  residential heating season allday ruleset7, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aa170d6b-409d-4135-859e-6e71059635a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa170d6b-409d-4135-859e-6e71059635a3}, !- Handle
  residential heating season allday7,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dc134f7e-ea9f-4ff9-ba87-cf7edf6c67eb}, !- Handle
  residential heating season allday ruleset8, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {14a8f091-e568-4d3f-b7ab-894eeaf7a0b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14a8f091-e568-4d3f-b7ab-894eeaf7a0b9}, !- Handle
  residential heating season allday8,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6c20df0c-ddf7-486e-b815-327a78af56c5}, !- Handle
  residential heating season allday ruleset9, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7b4f43a5-1a2c-4d85-896a-d987ce4e4fd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7b4f43a5-1a2c-4d85-896a-d987ce4e4fd8}, !- Handle
  residential heating season allday9,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {44c2aff9-31f3-441e-abe1-bada9c8a4d95}, !- Handle
  residential heating season allday ruleset10, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0add0c3e-ca3d-4f02-b905-785e07816e87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0add0c3e-ca3d-4f02-b905-785e07816e87}, !- Handle
  residential heating season allday10,    !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b63b2339-6294-4f83-bc62-f0748cdaebd0}, !- Handle
  residential heating season allday ruleset11, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4bf2e914-ead5-413a-adb1-d7e60e3eaf7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4bf2e914-ead5-413a-adb1-d7e60e3eaf7b}, !- Handle
  residential heating season allday11,    !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d2719524-7da8-48eb-ac88-5175eb91cbd9}, !- Handle
  residential heating season allday ruleset12, !- Name
  {ec6eeb43-1eab-4783-98b4-e24a1d3e4249}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {83671385-1c5a-4b59-a173-c206e0b31207}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83671385-1c5a-4b59-a173-c206e0b31207}, !- Handle
  residential heating season allday12,    !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {a413d0b9-b515-4b8c-b296-b94f64b3adc2}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Heating Setpoint Temperature Schedule Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {4e925e1f-a19f-4346-b452-0bd58fd5187b}, !- Handle
  living zone temperature setpoint,       !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Heating Setpoint Temperature Schedule Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Handle
  residential cooling season,             !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  {1fa77535-71b4-496f-9aca-967fea5a742e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fa77535-71b4-496f-9aca-967fea5a742e}, !- Handle
  Schedule Day 6,                         !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2a36b17-f58c-4215-88f0-811aaa798a3d}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {44cd2fc4-e467-40e4-9291-0e268d39f68a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44cd2fc4-e467-40e4-9291-0e268d39f68a}, !- Handle
  residential cooling season allday1,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c24dbb31-18e3-42a5-9182-e78f259ef85e}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {05515183-4fdf-4a01-8e8b-8fcd8a9b1eb5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {05515183-4fdf-4a01-8e8b-8fcd8a9b1eb5}, !- Handle
  residential cooling season allday2,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a46475c0-ab38-4ba1-a08c-dbad9c020e7b}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3c2faa74-482d-42cc-8f24-4df4f8165874}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c2faa74-482d-42cc-8f24-4df4f8165874}, !- Handle
  residential cooling season allday3,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f8fe08e2-bec6-4371-8850-2bce7a452a8f}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {477ef264-3a45-40e0-9205-50f9849420e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {477ef264-3a45-40e0-9205-50f9849420e0}, !- Handle
  residential cooling season allday4,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {69e5c4f0-5d0e-442b-876a-3d3804d35186}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3ec1563b-7b8b-442d-965e-4224bf2f2758}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ec1563b-7b8b-442d-965e-4224bf2f2758}, !- Handle
  residential cooling season allday5,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e34f9add-9bbe-4c0d-93c0-e166fbeeb797}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b01fd579-2d53-437a-ad24-9fa8cc1d0836}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b01fd579-2d53-437a-ad24-9fa8cc1d0836}, !- Handle
  residential cooling season allday6,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {649f8e53-b3b6-4561-8280-ca41fd0b1a46}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {94f68e70-caba-48dc-b707-7afe4ef1bf48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94f68e70-caba-48dc-b707-7afe4ef1bf48}, !- Handle
  residential cooling season allday7,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {74770f4c-1734-49cc-9fcd-c4cca2f73ac7}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f18d06d6-8a72-461e-9743-3fce23ee2be0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f18d06d6-8a72-461e-9743-3fce23ee2be0}, !- Handle
  residential cooling season allday8,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e83f9642-d40a-45d9-b6f7-4cdc18734a31}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0da774b7-7a1e-47e6-bf0a-31bf7d44e845}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0da774b7-7a1e-47e6-bf0a-31bf7d44e845}, !- Handle
  residential cooling season allday9,     !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {974a3d40-d7eb-4726-b2a3-64275c6a5db6}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fe9b3bd2-616e-4eca-8109-65496583133e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe9b3bd2-616e-4eca-8109-65496583133e}, !- Handle
  residential cooling season allday10,    !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8a516517-95e7-4e96-8178-129577f53c80}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {239254ef-f9a3-4afc-8fd8-d6b65ffbd3d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {239254ef-f9a3-4afc-8fd8-d6b65ffbd3d2}, !- Handle
  residential cooling season allday11,    !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2d04f9ee-8199-487e-bd63-bd7109797711}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {aeceb9db-23d6-483b-a072-b80ef66dbdf8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65f44943-35f9-46c0-b08c-d8262253cf84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65f44943-35f9-46c0-b08c-d8262253cf84}, !- Handle
  residential cooling season allday12,    !- Name
  {0692184e-8faa-43a8-8af2-52e30e52abd4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Handle
  residential heating setpoint,           !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  {f5edef24-fc30-4f75-9b45-1b1dbd8b377d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5edef24-fc30-4f75-9b45-1b1dbd8b377d}, !- Handle
  Schedule Day 4,                         !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50540ad3-1a1c-4e82-aa76-a4ef65311079}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d5c356ab-f9c1-49a7-8e95-b0c7f7d3a926}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5c356ab-f9c1-49a7-8e95-b0c7f7d3a926}, !- Handle
  residential heating setpoint allday1,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {59a940ec-a771-40a8-b1ff-cad455109db6}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {efa917ff-5c29-46fc-9408-77eff5f5270d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {efa917ff-5c29-46fc-9408-77eff5f5270d}, !- Handle
  residential heating setpoint allday2,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9186245f-e66a-4eff-b39e-23ab27106013}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b26d4c64-bd4f-4b3a-863c-d27bc3867595}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b26d4c64-bd4f-4b3a-863c-d27bc3867595}, !- Handle
  residential heating setpoint allday3,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {5a7fe285-40f7-4d1e-8865-5ed5f6208bae}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0983c8de-081d-493a-a424-ae7f5f558f75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0983c8de-081d-493a-a424-ae7f5f558f75}, !- Handle
  residential heating setpoint allday4,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {013ba442-4001-4640-bfa3-200f695ff7d7}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {02e7192c-4c3c-4e34-9ff2-e12f2a5bfe25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02e7192c-4c3c-4e34-9ff2-e12f2a5bfe25}, !- Handle
  residential heating setpoint allday5,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {7021f37d-6027-463f-a83e-f7e1feb8dce5}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e37d51e2-d6d1-427a-a9b7-bab006146db6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e37d51e2-d6d1-427a-a9b7-bab006146db6}, !- Handle
  residential heating setpoint allday6,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {6f5ca728-196c-4cbc-8590-32f989b1cc27}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4e5de09d-d569-49ab-9ccf-f5393b061fe2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e5de09d-d569-49ab-9ccf-f5393b061fe2}, !- Handle
  residential heating setpoint allday7,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {1b7c154a-a8ad-4b7b-affa-327037fee81f}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3bca3ccf-5989-428d-8a90-e4d4bd694be0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bca3ccf-5989-428d-8a90-e4d4bd694be0}, !- Handle
  residential heating setpoint allday8,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {85e52d06-c05f-4173-b690-3d27d1a7e7d5}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {27fb0c8c-dd42-410c-8fc1-009a546f2c39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {27fb0c8c-dd42-410c-8fc1-009a546f2c39}, !- Handle
  residential heating setpoint allday9,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9fad3aa4-d782-44ec-9cba-29202cd1408e}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0be906c8-30e4-4d61-b11d-88ae7a19866d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0be906c8-30e4-4d61-b11d-88ae7a19866d}, !- Handle
  residential heating setpoint allday10,  !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {99d09eeb-9be1-4fe0-bf38-26f7463995d2}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {067d975e-669a-41af-bee2-36a090630256}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {067d975e-669a-41af-bee2-36a090630256}, !- Handle
  residential heating setpoint allday11,  !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Rule,
  {33239d28-5ff8-41cd-9581-2e342376f61e}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {08b14797-ffce-45bf-bcaf-ccb72ad58623}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7747c1b-78ac-4a27-9f83-2ac427f7dc17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7747c1b-78ac-4a27-9f83-2ac427f7dc17}, !- Handle
  residential heating setpoint allday12,  !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.6666666666667;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Handle
  residential cooling setpoint,           !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  {28368c49-defc-47ad-99ea-bbde98ba9ad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28368c49-defc-47ad-99ea-bbde98ba9ad4}, !- Handle
  Schedule Day 5,                         !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52928d52-87bc-460d-9e62-9787642843d3}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9c21db29-b1cd-4cc6-8557-1ce5a9c95dd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c21db29-b1cd-4cc6-8557-1ce5a9c95dd4}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f38f6f09-f63b-4801-8618-9dff8d135a32}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {80d2ac97-cc41-46dc-ab4f-166a9315053e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {80d2ac97-cc41-46dc-ab4f-166a9315053e}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {65df07b4-8c8f-4e2d-a2bf-db063292e479}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0e4abdb4-a1bb-427c-b7ef-6a977ad297a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e4abdb4-a1bb-427c-b7ef-6a977ad297a1}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e3640449-6150-4f6b-808e-53fff847ec1a}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e5ee68c6-c3bc-40cc-b9a6-dece56971343}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e5ee68c6-c3bc-40cc-b9a6-dece56971343}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {aa5a33da-fffd-434a-ad75-d30311853a64}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7557a460-af5c-4a58-8e62-746fe820d7f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7557a460-af5c-4a58-8e62-746fe820d7f2}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9eba91e5-567b-450c-9c0b-30e03f2961be}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6d943ae5-95a1-4ec4-aa22-18ed1b07f2e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d943ae5-95a1-4ec4-aa22-18ed1b07f2e1}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f7444e8e-0ee5-469f-aa5d-7fbc3720cda2}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dd4cd8dd-025d-4cd2-aa99-acf0b911c5f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd4cd8dd-025d-4cd2-aa99-acf0b911c5f2}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {ca3b27a8-58ae-43da-b390-686a8c5166cc}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {46a0b73b-bafa-4c74-aa44-2067f6ebd17c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46a0b73b-bafa-4c74-aa44-2067f6ebd17c}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {9171fbd2-c97c-4091-bcd4-142b35ef28cc}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e02090b-baa5-4481-90f3-d7ae3cdefb95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e02090b-baa5-4481-90f3-d7ae3cdefb95}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {c2c16d1d-e391-4b8e-97fd-72ac1f533528}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7d0a84e0-3592-43b6-b70b-2e0824954982}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d0a84e0-3592-43b6-b70b-2e0824954982}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {0d8a7e5d-01c6-4a92-845b-4f859bd1e9fa}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93d88fe1-08b9-4865-80f5-ea043500b2d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93d88fe1-08b9-4865-80f5-ea043500b2d8}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {8c82eca5-7ad2-4987-82bc-6cac6d956335}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {1956adfd-ea46-43df-a16a-08c168c81bd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bdbea64-a401-4d15-b470-567264eb166e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bdbea64-a401-4d15-b470-567264eb166e}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {6df59e56-01d9-41cd-a7b4-c3f3021b4012}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  24.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  24.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  24.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  24.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  24.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  24.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  24.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  24.4444444444444;                       !- Value Until Time 24

