!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_SL_UA_3Beds_2Baths_Denver_RoomAC.osw

OS:Version,
  {aa9a8765-0be9-433b-b690-7458e771e724}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {645dd11d-9122-4252-9cc2-a3af920ffa1b}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  singlefamilyattached,                   !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:Facility,
  {70962a6c-ef1b-4225-b648-1a356ad95ed0}; !- Handle

OS:Site,
  {9eb97dcc-d142-4d4c-aac2-0ebd0e891c03}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {910e784d-91fa-406d-8f5b-aa34c0167e44}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {d221f8ac-f20c-43c7-844a-c4e48cfbcf90}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f1cdee02-5803-4e85-b851-138c2372b855}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {c0eee6f4-d79d-4696-b8e3-12a4ab9d4602}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {ed61075b-6d9e-44dd-8c93-2f50fc78a95f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {9584883b-3cc0-469b-9d97-0e55d652a7f5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {da93bb72-5912-4611-b303-1670c4855b65}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:ThermalZone,
  {d3269aac-9cd1-4f3e-a575-9b420f684670}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {484a1391-99c9-43fb-a867-7d5befb9fae0}, !- Zone Air Inlet Port List
  {32c615d5-0845-49eb-b470-5910f7a2ab9b}, !- Zone Air Exhaust Port List
  {33ff3004-9504-47a8-b932-2ced49ca1cc8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39dae236-afa4-45c7-aa29-0b6e160c14ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {825f3bfb-b099-4bde-9fb9-6b247555bc52}, !- Handle
  Node 1,                                 !- Name
  {33ff3004-9504-47a8-b932-2ced49ca1cc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33ff3004-9504-47a8-b932-2ced49ca1cc8}, !- Handle
  {3c42562d-8547-4cbf-a5f2-adec392b00e7}, !- Name
  {d3269aac-9cd1-4f3e-a575-9b420f684670}, !- Source Object
  11,                                     !- Outlet Port
  {825f3bfb-b099-4bde-9fb9-6b247555bc52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {484a1391-99c9-43fb-a867-7d5befb9fae0}, !- Handle
  {fa65b74c-24a1-47e5-a057-c32d89a60cd3}, !- Name
  {d3269aac-9cd1-4f3e-a575-9b420f684670}, !- HVAC Component
  {aede1290-8c8e-4eef-a670-cde1a0d0454f}; !- Port 1

OS:PortList,
  {32c615d5-0845-49eb-b470-5910f7a2ab9b}, !- Handle
  {c6d9a2d3-1415-4947-b71b-4272f152a9ac}, !- Name
  {d3269aac-9cd1-4f3e-a575-9b420f684670}, !- HVAC Component
  {dfaf8c3f-6ff9-42ae-946a-8b4563e839b1}; !- Port 1

OS:Sizing:Zone,
  {69530c83-9649-45af-9b78-51cb0c88c6cb}, !- Handle
  {d3269aac-9cd1-4f3e-a575-9b420f684670}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dbf97c64-842f-46b7-b54f-ca00b9f919e3}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d3269aac-9cd1-4f3e-a575-9b420f684670}, !- Thermal Zone
  {258b37dd-15b1-44aa-80a3-ef212974a06c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c0927e28-3d66-4952-b66b-618fddc7a79f}, !- Handle
  living space,                           !- Name
  {c5ea4b7c-00fe-4da7-ae44-f89c677cf963}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d3269aac-9cd1-4f3e-a575-9b420f684670}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {daa9f050-0df8-41fe-975e-3b464887a6b6}; !- Building Unit Name

OS:Surface,
  {2f009a77-b6ca-4800-bce3-ba1ce5dcb734}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0927e28-3d66-4952-b66b-618fddc7a79f}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54af0288-7882-4e84-970c-24fd6b7e9b57}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0927e28-3d66-4952-b66b-618fddc7a79f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3b82968-3232-4b0f-978c-fa70c0618f38}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0927e28-3d66-4952-b66b-618fddc7a79f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33d08e42-c715-4bc8-b503-042d66959c95}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0927e28-3d66-4952-b66b-618fddc7a79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76698054-4f37-4da6-b563-b5894ddc9c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d93690-8254-49ca-9d72-2020d3574327}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0927e28-3d66-4952-b66b-618fddc7a79f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27da20d-ee1f-4b74-acc6-57e78e78b405}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0927e28-3d66-4952-b66b-618fddc7a79f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {552a745f-d7b3-42ca-88c4-3430c4f31ae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {c5ea4b7c-00fe-4da7-ae44-f89c677cf963}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {9e05df43-ac24-40cb-9354-67896c8fea22}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14e76d72-4604-4880-9935-8d9dcec71aca}, !- Zone Air Inlet Port List
  {9c8b4439-20f0-4ac1-a8bd-94c19880409f}, !- Zone Air Exhaust Port List
  {5312f69d-3caf-432b-bbcb-14d9e7c2400e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6efb7cc8-bd0d-4bbc-b0df-d4493635214c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {984e86fd-59a7-4910-a4d7-9870634521ba}, !- Handle
  Node 2,                                 !- Name
  {5312f69d-3caf-432b-bbcb-14d9e7c2400e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5312f69d-3caf-432b-bbcb-14d9e7c2400e}, !- Handle
  {7c6b89b6-5c8e-479e-bf00-213a68908c11}, !- Name
  {9e05df43-ac24-40cb-9354-67896c8fea22}, !- Source Object
  11,                                     !- Outlet Port
  {984e86fd-59a7-4910-a4d7-9870634521ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14e76d72-4604-4880-9935-8d9dcec71aca}, !- Handle
  {13c8b2c9-e5bf-481d-bc23-5a277b12da20}, !- Name
  {9e05df43-ac24-40cb-9354-67896c8fea22}, !- HVAC Component
  {fe0c1e15-2e66-4061-87bf-f14233175282}; !- Port 1

OS:PortList,
  {9c8b4439-20f0-4ac1-a8bd-94c19880409f}, !- Handle
  {109ce179-14b6-4a81-a4f6-c907c1019fe4}, !- Name
  {9e05df43-ac24-40cb-9354-67896c8fea22}, !- HVAC Component
  {50fe12c9-7bc6-4987-b85a-89e7d0332711}; !- Port 1

OS:Sizing:Zone,
  {d812175b-e6bd-4b82-9835-ac082f7fce34}, !- Handle
  {9e05df43-ac24-40cb-9354-67896c8fea22}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e8b29c7-e05b-4524-b6dc-3d8a17109a12}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {9e05df43-ac24-40cb-9354-67896c8fea22}, !- Thermal Zone
  {d6e56a8f-3d02-470e-97a7-4210add536b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {a3f4e09d-ae2b-44a3-a00a-976dd3a6bbb6}, !- Handle
  living space|unit 2|story 1,            !- Name
  {c5ea4b7c-00fe-4da7-ae44-f89c677cf963}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9e05df43-ac24-40cb-9354-67896c8fea22}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {3ef0e731-a3ab-4ced-8514-cfd2d6407be6}; !- Building Unit Name

OS:Surface,
  {88e6b646-bf04-4094-8c44-1e25c34fe9be}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3f4e09d-ae2b-44a3-a00a-976dd3a6bbb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76698054-4f37-4da6-b563-b5894ddc9c3b}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3f4e09d-ae2b-44a3-a00a-976dd3a6bbb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33d08e42-c715-4bc8-b503-042d66959c95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {816a10c0-9dee-4f03-bf5e-8d8902ed5c3a}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3f4e09d-ae2b-44a3-a00a-976dd3a6bbb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae9a2a6c-199a-42d0-b1c0-d165e3937be9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {554f465d-760e-4c96-8c8f-a43754fe2a97}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3f4e09d-ae2b-44a3-a00a-976dd3a6bbb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1eef0ad-2aac-4b51-ab98-22df17ac5057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523bdb88-ed83-4c37-b605-1df187fe54ec}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3f4e09d-ae2b-44a3-a00a-976dd3a6bbb6}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06c9e34-02f3-4d27-bf73-dec7adb52464}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3f4e09d-ae2b-44a3-a00a-976dd3a6bbb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {76ad4d8f-8926-4b15-aef2-8c8f5d04321f}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dd2b1ac-89d8-4ee5-b652-14b31766ff5a}, !- Zone Air Inlet Port List
  {62d17396-07f0-43d8-b063-6a6aa0e8c0cd}, !- Zone Air Exhaust Port List
  {503e7dd1-e9f2-4388-a9c5-60e0a6be5d85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f40bb40-eb59-4109-8432-b8ae9d010ded}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {623fa77a-d490-462f-8836-56bd3a78e035}, !- Handle
  Node 3,                                 !- Name
  {503e7dd1-e9f2-4388-a9c5-60e0a6be5d85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {503e7dd1-e9f2-4388-a9c5-60e0a6be5d85}, !- Handle
  {f09d49a0-b988-49a4-8e2f-c7328752b99b}, !- Name
  {76ad4d8f-8926-4b15-aef2-8c8f5d04321f}, !- Source Object
  11,                                     !- Outlet Port
  {623fa77a-d490-462f-8836-56bd3a78e035}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dd2b1ac-89d8-4ee5-b652-14b31766ff5a}, !- Handle
  {8d538db8-1aac-47ae-ab81-4fda171c72ad}, !- Name
  {76ad4d8f-8926-4b15-aef2-8c8f5d04321f}, !- HVAC Component
  {d09bbe4f-2ae0-4649-9eb4-b497c192d5e2}; !- Port 1

OS:PortList,
  {62d17396-07f0-43d8-b063-6a6aa0e8c0cd}, !- Handle
  {98d675a7-43a8-49ba-bd56-1b6372e66f50}, !- Name
  {76ad4d8f-8926-4b15-aef2-8c8f5d04321f}, !- HVAC Component
  {a12f6456-9045-4b29-af4e-63b7c5bb1047}; !- Port 1

OS:Sizing:Zone,
  {5a111c22-46ea-4afd-87fe-2f82118f270b}, !- Handle
  {76ad4d8f-8926-4b15-aef2-8c8f5d04321f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4306d4e5-8480-4abb-9b1b-a92c4f20c64a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {76ad4d8f-8926-4b15-aef2-8c8f5d04321f}, !- Thermal Zone
  {e078a78f-076a-4232-8daa-321d32af40d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b227daf2-88fa-4759-a56f-202f996b2222}, !- Handle
  living space|unit 3|story 1,            !- Name
  {c5ea4b7c-00fe-4da7-ae44-f89c677cf963}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {76ad4d8f-8926-4b15-aef2-8c8f5d04321f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {056f29bb-c4cb-4b5a-b74e-29ed25e7bba9}; !- Building Unit Name

OS:Surface,
  {74adf437-4ee2-4435-9748-9d92e2774f07}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b227daf2-88fa-4759-a56f-202f996b2222}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae9a2a6c-199a-42d0-b1c0-d165e3937be9}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b227daf2-88fa-4759-a56f-202f996b2222}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {816a10c0-9dee-4f03-bf5e-8d8902ed5c3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3336d0-ad65-40fb-ba40-2c4ded1e42c8}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b227daf2-88fa-4759-a56f-202f996b2222}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b052e0d0-a6d3-49c9-9b1d-fb44fd0ca6d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05fd76ab-8fbd-4f6d-b3c3-b03fe4d17f93}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b227daf2-88fa-4759-a56f-202f996b2222}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fc85fbc-d67a-443a-a515-9d0866a0185b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e314c2-99a4-4532-8dcd-0a57ddddbf79}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b227daf2-88fa-4759-a56f-202f996b2222}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcbec536-9ffc-4adf-b2a6-46424bc3bda2}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b227daf2-88fa-4759-a56f-202f996b2222}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {651bb0ca-5ebc-47c8-a6bd-142a072474d5}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {573ae977-b639-47c3-ad68-08a8a0e4d9c6}, !- Zone Air Inlet Port List
  {621260c4-e473-4bdc-a015-492529d458e6}, !- Zone Air Exhaust Port List
  {cd4f3253-2ede-440e-9e77-3ba7dd4b62a5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b54fa121-271d-499f-a926-6f8339c05366}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5efac109-0b5d-4ef1-acd2-027ebcd4db6e}, !- Handle
  Node 4,                                 !- Name
  {cd4f3253-2ede-440e-9e77-3ba7dd4b62a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd4f3253-2ede-440e-9e77-3ba7dd4b62a5}, !- Handle
  {2aa9c3b6-194d-4f87-9b33-5f7abc47f0bb}, !- Name
  {651bb0ca-5ebc-47c8-a6bd-142a072474d5}, !- Source Object
  11,                                     !- Outlet Port
  {5efac109-0b5d-4ef1-acd2-027ebcd4db6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {573ae977-b639-47c3-ad68-08a8a0e4d9c6}, !- Handle
  {61e7282d-06e9-47d1-9e12-c763c18ac98b}, !- Name
  {651bb0ca-5ebc-47c8-a6bd-142a072474d5}, !- HVAC Component
  {5665a72b-9073-463e-a507-39ec913aa11c}; !- Port 1

OS:PortList,
  {621260c4-e473-4bdc-a015-492529d458e6}, !- Handle
  {5a2d42ad-2c31-47b8-979e-03b264a43a41}, !- Name
  {651bb0ca-5ebc-47c8-a6bd-142a072474d5}, !- HVAC Component
  {da71857d-2c88-4035-af0d-de6d0ca2e5ef}; !- Port 1

OS:Sizing:Zone,
  {40071832-145d-49dc-bdad-68920787c59d}, !- Handle
  {651bb0ca-5ebc-47c8-a6bd-142a072474d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75a38761-8cb0-407a-a5bc-f7cf214eafaf}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {651bb0ca-5ebc-47c8-a6bd-142a072474d5}, !- Thermal Zone
  {74ca068c-bef1-4a79-8c4d-dcf4d7cf8c59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {cea854a4-876c-4c44-98a1-2cc756185f4a}, !- Handle
  living space|unit 4|story 1,            !- Name
  {c5ea4b7c-00fe-4da7-ae44-f89c677cf963}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {651bb0ca-5ebc-47c8-a6bd-142a072474d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {90565ae1-012b-4733-8e78-2f31857d6ac0}; !- Building Unit Name

OS:Surface,
  {05251926-4053-4818-b3e5-2efa60498944}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cea854a4-876c-4c44-98a1-2cc756185f4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b052e0d0-a6d3-49c9-9b1d-fb44fd0ca6d8}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cea854a4-876c-4c44-98a1-2cc756185f4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3336d0-ad65-40fb-ba40-2c4ded1e42c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f1ff41-a4d5-43d9-bd58-155e5ea44240}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cea854a4-876c-4c44-98a1-2cc756185f4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8687acf2-e6ec-435d-8660-50515b1f7049}, !- Handle
  Surface 37,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cea854a4-876c-4c44-98a1-2cc756185f4a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9054b47-4d35-491d-87c4-86aad146616e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c36dc98c-a39a-41cf-a984-a4baba2144e8}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cea854a4-876c-4c44-98a1-2cc756185f4a}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea7bf47-d3a4-4d4d-b18b-f126ba7f6bd8}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cea854a4-876c-4c44-98a1-2cc756185f4a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc85fbc-d67a-443a-a515-9d0866a0185b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45a51a30-6aba-4226-bc38-2b606a65ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05fd76ab-8fbd-4f6d-b3c3-b03fe4d17f93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c4d37a-5b9a-42fa-b245-d0322538addd}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a51a30-6aba-4226-bc38-2b606a65ee43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e81280-81fa-4d7b-bac3-124a5a2999bc}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45a51a30-6aba-4226-bc38-2b606a65ee43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90cdbbce-5b3f-4d57-a904-dc76e3084d8d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a51a30-6aba-4226-bc38-2b606a65ee43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {8f5225ee-2fef-4625-a771-cb44b890d9a2}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45a51a30-6aba-4226-bc38-2b606a65ee43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Space,
  {45a51a30-6aba-4226-bc38-2b606a65ee43}, !- Handle
  unfinished attic space,                 !- Name
  {2dc5fb44-67fc-425d-a1be-5f09bc66110d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {113f4fae-b0d5-4710-b4e5-e73862e8bc6b}; !- Thermal Zone Name

OS:ThermalZone,
  {113f4fae-b0d5-4710-b4e5-e73862e8bc6b}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac76021f-fce3-461d-aadc-f75189106b03}, !- Zone Air Inlet Port List
  {4f979661-707b-4876-b6b3-4bca41191771}, !- Zone Air Exhaust Port List
  {c8fa6699-1081-4832-8b51-4b14919ac435}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b585314-a7d9-4dab-ae7d-d88dad33a1bb}, !- Handle
  Node 5,                                 !- Name
  {c8fa6699-1081-4832-8b51-4b14919ac435}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8fa6699-1081-4832-8b51-4b14919ac435}, !- Handle
  {b791ed85-2d56-4d2d-a8b7-2f4f586ac466}, !- Name
  {113f4fae-b0d5-4710-b4e5-e73862e8bc6b}, !- Source Object
  11,                                     !- Outlet Port
  {6b585314-a7d9-4dab-ae7d-d88dad33a1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac76021f-fce3-461d-aadc-f75189106b03}, !- Handle
  {c5c797a2-068b-4379-842f-318f2ed7c77e}, !- Name
  {113f4fae-b0d5-4710-b4e5-e73862e8bc6b}; !- HVAC Component

OS:PortList,
  {4f979661-707b-4876-b6b3-4bca41191771}, !- Handle
  {e9686b37-0637-4e61-b23c-886c1a7b0e77}, !- Name
  {113f4fae-b0d5-4710-b4e5-e73862e8bc6b}; !- HVAC Component

OS:Sizing:Zone,
  {a2372d18-e2f2-46af-a96f-5e707fae2730}, !- Handle
  {113f4fae-b0d5-4710-b4e5-e73862e8bc6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d65d754-4c8b-4160-a37e-4aaf3728e928}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {113f4fae-b0d5-4710-b4e5-e73862e8bc6b}; !- Thermal Zone

OS:SpaceType,
  {2dc5fb44-67fc-425d-a1be-5f09bc66110d}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {daa9f050-0df8-41fe-975e-3b464887a6b6}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {3ef0e731-a3ab-4ced-8514-cfd2d6407be6}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {056f29bb-c4cb-4b5a-b74e-29ed25e7bba9}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {90565ae1-012b-4733-8e78-2f31857d6ac0}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Surface,
  {c9054b47-4d35-491d-87c4-86aad146616e}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45a51a30-6aba-4226-bc38-2b606a65ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8687acf2-e6ec-435d-8660-50515b1f7049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552a745f-d7b3-42ca-88c4-3430c4f31ae9}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45a51a30-6aba-4226-bc38-2b606a65ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27da20d-ee1f-4b74-acc6-57e78e78b405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1eef0ad-2aac-4b51-ab98-22df17ac5057}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45a51a30-6aba-4226-bc38-2b606a65ee43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {554f465d-760e-4c96-8c8f-a43754fe2a97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {44a2f5d2-6348-4923-8a1b-1891e644b268}, !- Handle
  {90565ae1-012b-4733-8e78-2f31857d6ac0}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCoolingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  350.0,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  312;                                    !- Feature Value 4

OS:AdditionalProperties,
  {91e521f2-53bc-4b42-ae1c-f9f45847826a}, !- Handle
  {3ef0e731-a3ab-4ced-8514-cfd2d6407be6}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCoolingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  350.0,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  312;                                    !- Feature Value 4

OS:AdditionalProperties,
  {79657042-2fae-450f-a99a-086b10a50f4f}, !- Handle
  {daa9f050-0df8-41fe-975e-3b464887a6b6}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCoolingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  350.0,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  312;                                    !- Feature Value 4

OS:AdditionalProperties,
  {b5f13317-23db-4eec-aa9d-0ab3dddf07a2}, !- Handle
  {056f29bb-c4cb-4b5a-b74e-29ed25e7bba9}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoHVACCoolingCFMs,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  350.0,                                  !- Feature Value 3
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  312;                                    !- Feature Value 4

OS:SurfaceConvectionAlgorithm:Outside,
  {9da296aa-2626-4f88-b4fb-36a7f7967b85}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {0e8c213b-1eb4-4d94-8ad1-e27976f7a3cd}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {31c1d90e-41a3-4921-ba18-f0f921f61a16}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {05ba8e5a-0ffd-4e38-b80c-65d1eeba8c43}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {54e91a11-bf1f-4fb1-bdf4-acbe8e90741b}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {fd1e66ab-d12e-40fa-b6d3-93c10ba25ede}, !- Handle
  {54e91a11-bf1f-4fb1-bdf4-acbe8e90741b}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataGroundMonthlyTemps,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 20
  EPWDataWSF,                             !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0.58999999999999997,                    !- Feature Value 21
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 22
  String,                                 !- Feature Data Type 22
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 22
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 23
  String,                                 !- Feature Data Type 23
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 23
  EPWDesignHeatingDrybulb,                !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  6.8000000000000007,                     !- Feature Value 24
  EPWDesignHeatingWindspeed,              !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12,                                     !- Feature Value 25
  EPWDesignCoolingDrybulb,                !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  91.760000000000005,                     !- Feature Value 26
  EPWDesignCoolingWetbulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  60.079999999999998,                     !- Feature Value 27
  EPWDesignCoolingHumidityRatio,          !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  0.006050392196571398,                   !- Feature Value 28
  EPWDesignCoolingWindspeed,              !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  4.2000000000000002,                     !- Feature Value 29
  EPWDesignDailyTemperatureRange,         !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  27.359999999999999,                     !- Feature Value 30
  EPWDesignDehumidDrybulb,                !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  67.280000000000001,                     !- Feature Value 31
  EPWDesignDehumidHumidityRatio,          !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  0.012295426899271008,                   !- Feature Value 32
  EPWDesignCoolingDirectNormal,           !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  985,                                    !- Feature Value 33
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  84;                                     !- Feature Value 34

OS:YearDescription,
  {3f516387-6221-49fa-9201-aeff7ccfe42c}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {12c34dea-a739-4da3-ae48-cc5da04f488b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {ee75e71e-d907-42dd-816b-94975fb94e56}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {9d57cc5c-acf9-46eb-9a34-ed710b6fa2c4}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {6980abc2-d6c0-4f50-aa60-26188774f6bc}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Curve:Biquadratic,
  {7a126352-1cb5-4d28-bf46-f386dd0b3485}, !- Handle
  RoomAC-Cap-fT,                          !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {df2af87c-fb4a-400a-8b2f-abe15c410cca}, !- Handle
  RoomAC-Cap-fFF,                         !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {8ef9900d-0fb6-49c3-b56c-9ce55626bd03}, !- Handle
  RoomAC-EIR-fT,                          !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {8e86aff8-9a48-4f13-8ea0-ef464ffc6d5f}, !- Handle
  RoomAC-EIR-fFF,                         !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {db9952c8-447e-4436-bd54-a10368fc96be}, !- Handle
  RoomAC-PLF-fPLR,                        !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {37d29d28-e0e8-4c3a-bf74-2d1693391df8}, !- Handle
  Always On Discrete,                     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:DX:SingleSpeed,
  {388735b3-5a5b-4e42-9339-b7629051db79}, !- Handle
  residential room ac|unit 4 cooling coil, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a126352-1cb5-4d28-bf46-f386dd0b3485}, !- Total Cooling Capacity Function of Temperature Curve Name
  {df2af87c-fb4a-400a-8b2f-abe15c410cca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8ef9900d-0fb6-49c3-b56c-9ce55626bd03}, !- Energy Input Ratio Function of Temperature Curve Name
  {8e86aff8-9a48-4f13-8ea0-ef464ffc6d5f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {db9952c8-447e-4436-bd54-a10368fc96be}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c197da43-a740-4c1f-8667-22e9900d363e}, !- Handle
  residential room ac|unit 4 supply fan,  !- Name
  {37d29d28-e0e8-4c3a-bf74-2d1693391df8}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55afaf92-ae98-4b0b-9dba-6894ad101d8a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {946e6479-4906-46a7-a6fb-9a928220e961}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {55afaf92-ae98-4b0b-9dba-6894ad101d8a}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {946e6479-4906-46a7-a6fb-9a928220e961}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {514264e5-d5c8-4a93-9161-3d30715ed450}, !- Handle
  Always Off Discrete,                    !- Name
  {268871db-ee84-41ad-9e75-16fd95be85ed}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {268871db-ee84-41ad-9e75-16fd95be85ed}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {170635a3-806d-45d6-ab83-a8d6f654cb4d}, !- Handle
  residential room ac|unit 4 always off heating coil, !- Name
  {514264e5-d5c8-4a93-9161-3d30715ed450}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {74ca068c-bef1-4a79-8c4d-dcf4d7cf8c59}, !- Handle
  residential room ac|unit 4 zone ptac,   !- Name
  {37d29d28-e0e8-4c3a-bf74-2d1693391df8}, !- Availability Schedule Name
  {b8a4e1e1-64b3-44b2-bd8d-639df62f9d41}, !- Air Inlet Node Name
  {bdec5b69-6302-4041-a358-833a749ebca8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c197da43-a740-4c1f-8667-22e9900d363e}, !- Supply Air Fan Name
  {170635a3-806d-45d6-ab83-a8d6f654cb4d}, !- Heating Coil Name
  {388735b3-5a5b-4e42-9339-b7629051db79}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {514264e5-d5c8-4a93-9161-3d30715ed450}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {31f3f3e8-3185-43f2-9760-5a3a49cae6f4}, !- Handle
  Node 6,                                 !- Name
  {da71857d-2c88-4035-af0d-de6d0ca2e5ef}, !- Inlet Port
  {b8a4e1e1-64b3-44b2-bd8d-639df62f9d41}; !- Outlet Port

OS:Connection,
  {da71857d-2c88-4035-af0d-de6d0ca2e5ef}, !- Handle
  {26a04e4a-2e4b-458b-8e87-6c9d4d18a05a}, !- Name
  {621260c4-e473-4bdc-a015-492529d458e6}, !- Source Object
  3,                                      !- Outlet Port
  {31f3f3e8-3185-43f2-9760-5a3a49cae6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a4e1e1-64b3-44b2-bd8d-639df62f9d41}, !- Handle
  {c5a7fc76-f9e3-48f8-802f-0cd9cc5d2471}, !- Name
  {31f3f3e8-3185-43f2-9760-5a3a49cae6f4}, !- Source Object
  3,                                      !- Outlet Port
  {74ca068c-bef1-4a79-8c4d-dcf4d7cf8c59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee805bcd-7f9a-4c96-95cc-30459c83d451}, !- Handle
  Node 7,                                 !- Name
  {bdec5b69-6302-4041-a358-833a749ebca8}, !- Inlet Port
  {5665a72b-9073-463e-a507-39ec913aa11c}; !- Outlet Port

OS:Connection,
  {5665a72b-9073-463e-a507-39ec913aa11c}, !- Handle
  {1a242364-2443-4a93-90b3-e825a64cb164}, !- Name
  {ee805bcd-7f9a-4c96-95cc-30459c83d451}, !- Source Object
  3,                                      !- Outlet Port
  {573ae977-b639-47c3-ad68-08a8a0e4d9c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdec5b69-6302-4041-a358-833a749ebca8}, !- Handle
  {f92b3e3e-bdaa-4aa3-9564-42cb273e1d0e}, !- Name
  {74ca068c-bef1-4a79-8c4d-dcf4d7cf8c59}, !- Source Object
  4,                                      !- Outlet Port
  {ee805bcd-7f9a-4c96-95cc-30459c83d451}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7db9f85c-01bb-464a-aac7-b5999fb85127}, !- Handle
  RoomAC-Cap-fT 1,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f984a169-5c0b-447d-b190-23ee7cccb55f}, !- Handle
  RoomAC-Cap-fFF 1,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {ed4fde28-8315-4008-9323-6d5a278ed5f5}, !- Handle
  RoomAC-EIR-fT 1,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b4b752a5-a27f-4e2c-a6f0-9b2fbb71e4a3}, !- Handle
  RoomAC-EIR-fFF 1,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ea6c143d-2b0e-431b-9d42-9bb949fa3621}, !- Handle
  RoomAC-PLF-fPLR 1,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {bd1c4783-e592-4971-8774-ee58fdc9d756}, !- Handle
  residential room ac|unit 2 cooling coil, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7db9f85c-01bb-464a-aac7-b5999fb85127}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f984a169-5c0b-447d-b190-23ee7cccb55f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ed4fde28-8315-4008-9323-6d5a278ed5f5}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4b752a5-a27f-4e2c-a6f0-9b2fbb71e4a3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ea6c143d-2b0e-431b-9d42-9bb949fa3621}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6b94bcdd-4742-48f5-b229-4ea79f67e0a6}, !- Handle
  residential room ac|unit 2 supply fan,  !- Name
  {37d29d28-e0e8-4c3a-bf74-2d1693391df8}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d354a5a1-9a6d-4df8-8119-ec4a94ea33bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ffa8579e-c7d3-4b95-87fe-051be0c92043}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {d354a5a1-9a6d-4df8-8119-ec4a94ea33bc}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ffa8579e-c7d3-4b95-87fe-051be0c92043}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2d202a74-c101-4f78-b2ba-d44f6c6b8e64}, !- Handle
  residential room ac|unit 2 always off heating coil, !- Name
  {514264e5-d5c8-4a93-9161-3d30715ed450}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d6e56a8f-3d02-470e-97a7-4210add536b8}, !- Handle
  residential room ac|unit 2 zone ptac,   !- Name
  {37d29d28-e0e8-4c3a-bf74-2d1693391df8}, !- Availability Schedule Name
  {7aa08117-74a2-4793-8ab2-165a21ccf755}, !- Air Inlet Node Name
  {c4ed6572-526a-43b0-970c-72c12207fdd3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6b94bcdd-4742-48f5-b229-4ea79f67e0a6}, !- Supply Air Fan Name
  {2d202a74-c101-4f78-b2ba-d44f6c6b8e64}, !- Heating Coil Name
  {bd1c4783-e592-4971-8774-ee58fdc9d756}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {514264e5-d5c8-4a93-9161-3d30715ed450}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a7722552-ded6-487e-9385-5f482f53a9ac}, !- Handle
  Node 8,                                 !- Name
  {50fe12c9-7bc6-4987-b85a-89e7d0332711}, !- Inlet Port
  {7aa08117-74a2-4793-8ab2-165a21ccf755}; !- Outlet Port

OS:Connection,
  {50fe12c9-7bc6-4987-b85a-89e7d0332711}, !- Handle
  {c7282504-b0d3-4f4a-bad3-d8ad0c3a87ad}, !- Name
  {9c8b4439-20f0-4ac1-a8bd-94c19880409f}, !- Source Object
  3,                                      !- Outlet Port
  {a7722552-ded6-487e-9385-5f482f53a9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa08117-74a2-4793-8ab2-165a21ccf755}, !- Handle
  {3d73cd7e-450d-4193-a0f4-ccda595ff7fb}, !- Name
  {a7722552-ded6-487e-9385-5f482f53a9ac}, !- Source Object
  3,                                      !- Outlet Port
  {d6e56a8f-3d02-470e-97a7-4210add536b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b7d1791-b32c-4444-b93b-4dc9b40a3b40}, !- Handle
  Node 9,                                 !- Name
  {c4ed6572-526a-43b0-970c-72c12207fdd3}, !- Inlet Port
  {fe0c1e15-2e66-4061-87bf-f14233175282}; !- Outlet Port

OS:Connection,
  {fe0c1e15-2e66-4061-87bf-f14233175282}, !- Handle
  {dedec11a-3369-4bdd-b6d9-80f5d53796d7}, !- Name
  {4b7d1791-b32c-4444-b93b-4dc9b40a3b40}, !- Source Object
  3,                                      !- Outlet Port
  {14e76d72-4604-4880-9935-8d9dcec71aca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c4ed6572-526a-43b0-970c-72c12207fdd3}, !- Handle
  {f1ccdf12-3c9b-4b48-b50d-22a7663c7486}, !- Name
  {d6e56a8f-3d02-470e-97a7-4210add536b8}, !- Source Object
  4,                                      !- Outlet Port
  {4b7d1791-b32c-4444-b93b-4dc9b40a3b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {ee86c5ff-fb0b-45e3-9b3f-e90f051821aa}, !- Handle
  RoomAC-Cap-fT 2,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {59cc4d42-0c0d-4dc4-93c8-1ab946353117}, !- Handle
  RoomAC-Cap-fFF 2,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {a74760a2-6791-4e78-8926-e3d5e17c9597}, !- Handle
  RoomAC-EIR-fT 2,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b5a04eb7-8f0c-4fbb-bc99-d7c8667692b2}, !- Handle
  RoomAC-EIR-fFF 2,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7ae4f6f6-2199-443e-8821-06db194fe763}, !- Handle
  RoomAC-PLF-fPLR 2,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {51255a12-9eb5-41c4-93d3-b9d287cbd9c4}, !- Handle
  residential room ac cooling coil,       !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ee86c5ff-fb0b-45e3-9b3f-e90f051821aa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {59cc4d42-0c0d-4dc4-93c8-1ab946353117}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a74760a2-6791-4e78-8926-e3d5e17c9597}, !- Energy Input Ratio Function of Temperature Curve Name
  {b5a04eb7-8f0c-4fbb-bc99-d7c8667692b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ae4f6f6-2199-443e-8821-06db194fe763}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {94503a62-9e20-4725-8532-dfefeffc1e89}, !- Handle
  residential room ac supply fan,         !- Name
  {37d29d28-e0e8-4c3a-bf74-2d1693391df8}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d9c2253f-35a0-484f-b839-91cd56614688}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c39eb2e-6fa2-42d0-99d1-4a2694e31337}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {d9c2253f-35a0-484f-b839-91cd56614688}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c39eb2e-6fa2-42d0-99d1-4a2694e31337}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {23f33420-a1c8-428a-8573-0b604cb085a4}, !- Handle
  residential room ac always off heating coil, !- Name
  {514264e5-d5c8-4a93-9161-3d30715ed450}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {258b37dd-15b1-44aa-80a3-ef212974a06c}, !- Handle
  residential room ac zone ptac,          !- Name
  {37d29d28-e0e8-4c3a-bf74-2d1693391df8}, !- Availability Schedule Name
  {251a3a5f-df76-416f-a293-500c3be8254e}, !- Air Inlet Node Name
  {d4371ee3-4a7b-45eb-8900-1d6b345c8179}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {94503a62-9e20-4725-8532-dfefeffc1e89}, !- Supply Air Fan Name
  {23f33420-a1c8-428a-8573-0b604cb085a4}, !- Heating Coil Name
  {51255a12-9eb5-41c4-93d3-b9d287cbd9c4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {514264e5-d5c8-4a93-9161-3d30715ed450}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {da6f76bd-99dd-4580-8e02-790f5944e98e}, !- Handle
  Node 10,                                !- Name
  {dfaf8c3f-6ff9-42ae-946a-8b4563e839b1}, !- Inlet Port
  {251a3a5f-df76-416f-a293-500c3be8254e}; !- Outlet Port

OS:Connection,
  {dfaf8c3f-6ff9-42ae-946a-8b4563e839b1}, !- Handle
  {1a3d0e90-f186-4e98-8d4f-8516d2f4d6d5}, !- Name
  {32c615d5-0845-49eb-b470-5910f7a2ab9b}, !- Source Object
  3,                                      !- Outlet Port
  {da6f76bd-99dd-4580-8e02-790f5944e98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251a3a5f-df76-416f-a293-500c3be8254e}, !- Handle
  {c6146034-1202-490c-890e-8623a0150368}, !- Name
  {da6f76bd-99dd-4580-8e02-790f5944e98e}, !- Source Object
  3,                                      !- Outlet Port
  {258b37dd-15b1-44aa-80a3-ef212974a06c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28e5a777-e6f2-44c4-b5a8-0467b95e50d9}, !- Handle
  Node 11,                                !- Name
  {d4371ee3-4a7b-45eb-8900-1d6b345c8179}, !- Inlet Port
  {aede1290-8c8e-4eef-a670-cde1a0d0454f}; !- Outlet Port

OS:Connection,
  {aede1290-8c8e-4eef-a670-cde1a0d0454f}, !- Handle
  {6a807aa8-a324-43f4-997d-62fda328bfcc}, !- Name
  {28e5a777-e6f2-44c4-b5a8-0467b95e50d9}, !- Source Object
  3,                                      !- Outlet Port
  {484a1391-99c9-43fb-a867-7d5befb9fae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4371ee3-4a7b-45eb-8900-1d6b345c8179}, !- Handle
  {0fba4ebb-294c-4c29-b131-a2d8a1c02279}, !- Name
  {258b37dd-15b1-44aa-80a3-ef212974a06c}, !- Source Object
  4,                                      !- Outlet Port
  {28e5a777-e6f2-44c4-b5a8-0467b95e50d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {6c772196-925f-4a4c-94e6-60353e315d70}, !- Handle
  RoomAC-Cap-fT 3,                        !- Name
  0.6405,                                 !- Coefficient1 Constant
  0.01568,                                !- Coefficient2 x
  0.0004531,                              !- Coefficient3 x**2
  0.001615,                               !- Coefficient4 y
  -0.0001825,                             !- Coefficient5 y**2
  6.614e-005,                             !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a8f4c40b-adf1-431c-87e9-4c22bcaaafb2}, !- Handle
  RoomAC-Cap-fFF 3,                       !- Name
  0.887,                                  !- Coefficient1 Constant
  0.1128,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {1de2684b-d728-47c5-a608-7ae10fa8f973}, !- Handle
  RoomAC-EIR-fT 3,                        !- Name
  2.287,                                  !- Coefficient1 Constant
  -0.1732,                                !- Coefficient2 x
  0.004745,                               !- Coefficient3 x**2
  0.01662,                                !- Coefficient4 y
  0.000484,                               !- Coefficient5 y**2
  -0.001306,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fd0c9acb-3ae9-4921-b7b5-f0df15a39b24}, !- Handle
  RoomAC-EIR-fFF 3,                       !- Name
  1.763,                                  !- Coefficient1 Constant
  -0.6081,                                !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {aa5095a6-5a35-4ec0-8913-7e3d576eb10e}, !- Handle
  RoomAC-PLF-fPLR 3,                      !- Name
  0.78,                                   !- Coefficient1 Constant
  0.22,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {237d0651-c120-4480-819a-0cfeea00f232}, !- Handle
  residential room ac|unit 3 cooling coil, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.65,                                   !- Rated Sensible Heat Ratio
  2.49110409646389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c772196-925f-4a4c-94e6-60353e315d70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a8f4c40b-adf1-431c-87e9-4c22bcaaafb2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1de2684b-d728-47c5-a608-7ae10fa8f973}, !- Energy Input Ratio Function of Temperature Curve Name
  {fd0c9acb-3ae9-4921-b7b5-f0df15a39b24}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aa5095a6-5a35-4ec0-8913-7e3d576eb10e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {9cd9e8dd-e02c-4aea-b3b9-5cbe41525b2a}, !- Handle
  residential room ac|unit 3 supply fan,  !- Name
  {37d29d28-e0e8-4c3a-bf74-2d1693391df8}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  0,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa83a3a6-6909-438a-b845-5228c31e3942}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73aeb2dd-3c7f-4430-8dcc-2c648d19e570}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {fa83a3a6-6909-438a-b845-5228c31e3942}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73aeb2dd-3c7f-4430-8dcc-2c648d19e570}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f0d184e7-4fcc-4d76-a9d2-e6c5271b505c}, !- Handle
  residential room ac|unit 3 always off heating coil, !- Name
  {514264e5-d5c8-4a93-9161-3d30715ed450}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e078a78f-076a-4232-8daa-321d32af40d5}, !- Handle
  residential room ac|unit 3 zone ptac,   !- Name
  {37d29d28-e0e8-4c3a-bf74-2d1693391df8}, !- Availability Schedule Name
  {1f036d55-639b-45e7-b244-0d93d6562721}, !- Air Inlet Node Name
  {ce75d269-02d6-45bf-9fd8-80ddfee591ee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9cd9e8dd-e02c-4aea-b3b9-5cbe41525b2a}, !- Supply Air Fan Name
  {f0d184e7-4fcc-4d76-a9d2-e6c5271b505c}, !- Heating Coil Name
  {237d0651-c120-4480-819a-0cfeea00f232}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {514264e5-d5c8-4a93-9161-3d30715ed450}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0cceb14d-c98f-4058-a3c5-dade8dcf4ef7}, !- Handle
  Node 12,                                !- Name
  {a12f6456-9045-4b29-af4e-63b7c5bb1047}, !- Inlet Port
  {1f036d55-639b-45e7-b244-0d93d6562721}; !- Outlet Port

OS:Connection,
  {a12f6456-9045-4b29-af4e-63b7c5bb1047}, !- Handle
  {f095a726-f64b-447c-92a6-258ce2c7d982}, !- Name
  {62d17396-07f0-43d8-b063-6a6aa0e8c0cd}, !- Source Object
  3,                                      !- Outlet Port
  {0cceb14d-c98f-4058-a3c5-dade8dcf4ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f036d55-639b-45e7-b244-0d93d6562721}, !- Handle
  {72ef2ee3-4060-4eb5-b354-75f6bb1aa8db}, !- Name
  {0cceb14d-c98f-4058-a3c5-dade8dcf4ef7}, !- Source Object
  3,                                      !- Outlet Port
  {e078a78f-076a-4232-8daa-321d32af40d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {150114b7-304b-40f8-9fec-6982ac78640b}, !- Handle
  Node 13,                                !- Name
  {ce75d269-02d6-45bf-9fd8-80ddfee591ee}, !- Inlet Port
  {d09bbe4f-2ae0-4649-9eb4-b497c192d5e2}; !- Outlet Port

OS:Connection,
  {d09bbe4f-2ae0-4649-9eb4-b497c192d5e2}, !- Handle
  {ae23623a-6aa5-42bc-978a-4bfeff05c5b1}, !- Name
  {150114b7-304b-40f8-9fec-6982ac78640b}, !- Source Object
  3,                                      !- Outlet Port
  {2dd2b1ac-89d8-4ee5-b652-14b31766ff5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce75d269-02d6-45bf-9fd8-80ddfee591ee}, !- Handle
  {a945d53e-51b0-4965-8295-504a334763d6}, !- Name
  {e078a78f-076a-4232-8daa-321d32af40d5}, !- Source Object
  4,                                      !- Outlet Port
  {150114b7-304b-40f8-9fec-6982ac78640b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Handle
  residential heating season,             !- Name
  ,                                       !- Schedule Type Limits Name
  {92cd2542-5c32-4bb9-b546-2eb79c45bbd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92cd2542-5c32-4bb9-b546-2eb79c45bbd1}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c76f58cc-0f0e-40aa-9a2c-fd48c0ed5b84}, !- Handle
  residential heating season allday ruleset1, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {69455c4a-971f-4444-bf6a-3a481eb4a020}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69455c4a-971f-4444-bf6a-3a481eb4a020}, !- Handle
  residential heating season allday1,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {12c7fefe-7f81-4626-a5f1-8aa977fcbf99}, !- Handle
  residential heating season allday ruleset2, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ab9d49c4-c69e-4aeb-8fa8-12bd73c670e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ab9d49c4-c69e-4aeb-8fa8-12bd73c670e6}, !- Handle
  residential heating season allday2,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21d5e49a-9dce-463f-a2b6-b9e8d50511c1}, !- Handle
  residential heating season allday ruleset3, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9e179d6f-b28a-4697-a4d0-557fe2abeffd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e179d6f-b28a-4697-a4d0-557fe2abeffd}, !- Handle
  residential heating season allday3,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {556128f9-ba6a-497f-8459-fa65ebcecb23}, !- Handle
  residential heating season allday ruleset4, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {323ba644-d054-408a-b205-84c7a0ee86ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {323ba644-d054-408a-b205-84c7a0ee86ae}, !- Handle
  residential heating season allday4,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65b0d9db-70f6-4e57-a28d-c4204972ee0b}, !- Handle
  residential heating season allday ruleset5, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {be2e432d-ef06-41fe-99e0-2910c32ab573}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be2e432d-ef06-41fe-99e0-2910c32ab573}, !- Handle
  residential heating season allday5,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1560b194-0c65-4d81-8c97-2d98ef970575}, !- Handle
  residential heating season allday ruleset6, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2998ee51-d572-4ec2-92bb-b09e287fe819}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2998ee51-d572-4ec2-92bb-b09e287fe819}, !- Handle
  residential heating season allday6,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4dca730-00f5-42bb-804b-f9ba783476de}, !- Handle
  residential heating season allday ruleset7, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {123ac5f9-d017-4fd9-a7e2-18954da37a63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {123ac5f9-d017-4fd9-a7e2-18954da37a63}, !- Handle
  residential heating season allday7,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6236842-a072-4dd0-b457-daf23459fef0}, !- Handle
  residential heating season allday ruleset8, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e965abec-69ce-40c8-b8a6-a076df8ce02b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e965abec-69ce-40c8-b8a6-a076df8ce02b}, !- Handle
  residential heating season allday8,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6fed4426-9acf-4a4e-bca7-b8e70290ade1}, !- Handle
  residential heating season allday ruleset9, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a4456ad8-c4e5-431e-9a83-866ffc50fbf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a4456ad8-c4e5-431e-9a83-866ffc50fbf4}, !- Handle
  residential heating season allday9,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9df9dad4-d8b9-4c62-81b3-97c93b524ef7}, !- Handle
  residential heating season allday ruleset10, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e899b158-2969-4857-b24c-8ca711ee4560}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e899b158-2969-4857-b24c-8ca711ee4560}, !- Handle
  residential heating season allday10,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a7aa2b7-7c87-4b9a-bd02-300f26b60c61}, !- Handle
  residential heating season allday ruleset11, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89882b95-01c0-4bc7-929c-a67f2e839985}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {89882b95-01c0-4bc7-929c-a67f2e839985}, !- Handle
  residential heating season allday11,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {868bd023-80b9-4308-a83c-365515c68dca}, !- Handle
  residential heating season allday ruleset12, !- Name
  {19da12a6-a6a3-42cc-a497-bd2d51311841}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7da1fad-77e7-48ac-8491-e8b3e8730336}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7da1fad-77e7-48ac-8491-e8b3e8730336}, !- Handle
  residential heating season allday12,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {39dae236-afa4-45c7-aa29-0b6e160c14ed}, !- Handle
  living zone temperature setpoint,       !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Heating Setpoint Temperature Schedule Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6efb7cc8-bd0d-4bbc-b0df-d4493635214c}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Heating Setpoint Temperature Schedule Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b54fa121-271d-499f-a926-6f8339c05366}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Heating Setpoint Temperature Schedule Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f40bb40-eb59-4109-8432-b8ae9d010ded}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Heating Setpoint Temperature Schedule Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Handle
  residential cooling season,             !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  {1cb324f7-a5eb-4929-a325-ac4335cccc79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cb324f7-a5eb-4929-a325-ac4335cccc79}, !- Handle
  Schedule Day 1,                         !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25256270-7df0-4a73-aff5-4e935b9e069b}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {acbc29aa-5f89-4b7e-aaa2-b675cd1309eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acbc29aa-5f89-4b7e-aaa2-b675cd1309eb}, !- Handle
  residential cooling season allday1,     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {046d4dde-9e5d-4a16-a9ec-1297092db8e5}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {368f9948-e840-4e20-ae36-e6af750905e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {368f9948-e840-4e20-ae36-e6af750905e2}, !- Handle
  residential cooling season allday2,     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5df2b33a-303b-4980-92bf-fe18a58706c6}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0ecf5aca-f982-4127-9089-a549e4e3124f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ecf5aca-f982-4127-9089-a549e4e3124f}, !- Handle
  residential cooling season allday3,     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2de12adf-cca6-423d-a8e5-ac1d241370ea}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {55e78ba7-22ef-4a2a-b271-10b227d6d45e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55e78ba7-22ef-4a2a-b271-10b227d6d45e}, !- Handle
  residential cooling season allday4,     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44fe844a-a95d-425e-af67-9c4034c6c031}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {932b3932-da1c-4c27-8059-b0073407f84c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {932b3932-da1c-4c27-8059-b0073407f84c}, !- Handle
  residential cooling season allday5,     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66ddf7b2-7a93-43ff-bae9-7073322e7ac6}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {47225828-9791-4371-96d3-e54677b05a71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47225828-9791-4371-96d3-e54677b05a71}, !- Handle
  residential cooling season allday6,     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0264e4e-64ae-48dd-91a2-6781237ac84f}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8c9867c3-1e1f-477f-97d5-5f0656f42309}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c9867c3-1e1f-477f-97d5-5f0656f42309}, !- Handle
  residential cooling season allday7,     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {33455830-0afa-43af-b8d3-1e1db98d5ee7}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f3b08edf-ac06-41da-be1a-65ff4ba6bfc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3b08edf-ac06-41da-be1a-65ff4ba6bfc0}, !- Handle
  residential cooling season allday8,     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53ef6ea2-ed71-49e4-81d4-32c909bee00d}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a39a683d-43b2-4c24-bbab-57dc21ad5682}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a39a683d-43b2-4c24-bbab-57dc21ad5682}, !- Handle
  residential cooling season allday9,     !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0a7f5bf2-e942-492a-8a80-3f38de932530}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bbdd128c-f21e-4ec9-a54b-656ec8af8e58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbdd128c-f21e-4ec9-a54b-656ec8af8e58}, !- Handle
  residential cooling season allday10,    !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b43309e3-7343-472d-9af5-ca16e90bb7b9}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba9e9bc4-742a-42df-852e-1b5cff0a7bb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba9e9bc4-742a-42df-852e-1b5cff0a7bb7}, !- Handle
  residential cooling season allday11,    !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9360381-f941-457a-be23-e2e7bbea6778}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {b8d0ada8-27fb-466e-a4bc-43682e04409f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3bbc0fda-d429-4bf2-93d5-f32787aa15d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bbc0fda-d429-4bf2-93d5-f32787aa15d1}, !- Handle
  residential cooling season allday12,    !- Name
  {fbea4776-1229-4cd9-94de-323460e7e235}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Handle
  residential heating setpoint,           !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  {dd30f710-05bd-4a81-b967-d979fb5da4ee}, !- Default Day Schedule Name
  {447e0f18-7ce7-47f3-bb2a-ebd9f1ec6e2f}, !- Summer Design Day Schedule Name
  {17fccf0f-e16b-4bb4-8e87-bf8e0cb23446}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd30f710-05bd-4a81-b967-d979fb5da4ee}, !- Handle
  Schedule Day 4,                         !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efae2f5c-08e1-4f3a-b129-5b948757e605}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5c4e47d3-ddaf-4cf5-a05d-5d4acd523c87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c4e47d3-ddaf-4cf5-a05d-5d4acd523c87}, !- Handle
  residential heating setpoint allday1,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8255281d-f472-4551-9786-81b79f4d54e8}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {95381476-fc4b-4841-ae24-18b1ced5f0af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {95381476-fc4b-4841-ae24-18b1ced5f0af}, !- Handle
  residential heating setpoint allday2,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2130b1a1-e5cb-474d-8c8c-71b104b659a7}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4c914b27-89ef-4234-ba22-a88c3ad89e55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c914b27-89ef-4234-ba22-a88c3ad89e55}, !- Handle
  residential heating setpoint allday3,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {20cf9faf-e2f2-4a18-8539-8fc19da587ea}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e745a554-909c-4d37-92e9-f506175583a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e745a554-909c-4d37-92e9-f506175583a4}, !- Handle
  residential heating setpoint allday4,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {231e2293-1b5a-42c1-abe5-eca32ce3af10}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {77f7b28f-6a10-4534-9abf-1ccf26c0db4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77f7b28f-6a10-4534-9abf-1ccf26c0db4a}, !- Handle
  residential heating setpoint allday5,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9c1bd596-a0a1-4e2f-808b-dd8295d53a64}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {952883d3-ae6b-4cd8-9fdd-1911da3a2185}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {952883d3-ae6b-4cd8-9fdd-1911da3a2185}, !- Handle
  residential heating setpoint allday6,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0b8c0a8c-f61c-4289-98e2-7b0260cbe383}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {45e22d4c-1fa4-4249-97f0-c1e190dc2e3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45e22d4c-1fa4-4249-97f0-c1e190dc2e3b}, !- Handle
  residential heating setpoint allday7,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {504a3186-be62-4dc8-a86d-ae62fcd9ca5a}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6528ad9b-d271-45fc-8b1f-fbf62f49b174}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6528ad9b-d271-45fc-8b1f-fbf62f49b174}, !- Handle
  residential heating setpoint allday8,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3445b981-2efb-461b-8ac6-64090c382f36}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3dbb3f7-81ea-466e-b927-0cda541e0a78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3dbb3f7-81ea-466e-b927-0cda541e0a78}, !- Handle
  residential heating setpoint allday9,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7ce1cb4d-2f2a-4cfa-9a25-8993b48fb32c}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e44bbe73-9e9c-409a-bb26-c12f5062ae24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e44bbe73-9e9c-409a-bb26-c12f5062ae24}, !- Handle
  residential heating setpoint allday10,  !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0dc94e66-c549-47dd-ab86-97c3cca1e57c}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a5f7d55-279e-4162-87db-845e604ca7ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a5f7d55-279e-4162-87db-845e604ca7ef}, !- Handle
  residential heating setpoint allday11,  !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ebbf814e-e263-43f2-bda0-c13783a788da}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {99265a49-2622-47aa-825f-bc3347b2dffe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd5c1f6b-0c97-465a-8fec-69ef9e87e995}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd5c1f6b-0c97-465a-8fec-69ef9e87e995}, !- Handle
  residential heating setpoint allday12,  !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {17fccf0f-e16b-4bb4-8e87-bf8e0cb23446}, !- Handle
  residential heating setpoint winter design, !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {447e0f18-7ce7-47f3-bb2a-ebd9f1ec6e2f}, !- Handle
  residential heating setpoint summer design, !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Handle
  residential cooling setpoint,           !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  {a65d4e35-98b2-4e73-af18-e251edeb745c}, !- Default Day Schedule Name
  {d0f106d9-68cd-4cd5-81c0-4e324c5729c6}, !- Summer Design Day Schedule Name
  {2d505fe6-c722-4d38-aa96-3349c3fea5fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a65d4e35-98b2-4e73-af18-e251edeb745c}, !- Handle
  Schedule Day 5,                         !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63c07f33-ad5f-4bbb-9641-4c0ca297f737}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {432566ac-088c-4489-a8e6-16c1b2411620}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {432566ac-088c-4489-a8e6-16c1b2411620}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7fdecd30-247c-4761-9af6-3b925de64e84}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7088ef7e-4a4f-4699-bdd5-84ba7623c7db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7088ef7e-4a4f-4699-bdd5-84ba7623c7db}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {afaa672b-2fb5-441d-b1dd-1282cd72f6f8}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {579f96c0-abf8-437a-bec8-875785d68df8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {579f96c0-abf8-437a-bec8-875785d68df8}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {4b36dc93-e96c-4149-bf29-a96d5aeb64ef}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d4c37f76-952f-4778-ba70-b9775826b388}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d4c37f76-952f-4778-ba70-b9775826b388}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {730b19ba-c0ac-4e52-bd90-ca1093d1354e}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {94082291-ff37-453c-9ca1-762137632398}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94082291-ff37-453c-9ca1-762137632398}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {13f25610-c699-4cc6-ad4d-8174c5d5653a}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c7f4a0cd-ab0e-448d-bc34-8334f39dcd54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7f4a0cd-ab0e-448d-bc34-8334f39dcd54}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5d56f1b5-e24f-4c31-ab79-1600a86f0612}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {177634bd-2632-4144-acfd-497443d86731}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {177634bd-2632-4144-acfd-497443d86731}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {70b8da12-261c-4f86-a410-6086da6e6836}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e8820d6c-7d40-4a72-96ca-66a1b1ee8868}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8820d6c-7d40-4a72-96ca-66a1b1ee8868}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {c576914c-6e6d-47c8-a904-8b2d1eb2d6a3}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6877d6e7-3b55-4154-8f76-6eb1f14ed211}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6877d6e7-3b55-4154-8f76-6eb1f14ed211}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {43737313-48de-4674-8150-e935b208fea2}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79f99e07-be12-478d-81a2-acff85d14cf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79f99e07-be12-478d-81a2-acff85d14cf0}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {830c36e9-bbcf-4771-ab2d-edb18dbe02d4}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96c2c0b8-f343-4558-af90-9f36bed4228e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {96c2c0b8-f343-4558-af90-9f36bed4228e}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bdadac4c-2e3a-4c04-afb7-e7847f17bbc3}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {9e73a0e1-18bf-4af8-b576-e3354601ea74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f26f16b-6cad-4af1-af1d-a1ba8bd3a744}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f26f16b-6cad-4af1-af1d-a1ba8bd3a744}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {2d505fe6-c722-4d38-aa96-3349c3fea5fb}, !- Handle
  residential cooling setpoint winter design, !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {d0f106d9-68cd-4cd5-81c0-4e324c5729c6}, !- Handle
  residential cooling setpoint summer design, !- Name
  {1e339ef8-727e-4dd3-96e8-577cf80bcf5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

