!- NOTE: Auto-generated from /test/osw_files/SFA_4units_1story_SL_UA_3Beds_2Baths_Denver_Furnace_NoSetpoints.osw

OS:Version,
  {c25ec68d-2aff-42e5-a5ab-2f02596537e4}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  singlefamilyttached,                    !- Standards Building Type
  4;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {b6bfb94b-456b-45c8-8877-17a12c72333b}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63babd78-794a-42ab-8c84-c4d9bbbafccc}, !- Zone Air Inlet Port List
  {dfa949ab-9011-49ea-8c04-ca43abc432dd}, !- Zone Air Exhaust Port List
  {90ccbaf3-60e5-4e65-b44f-bb92ccb7aeb8}, !- Zone Air Node Name
  {f9d4c01d-b0f6-4593-8891-0090a3d7ea38}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fd70bf3-4988-4a2f-ad99-064739bf0873}, !- Handle
  Node 1,                                 !- Name
  {90ccbaf3-60e5-4e65-b44f-bb92ccb7aeb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90ccbaf3-60e5-4e65-b44f-bb92ccb7aeb8}, !- Handle
  {2e85f419-7e6a-4473-9d5d-612cb99f7f01}, !- Name
  {b6bfb94b-456b-45c8-8877-17a12c72333b}, !- Source Object
  11,                                     !- Outlet Port
  {2fd70bf3-4988-4a2f-ad99-064739bf0873}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63babd78-794a-42ab-8c84-c4d9bbbafccc}, !- Handle
  {c8f98059-1fc7-4cf4-b250-681adbb5560b}, !- Name
  {b6bfb94b-456b-45c8-8877-17a12c72333b}, !- HVAC Component
  {822a3134-adf1-4c0a-87d7-6f687136dbb5}; !- Port 1

OS:PortList,
  {dfa949ab-9011-49ea-8c04-ca43abc432dd}, !- Handle
  {c19c617c-45b2-4322-b567-5cbd8a902494}, !- Name
  {b6bfb94b-456b-45c8-8877-17a12c72333b}; !- HVAC Component

OS:Sizing:Zone,
  {71b95298-7103-43ca-9eca-362e6575c92d}, !- Handle
  {b6bfb94b-456b-45c8-8877-17a12c72333b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf54df81-a0a7-4cad-b64b-6a73429afc8c}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b6bfb94b-456b-45c8-8877-17a12c72333b}, !- Thermal Zone
  {9734ee5a-cbbd-49fd-aed3-5016ecce3b64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {75efc354-16b8-45fe-bbaa-de653e6a4f97}, !- Handle
  living space,                           !- Name
  {54ed81b4-ba51-4ed1-82b2-f53ab3212cb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {b6bfb94b-456b-45c8-8877-17a12c72333b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ec2612de-b413-414f-9815-36a7a4e6a7b4}; !- Building Unit Name

OS:Surface,
  {6a13fc22-6980-4e46-a15c-716d7cca0591}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75efc354-16b8-45fe-bbaa-de653e6a4f97}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {920e61bc-095f-4c2d-8724-cd7e68e3ef8e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75efc354-16b8-45fe-bbaa-de653e6a4f97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ab923c-a29f-4856-a38d-e5bf8b6decbf}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75efc354-16b8-45fe-bbaa-de653e6a4f97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a384a8f-eaa2-476f-b6ea-2d1a0e2e66dc}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75efc354-16b8-45fe-bbaa-de653e6a4f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3f74056-1d95-498c-a3c1-370a3a2777f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8483c3b6-5d47-47cf-a77c-199496dd6551}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75efc354-16b8-45fe-bbaa-de653e6a4f97}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b508fe8-b17c-4c64-8aa9-a5e0464681fa}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75efc354-16b8-45fe-bbaa-de653e6a4f97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae672ce6-52e0-4ce8-9c48-16e4faee8f43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {54ed81b4-ba51-4ed1-82b2-f53ab3212cb2}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {3a3cfdbb-ffda-4c1c-b07c-c5ddcd939555}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6116a02e-6148-4663-b8e3-a6995efa9b30}, !- Zone Air Inlet Port List
  {81c51fc0-dee4-4631-8d1a-81618b52dd39}, !- Zone Air Exhaust Port List
  {ff9f7527-e345-46b4-bb89-e971d1825967}, !- Zone Air Node Name
  {d914ec2c-b1a7-4c8c-b8e9-c4eb20852ae3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9541cf8d-ed77-4836-82c3-c3c4b429957f}, !- Handle
  Node 2,                                 !- Name
  {ff9f7527-e345-46b4-bb89-e971d1825967}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff9f7527-e345-46b4-bb89-e971d1825967}, !- Handle
  {7906ae29-e480-448e-b34d-61ebb7b8c7a2}, !- Name
  {3a3cfdbb-ffda-4c1c-b07c-c5ddcd939555}, !- Source Object
  11,                                     !- Outlet Port
  {9541cf8d-ed77-4836-82c3-c3c4b429957f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6116a02e-6148-4663-b8e3-a6995efa9b30}, !- Handle
  {17b27d73-016d-46f3-9f22-da597c34f3ea}, !- Name
  {3a3cfdbb-ffda-4c1c-b07c-c5ddcd939555}, !- HVAC Component
  {09f9b57c-1989-426e-aa21-02c5933c2a2e}; !- Port 1

OS:PortList,
  {81c51fc0-dee4-4631-8d1a-81618b52dd39}, !- Handle
  {5e4634c8-835a-4d54-bace-4d08ca90ead2}, !- Name
  {3a3cfdbb-ffda-4c1c-b07c-c5ddcd939555}; !- HVAC Component

OS:Sizing:Zone,
  {0af96083-0761-4a9e-ad7f-d94c5abbdda8}, !- Handle
  {3a3cfdbb-ffda-4c1c-b07c-c5ddcd939555}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab5a3216-d400-4346-83ee-45b3f30c15ab}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3a3cfdbb-ffda-4c1c-b07c-c5ddcd939555}, !- Thermal Zone
  {aaaea69a-746f-45c7-8a26-a93cf9f00324}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {0242fc5a-54f8-4f4b-a5b2-f366467ea8cd}, !- Handle
  living space|unit 2|story 1,            !- Name
  {54ed81b4-ba51-4ed1-82b2-f53ab3212cb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3a3cfdbb-ffda-4c1c-b07c-c5ddcd939555}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {46efc1df-fe67-4dde-985e-2def92ebcc73}; !- Building Unit Name

OS:Surface,
  {65ba86a0-850e-4445-93ba-aacb9b0b45b7}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0242fc5a-54f8-4f4b-a5b2-f366467ea8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8c28db9-dca0-49c1-8cec-f05a0b75dd59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6a50bee-cf53-41a6-8cb0-537517eeeb2d}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0242fc5a-54f8-4f4b-a5b2-f366467ea8cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f74056-1d95-498c-a3c1-370a3a2777f4}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0242fc5a-54f8-4f4b-a5b2-f366467ea8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a384a8f-eaa2-476f-b6ea-2d1a0e2e66dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dee6e367-84cf-435a-8cee-ab29a2d6ab4d}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0242fc5a-54f8-4f4b-a5b2-f366467ea8cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8375b647-8b6a-4da9-a986-04b5cc218354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1ed8ce-bb07-49cf-999f-99dd788baf32}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0242fc5a-54f8-4f4b-a5b2-f366467ea8cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {005d946f-11b0-47d9-9526-6166f720c30c}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0242fc5a-54f8-4f4b-a5b2-f366467ea8cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8fcfdf2e-ff3d-4787-974a-a3a80199b6f3}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e3ce8db-6480-450b-bd5a-7cff27bc0753}, !- Zone Air Inlet Port List
  {5bb27f10-a0af-43a3-8987-d919dc0b3283}, !- Zone Air Exhaust Port List
  {29ae53f7-ecf6-4a07-82ed-0834f24d334c}, !- Zone Air Node Name
  {158103f4-971b-41de-a3bc-2636795750ec}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e5f0ca1-d123-4cf8-b985-74f84a93651d}, !- Handle
  Node 3,                                 !- Name
  {29ae53f7-ecf6-4a07-82ed-0834f24d334c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29ae53f7-ecf6-4a07-82ed-0834f24d334c}, !- Handle
  {d38401c2-0ce5-4f97-8b35-c4f7cd967c92}, !- Name
  {8fcfdf2e-ff3d-4787-974a-a3a80199b6f3}, !- Source Object
  11,                                     !- Outlet Port
  {3e5f0ca1-d123-4cf8-b985-74f84a93651d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e3ce8db-6480-450b-bd5a-7cff27bc0753}, !- Handle
  {aca8636a-f1b7-4a20-8e25-a34877b93734}, !- Name
  {8fcfdf2e-ff3d-4787-974a-a3a80199b6f3}, !- HVAC Component
  {8d836b86-ace4-4352-a17f-92072d74cf6f}; !- Port 1

OS:PortList,
  {5bb27f10-a0af-43a3-8987-d919dc0b3283}, !- Handle
  {90e8501a-b605-44a8-97c5-c689f6d0e95f}, !- Name
  {8fcfdf2e-ff3d-4787-974a-a3a80199b6f3}; !- HVAC Component

OS:Sizing:Zone,
  {f0f1890a-c074-4209-a826-0964e6b4d0b8}, !- Handle
  {8fcfdf2e-ff3d-4787-974a-a3a80199b6f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {152c34ec-71a9-4554-b22a-f82bb8f4152b}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8fcfdf2e-ff3d-4787-974a-a3a80199b6f3}, !- Thermal Zone
  {03a7f123-bd18-46de-9d05-6d9b912e8836}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {dd9654c0-8445-40d2-aec2-53837aedab05}, !- Handle
  living space|unit 3|story 1,            !- Name
  {54ed81b4-ba51-4ed1-82b2-f53ab3212cb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8fcfdf2e-ff3d-4787-974a-a3a80199b6f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {8a5961e3-4f4b-475c-9e56-6e5be4bb89a2}; !- Building Unit Name

OS:Surface,
  {d4f169a3-274e-487e-8af0-f0dd0b1689ad}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dd9654c0-8445-40d2-aec2-53837aedab05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f206e4-aeda-423b-805a-69502edf42aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e025aef9-495f-4964-9495-696dc56d163d}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd9654c0-8445-40d2-aec2-53837aedab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8375b647-8b6a-4da9-a986-04b5cc218354}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd9654c0-8445-40d2-aec2-53837aedab05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee6e367-84cf-435a-8cee-ab29a2d6ab4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {432efb05-6196-4ebd-8ca7-2b46168dcff0}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd9654c0-8445-40d2-aec2-53837aedab05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6dd048f-7b61-4167-ba8f-0c904e0e3f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62a8e7dd-b3f5-4927-9fd1-8dbdafe52cbf}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dd9654c0-8445-40d2-aec2-53837aedab05}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b3bd0a-34c4-4270-96e1-14ea2b746338}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dd9654c0-8445-40d2-aec2-53837aedab05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {786bb952-933d-4932-8e88-70a1a4453f86}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c5f8a07-a4a9-4339-848e-47190dbfb55a}, !- Zone Air Inlet Port List
  {d25421ad-adb8-4349-b6fa-e8435985746f}, !- Zone Air Exhaust Port List
  {d0276cf6-a978-4824-87a3-c936c281f6f0}, !- Zone Air Node Name
  {58be006f-37b3-42d0-8910-68f559e2e57f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36945239-d890-407f-b265-6ec5cc60bb21}, !- Handle
  Node 4,                                 !- Name
  {d0276cf6-a978-4824-87a3-c936c281f6f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0276cf6-a978-4824-87a3-c936c281f6f0}, !- Handle
  {8d940ba5-1831-48e9-b478-a11792722489}, !- Name
  {786bb952-933d-4932-8e88-70a1a4453f86}, !- Source Object
  11,                                     !- Outlet Port
  {36945239-d890-407f-b265-6ec5cc60bb21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c5f8a07-a4a9-4339-848e-47190dbfb55a}, !- Handle
  {1f88a69e-e21e-4716-a28e-65812d957dfd}, !- Name
  {786bb952-933d-4932-8e88-70a1a4453f86}, !- HVAC Component
  {f9eaf012-8c27-403e-b585-7d129f457bd3}; !- Port 1

OS:PortList,
  {d25421ad-adb8-4349-b6fa-e8435985746f}, !- Handle
  {c81ef396-af31-465f-b9a6-ddb85743abe3}, !- Name
  {786bb952-933d-4932-8e88-70a1a4453f86}; !- HVAC Component

OS:Sizing:Zone,
  {63e0df4c-1a8f-4bc3-9c1b-576830aa2b62}, !- Handle
  {786bb952-933d-4932-8e88-70a1a4453f86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {54149032-c39c-44ed-98ff-808d912bb110}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {786bb952-933d-4932-8e88-70a1a4453f86}, !- Thermal Zone
  {81ec205a-b971-47e7-9afa-199579b05e65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {55de72ba-77d8-4027-8e13-505ba87c3e02}, !- Handle
  living space|unit 4|story 1,            !- Name
  {54ed81b4-ba51-4ed1-82b2-f53ab3212cb2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {786bb952-933d-4932-8e88-70a1a4453f86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cccf0796-8ae3-487a-80a9-747ae77c2a9d}; !- Building Unit Name

OS:Surface,
  {412efb4f-fa0d-4907-9793-f24968c53cce}, !- Handle
  Surface 34,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55de72ba-77d8-4027-8e13-505ba87c3e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf645f47-ebcb-496d-9818-f32a1adcb032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751457f9-b2c3-4efe-9a59-e9a7adc16421}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55de72ba-77d8-4027-8e13-505ba87c3e02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6dd048f-7b61-4167-ba8f-0c904e0e3f59}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55de72ba-77d8-4027-8e13-505ba87c3e02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {432efb05-6196-4ebd-8ca7-2b46168dcff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd6384a-dccb-4c70-8677-e8dee309cd41}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55de72ba-77d8-4027-8e13-505ba87c3e02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f089e6b6-3356-43b8-ad6a-74a67975b4e5}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {55de72ba-77d8-4027-8e13-505ba87c3e02}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b8689c-fc49-4b76-906f-6a346aca752d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55de72ba-77d8-4027-8e13-505ba87c3e02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c28db9-dca0-49c1-8cec-f05a0b75dd59}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da95b4d9-1426-4ab0-b4e5-ff54e39068ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ba86a0-850e-4445-93ba-aacb9b0b45b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea08c73d-06d6-47e8-b770-a9d210998324}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da95b4d9-1426-4ab0-b4e5-ff54e39068ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b20063f-07fe-4e4a-99e3-7425e554b110}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da95b4d9-1426-4ab0-b4e5-ff54e39068ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da51208b-c279-44a3-9077-6e12c7c74cc1}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da95b4d9-1426-4ab0-b4e5-ff54e39068ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.46578440716979, 5.6712922035849,  !- X,Y,Z Vertex 1 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {3f17398d-04af-4660-a6c2-9a1b2a0bd7ee}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da95b4d9-1426-4ab0-b4e5-ff54e39068ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -6.46578440716979, 5.6712922035849, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 3 {m}

OS:Space,
  {da95b4d9-1426-4ab0-b4e5-ff54e39068ca}, !- Handle
  unfinished attic space,                 !- Name
  {16ba9c84-d68a-4fc6-9593-4ae9894a25e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {0f794320-90d5-4fe2-8567-eaba499693a3}; !- Thermal Zone Name

OS:ThermalZone,
  {0f794320-90d5-4fe2-8567-eaba499693a3}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d311f5f4-e097-4f30-84e5-94cfde8df1e0}, !- Zone Air Inlet Port List
  {54b6e836-d5fd-4cfe-9078-2903755edf86}, !- Zone Air Exhaust Port List
  {b179b968-f135-473b-9edb-898acab211c0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb63272f-3a3e-4836-a1ce-57b05737fbfd}, !- Handle
  Node 5,                                 !- Name
  {b179b968-f135-473b-9edb-898acab211c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b179b968-f135-473b-9edb-898acab211c0}, !- Handle
  {7867440b-63e6-47a7-8d8c-78af4135e14b}, !- Name
  {0f794320-90d5-4fe2-8567-eaba499693a3}, !- Source Object
  11,                                     !- Outlet Port
  {cb63272f-3a3e-4836-a1ce-57b05737fbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d311f5f4-e097-4f30-84e5-94cfde8df1e0}, !- Handle
  {83b51e78-1d1c-4455-a7d2-a5e62d9dc05e}, !- Name
  {0f794320-90d5-4fe2-8567-eaba499693a3}; !- HVAC Component

OS:PortList,
  {54b6e836-d5fd-4cfe-9078-2903755edf86}, !- Handle
  {5bd3fe21-f779-49d8-87e7-2b1206ff93f4}, !- Name
  {0f794320-90d5-4fe2-8567-eaba499693a3}; !- HVAC Component

OS:Sizing:Zone,
  {e10da806-0ab5-4013-881b-926d317f4d7e}, !- Handle
  {0f794320-90d5-4fe2-8567-eaba499693a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28f94f9e-c4d2-449f-8018-4aa2aa1b8106}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {0f794320-90d5-4fe2-8567-eaba499693a3}; !- Thermal Zone

OS:SpaceType,
  {16ba9c84-d68a-4fc6-9593-4ae9894a25e2}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {ec2612de-b413-414f-9815-36a7a4e6a7b4}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {46efc1df-fe67-4dde-985e-2def92ebcc73}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {8a5961e3-4f4b-475c-9e56-6e5be4bb89a2}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {cccf0796-8ae3-487a-80a9-747ae77c2a9d}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:Surface,
  {bf645f47-ebcb-496d-9818-f32a1adcb032}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da95b4d9-1426-4ab0-b4e5-ff54e39068ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {412efb4f-fa0d-4907-9793-f24968c53cce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae672ce6-52e0-4ce8-9c48-16e4faee8f43}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da95b4d9-1426-4ab0-b4e5-ff54e39068ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b508fe8-b17c-4c64-8aa9-a5e0464681fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f206e4-aeda-423b-805a-69502edf42aa}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da95b4d9-1426-4ab0-b4e5-ff54e39068ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f169a3-274e-487e-8af0-f0dd0b1689ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {97a8fce5-07cb-4a55-b786-9db30373a474}, !- Handle
  {ec2612de-b413-414f-9815-36a7a4e6a7b4}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f83eb889-5687-4b00-9c45-660d3b22d3ab}, !- Handle
  {46efc1df-fe67-4dde-985e-2def92ebcc73}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {bb381bf3-20b0-4f69-85a9-0ff8e57424aa}, !- Handle
  {8a5961e3-4f4b-475c-9e56-6e5be4bb89a2}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e9511bfb-a2f2-4638-ac47-15cb4554b675}, !- Handle
  {cccf0796-8ae3-487a-80a9-747ae77c2a9d}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:Site,
  {32b686d9-cf48-4ec4-986a-5b137b5cf997}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {73aa5639-d887-4492-883b-5c90dfb32087}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {359c83a9-db49-4397-8c0a-d473d1da3045}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {7c194153-bad7-4a51-be1d-8713ce80b3ba}, !- Handle
  {359c83a9-db49-4397-8c0a-d473d1da3045}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:ClimateZones,
  {a20d1453-d777-4455-98bd-2e3ce8fdf2e6}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {ccc7de96-7981-4892-817c-5376f32d4924}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {ec68e0f2-b717-42fa-97d5-56215c402c5d}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {5c49d3b3-543a-49af-964c-bcbc6a41fd81}, !- Handle
  6.71281269969541,                       !- January Ground Temperature {C}
  4.94206058328814,                       !- February Ground Temperature {C}
  4.80025240351138,                       !- March Ground Temperature {C}
  5.64056476180591,                       !- April Ground Temperature {C}
  9.01395062150234,                       !- May Ground Temperature {C}
  12.3716218187986,                       !- June Ground Temperature {C}
  15.2825432986395,                       !- July Ground Temperature {C}
  17.1265404634639,                       !- August Ground Temperature {C}
  17.2831981509722,                       !- September Ground Temperature {C}
  15.7834163910108,                       !- October Ground Temperature {C}
  12.9467251179508,                       !- November Ground Temperature {C}
  9.69205359695242;                       !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {9437e8ac-a4b4-48a1-a9b5-8877bd3baa78}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Coil:Heating:Gas,
  {7338f434-0fc7-4334-ac59-880772a09109}, !- Handle
  residential furnace gas heating coil,   !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Schedule:Constant,
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Handle
  Always On Discrete,                     !- Name
  {3104d269-6725-4249-bc1a-c1a0d6851bc5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3104d269-6725-4249-bc1a-c1a0d6851bc5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:OnOff,
  {edf031b7-28ba-49f1-90b3-610603f6a903}, !- Handle
  residential furnace gas supply fan,     !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5fb35d0e-d554-47c4-879b-fb32ca519321}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a46b6d0-ef73-46a6-b7eb-094dace6cae9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {5fb35d0e-d554-47c4-879b-fb32ca519321}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a46b6d0-ef73-46a6-b7eb-094dace6cae9}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b6f73d7f-844b-4bee-a134-b06669708c5d}, !- Handle
  residential furnace gas unitary system, !- Name
  Load,                                   !- Control Type
  {b6bfb94b-456b-45c8-8877-17a12c72333b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  {b49e0e3f-52d5-42aa-8ad0-0ac363ffb2b0}, !- Air Inlet Node Name
  {da5ee1cd-3968-4979-8e5c-4293e91ab65e}, !- Air Outlet Node Name
  {edf031b7-28ba-49f1-90b3-610603f6a903}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e37a3172-ffdc-45cc-ae2e-aa2d3f425612}, !- Supply Air Fan Operating Mode Schedule Name
  {7338f434-0fc7-4334-ac59-880772a09109}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  1e-007,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {e37a3172-ffdc-45cc-ae2e-aa2d3f425612}, !- Handle
  Always Off Discrete,                    !- Name
  {27a9ff6f-5b5e-46c5-9250-75c23e4bcedf}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {27a9ff6f-5b5e-46c5-9250-75c23e4bcedf}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {c25e7b36-182e-4078-9ff0-eb46e18d1825}, !- Handle
  residential furnace gas central air system, !- Name
  ,                                       !- Controller List Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule
  {1498d2f1-0014-4c36-9868-f73bc9d2b85b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c4919856-ec7d-43c5-b565-ea48d6bca10d}, !- Supply Side Inlet Node Name
  {fcaf12b0-282a-4a80-9781-adc15119f9df}, !- Demand Side Outlet Node Name
  {ea9e33f8-1a90-4958-82fe-77e16c94268a}, !- Demand Side Inlet Node A
  {60827f8b-a4fd-4174-a481-f8880752cae8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3114d5e3-e68e-48a8-952b-abcc347a9865}, !- Demand Mixer Name
  {c3c87547-0f05-4dcb-8f80-196453bef356}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {18d1d7cd-6655-4988-8f17-c75e7aea8680}, !- Handle
  Node 6,                                 !- Name
  {c4919856-ec7d-43c5-b565-ea48d6bca10d}, !- Inlet Port
  {b49e0e3f-52d5-42aa-8ad0-0ac363ffb2b0}; !- Outlet Port

OS:Node,
  {950dcd0b-7757-4237-b9e0-8fb99c5ef831}, !- Handle
  Node 7,                                 !- Name
  {da5ee1cd-3968-4979-8e5c-4293e91ab65e}, !- Inlet Port
  {60827f8b-a4fd-4174-a481-f8880752cae8}; !- Outlet Port

OS:Connection,
  {c4919856-ec7d-43c5-b565-ea48d6bca10d}, !- Handle
  {2230502e-b25c-422f-a1a2-283ce6601442}, !- Name
  {c25e7b36-182e-4078-9ff0-eb46e18d1825}, !- Source Object
  8,                                      !- Outlet Port
  {18d1d7cd-6655-4988-8f17-c75e7aea8680}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60827f8b-a4fd-4174-a481-f8880752cae8}, !- Handle
  {f36540ec-3491-44f6-9770-4d5a418a9079}, !- Name
  {950dcd0b-7757-4237-b9e0-8fb99c5ef831}, !- Source Object
  3,                                      !- Outlet Port
  {c25e7b36-182e-4078-9ff0-eb46e18d1825}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {38b5fbf0-88f8-4cda-97ee-e41eb41bc56e}, !- Handle
  Node 8,                                 !- Name
  {ea9e33f8-1a90-4958-82fe-77e16c94268a}, !- Inlet Port
  {54e0ca99-2252-427e-89f0-bbe77f49cac3}; !- Outlet Port

OS:Node,
  {4ff3ec22-d6a9-48b7-bcdc-3edf16294003}, !- Handle
  Node 9,                                 !- Name
  {7d4c4903-555b-4040-8107-7fde67febb4d}, !- Inlet Port
  {fcaf12b0-282a-4a80-9781-adc15119f9df}; !- Outlet Port

OS:Node,
  {afcc240f-95ce-47ad-845e-91fca6af834c}, !- Handle
  Node 10,                                !- Name
  {a46a8ed9-135d-4597-800b-af755aa6baba}, !- Inlet Port
  {822a3134-adf1-4c0a-87d7-6f687136dbb5}; !- Outlet Port

OS:Connection,
  {ea9e33f8-1a90-4958-82fe-77e16c94268a}, !- Handle
  {1d94df32-1c30-42f7-919a-67ae00e8b276}, !- Name
  {c25e7b36-182e-4078-9ff0-eb46e18d1825}, !- Source Object
  10,                                     !- Outlet Port
  {38b5fbf0-88f8-4cda-97ee-e41eb41bc56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcaf12b0-282a-4a80-9781-adc15119f9df}, !- Handle
  {b502f798-2e05-4dfb-b61d-50653f270959}, !- Name
  {4ff3ec22-d6a9-48b7-bcdc-3edf16294003}, !- Source Object
  3,                                      !- Outlet Port
  {c25e7b36-182e-4078-9ff0-eb46e18d1825}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3c87547-0f05-4dcb-8f80-196453bef356}, !- Handle
  residential furnace gas zone splitter,  !- Name
  {54e0ca99-2252-427e-89f0-bbe77f49cac3}, !- Inlet Node Name
  {052129bb-9fc1-45fe-b2c5-8b53f20dce86}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3114d5e3-e68e-48a8-952b-abcc347a9865}, !- Handle
  residential furnace gas zone mixer,     !- Name
  {7d4c4903-555b-4040-8107-7fde67febb4d}, !- Outlet Node Name
  {46533b7d-e3b5-4b42-ab4b-4131e16d2b67}; !- Inlet Node Name 1

OS:Connection,
  {54e0ca99-2252-427e-89f0-bbe77f49cac3}, !- Handle
  {4353fa1e-e6ed-43cb-9cc7-6b67c46a3e7c}, !- Name
  {38b5fbf0-88f8-4cda-97ee-e41eb41bc56e}, !- Source Object
  3,                                      !- Outlet Port
  {c3c87547-0f05-4dcb-8f80-196453bef356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d4c4903-555b-4040-8107-7fde67febb4d}, !- Handle
  {0da95bc4-db52-4c3b-ae20-d92a42597f2e}, !- Name
  {3114d5e3-e68e-48a8-952b-abcc347a9865}, !- Source Object
  2,                                      !- Outlet Port
  {4ff3ec22-d6a9-48b7-bcdc-3edf16294003}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {51b6bbea-1cd7-40aa-8048-a2ea237f4c0e}, !- Handle
  {c25e7b36-182e-4078-9ff0-eb46e18d1825}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1498d2f1-0014-4c36-9868-f73bc9d2b85b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {b49e0e3f-52d5-42aa-8ad0-0ac363ffb2b0}, !- Handle
  {4f057ba2-e55e-4400-8842-36a0a4b67af6}, !- Name
  {18d1d7cd-6655-4988-8f17-c75e7aea8680}, !- Source Object
  3,                                      !- Outlet Port
  {b6f73d7f-844b-4bee-a134-b06669708c5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {da5ee1cd-3968-4979-8e5c-4293e91ab65e}, !- Handle
  {6779b9cf-d171-4d4d-8fad-a0da2a66d894}, !- Name
  {b6f73d7f-844b-4bee-a134-b06669708c5d}, !- Source Object
  7,                                      !- Outlet Port
  {950dcd0b-7757-4237-b9e0-8fb99c5ef831}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9734ee5a-cbbd-49fd-aed3-5016ecce3b64}, !- Handle
  residential furnace gas living zone direct air, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  {052129bb-9fc1-45fe-b2c5-8b53f20dce86}, !- Inlet Air Node Name
  {a46a8ed9-135d-4597-800b-af755aa6baba}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64bc4991-a82e-4248-8cae-d9001069f3ba}, !- Handle
  Node 11,                                !- Name
  {f9d4c01d-b0f6-4593-8891-0090a3d7ea38}, !- Inlet Port
  {46533b7d-e3b5-4b42-ab4b-4131e16d2b67}; !- Outlet Port

OS:Connection,
  {822a3134-adf1-4c0a-87d7-6f687136dbb5}, !- Handle
  {631788b3-55dc-4029-8a02-ef9d3468a3e7}, !- Name
  {afcc240f-95ce-47ad-845e-91fca6af834c}, !- Source Object
  3,                                      !- Outlet Port
  {63babd78-794a-42ab-8c84-c4d9bbbafccc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9d4c01d-b0f6-4593-8891-0090a3d7ea38}, !- Handle
  {9360de39-2f22-409a-a566-149f77cb819f}, !- Name
  {b6bfb94b-456b-45c8-8877-17a12c72333b}, !- Source Object
  12,                                     !- Outlet Port
  {64bc4991-a82e-4248-8cae-d9001069f3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46533b7d-e3b5-4b42-ab4b-4131e16d2b67}, !- Handle
  {67aa7a45-bb1a-4426-9bee-64ef29796b78}, !- Name
  {64bc4991-a82e-4248-8cae-d9001069f3ba}, !- Source Object
  3,                                      !- Outlet Port
  {3114d5e3-e68e-48a8-952b-abcc347a9865}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {052129bb-9fc1-45fe-b2c5-8b53f20dce86}, !- Handle
  {84281b2a-6e0f-4d2c-8f4c-8faf6c9c8550}, !- Name
  {c3c87547-0f05-4dcb-8f80-196453bef356}, !- Source Object
  3,                                      !- Outlet Port
  {9734ee5a-cbbd-49fd-aed3-5016ecce3b64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a46a8ed9-135d-4597-800b-af755aa6baba}, !- Handle
  {cd4ca957-2021-4735-8011-c0429ee4ab0f}, !- Name
  {9734ee5a-cbbd-49fd-aed3-5016ecce3b64}, !- Source Object
  4,                                      !- Outlet Port
  {afcc240f-95ce-47ad-845e-91fca6af834c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9716b861-4f02-41f2-b0ba-19762655cd89}, !- Handle
  residential furnace gas|unit 2 heating coil, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {f1880343-dae0-4476-8e28-e58ed8d2e76a}, !- Handle
  residential furnace gas|unit 2 supply fan, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {442b6ed2-46d4-4ee0-ba26-5b2b7b855c3c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09ec3c5d-fe40-4225-b13a-52976ad2b82b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {442b6ed2-46d4-4ee0-ba26-5b2b7b855c3c}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09ec3c5d-fe40-4225-b13a-52976ad2b82b}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8041f611-1f58-40bb-adb3-6faf906a3bd5}, !- Handle
  residential furnace gas|unit 2 unitary system, !- Name
  Load,                                   !- Control Type
  {3a3cfdbb-ffda-4c1c-b07c-c5ddcd939555}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  {7c29d70a-31d2-41dd-b95d-738dc13591b5}, !- Air Inlet Node Name
  {2256b21d-2ee3-4aec-93d1-c565775484f5}, !- Air Outlet Node Name
  {f1880343-dae0-4476-8e28-e58ed8d2e76a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e37a3172-ffdc-45cc-ae2e-aa2d3f425612}, !- Supply Air Fan Operating Mode Schedule Name
  {9716b861-4f02-41f2-b0ba-19762655cd89}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  1e-007,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {253b897c-d369-41f4-a5ec-0ebc5a66e010}, !- Handle
  residential furnace gas|unit 2 central air system, !- Name
  ,                                       !- Controller List Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule
  {e553f24b-151c-4f17-ab4e-fa551bfbec3a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33bc03f1-6891-489d-9b5b-b851b964b1b1}, !- Supply Side Inlet Node Name
  {fb511451-8ff8-4bb0-87c6-eaf547bbab94}, !- Demand Side Outlet Node Name
  {c2d030ba-dbf5-4fa0-a8a2-6c6d821e6ea5}, !- Demand Side Inlet Node A
  {0eea3887-80c0-4168-b85d-474abf864554}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {79813a96-5a2f-417f-809d-5d143a1f9c73}, !- Demand Mixer Name
  {6bddc234-b74b-4c7f-98f3-e5ed7b976fc8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e06cad7-881d-407d-b04d-55b46df0f454}, !- Handle
  Node 12,                                !- Name
  {33bc03f1-6891-489d-9b5b-b851b964b1b1}, !- Inlet Port
  {7c29d70a-31d2-41dd-b95d-738dc13591b5}; !- Outlet Port

OS:Node,
  {fb8bfc11-0e70-476c-950e-4cfc6e4e28b5}, !- Handle
  Node 13,                                !- Name
  {2256b21d-2ee3-4aec-93d1-c565775484f5}, !- Inlet Port
  {0eea3887-80c0-4168-b85d-474abf864554}; !- Outlet Port

OS:Connection,
  {33bc03f1-6891-489d-9b5b-b851b964b1b1}, !- Handle
  {4aa91cd8-1f3b-49a2-b87b-daa0b56bf795}, !- Name
  {253b897c-d369-41f4-a5ec-0ebc5a66e010}, !- Source Object
  8,                                      !- Outlet Port
  {1e06cad7-881d-407d-b04d-55b46df0f454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eea3887-80c0-4168-b85d-474abf864554}, !- Handle
  {a8baa16b-7697-42d1-96de-d0e6aa206e5d}, !- Name
  {fb8bfc11-0e70-476c-950e-4cfc6e4e28b5}, !- Source Object
  3,                                      !- Outlet Port
  {253b897c-d369-41f4-a5ec-0ebc5a66e010}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9b790952-c6d4-40af-96ce-a9435a3236b3}, !- Handle
  Node 14,                                !- Name
  {c2d030ba-dbf5-4fa0-a8a2-6c6d821e6ea5}, !- Inlet Port
  {66b9e0db-adb2-4568-9f27-c0d298087a91}; !- Outlet Port

OS:Node,
  {dfcb443e-47ea-48b4-8c1c-f05a2ef273fe}, !- Handle
  Node 15,                                !- Name
  {63f5c8f2-67ab-4226-80a1-8926b967305f}, !- Inlet Port
  {fb511451-8ff8-4bb0-87c6-eaf547bbab94}; !- Outlet Port

OS:Node,
  {28a7ec25-5f46-490e-bbba-879a8845d59d}, !- Handle
  Node 16,                                !- Name
  {ec62d5ec-8dff-4c58-9abb-868fe2363327}, !- Inlet Port
  {09f9b57c-1989-426e-aa21-02c5933c2a2e}; !- Outlet Port

OS:Connection,
  {c2d030ba-dbf5-4fa0-a8a2-6c6d821e6ea5}, !- Handle
  {14f116e9-2add-4814-b38d-3f37a73b8a7f}, !- Name
  {253b897c-d369-41f4-a5ec-0ebc5a66e010}, !- Source Object
  10,                                     !- Outlet Port
  {9b790952-c6d4-40af-96ce-a9435a3236b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb511451-8ff8-4bb0-87c6-eaf547bbab94}, !- Handle
  {edf4ff27-d05b-47d2-9fca-15089e74a67f}, !- Name
  {dfcb443e-47ea-48b4-8c1c-f05a2ef273fe}, !- Source Object
  3,                                      !- Outlet Port
  {253b897c-d369-41f4-a5ec-0ebc5a66e010}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6bddc234-b74b-4c7f-98f3-e5ed7b976fc8}, !- Handle
  residential furnace gas|unit 2 zone splitter, !- Name
  {66b9e0db-adb2-4568-9f27-c0d298087a91}, !- Inlet Node Name
  {318fa2c0-c5b0-4571-b1ef-7df7fa11479b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {79813a96-5a2f-417f-809d-5d143a1f9c73}, !- Handle
  residential furnace gas|unit 2 zone mixer, !- Name
  {63f5c8f2-67ab-4226-80a1-8926b967305f}, !- Outlet Node Name
  {e85efb88-9519-4613-a6ad-9381c077f507}; !- Inlet Node Name 1

OS:Connection,
  {66b9e0db-adb2-4568-9f27-c0d298087a91}, !- Handle
  {041d0d1c-6f53-4d1d-be9c-7b5af87c1a25}, !- Name
  {9b790952-c6d4-40af-96ce-a9435a3236b3}, !- Source Object
  3,                                      !- Outlet Port
  {6bddc234-b74b-4c7f-98f3-e5ed7b976fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f5c8f2-67ab-4226-80a1-8926b967305f}, !- Handle
  {0a9fafb5-b547-4ade-b189-a11be0047124}, !- Name
  {79813a96-5a2f-417f-809d-5d143a1f9c73}, !- Source Object
  2,                                      !- Outlet Port
  {dfcb443e-47ea-48b4-8c1c-f05a2ef273fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e56b21d3-314f-4a87-bfa2-be6227bff3c2}, !- Handle
  {253b897c-d369-41f4-a5ec-0ebc5a66e010}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e553f24b-151c-4f17-ab4e-fa551bfbec3a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {7c29d70a-31d2-41dd-b95d-738dc13591b5}, !- Handle
  {12897115-7ce7-4db6-8723-a00a3cd94c5a}, !- Name
  {1e06cad7-881d-407d-b04d-55b46df0f454}, !- Source Object
  3,                                      !- Outlet Port
  {8041f611-1f58-40bb-adb3-6faf906a3bd5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2256b21d-2ee3-4aec-93d1-c565775484f5}, !- Handle
  {aefcad67-6c1c-4bc0-9cda-0bf54dfc54cc}, !- Name
  {8041f611-1f58-40bb-adb3-6faf906a3bd5}, !- Source Object
  7,                                      !- Outlet Port
  {fb8bfc11-0e70-476c-950e-4cfc6e4e28b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {aaaea69a-746f-45c7-8a26-a93cf9f00324}, !- Handle
  residential furnace gas|unit 2 living zone|unit 2 direct air, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  {318fa2c0-c5b0-4571-b1ef-7df7fa11479b}, !- Inlet Air Node Name
  {ec62d5ec-8dff-4c58-9abb-868fe2363327}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c56a328-0eb3-4462-bb97-488ad48e3b17}, !- Handle
  Node 17,                                !- Name
  {d914ec2c-b1a7-4c8c-b8e9-c4eb20852ae3}, !- Inlet Port
  {e85efb88-9519-4613-a6ad-9381c077f507}; !- Outlet Port

OS:Connection,
  {09f9b57c-1989-426e-aa21-02c5933c2a2e}, !- Handle
  {4a97772f-538a-486c-85c0-d95aaec2ec0d}, !- Name
  {28a7ec25-5f46-490e-bbba-879a8845d59d}, !- Source Object
  3,                                      !- Outlet Port
  {6116a02e-6148-4663-b8e3-a6995efa9b30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d914ec2c-b1a7-4c8c-b8e9-c4eb20852ae3}, !- Handle
  {ac714e8a-9421-4240-9bbc-ebc9208d0d9b}, !- Name
  {3a3cfdbb-ffda-4c1c-b07c-c5ddcd939555}, !- Source Object
  12,                                     !- Outlet Port
  {7c56a328-0eb3-4462-bb97-488ad48e3b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85efb88-9519-4613-a6ad-9381c077f507}, !- Handle
  {6bba4fbd-bc5d-4cc3-90a1-9f849a753576}, !- Name
  {7c56a328-0eb3-4462-bb97-488ad48e3b17}, !- Source Object
  3,                                      !- Outlet Port
  {79813a96-5a2f-417f-809d-5d143a1f9c73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {318fa2c0-c5b0-4571-b1ef-7df7fa11479b}, !- Handle
  {09592ff1-58c9-46a6-bb12-367643ce0645}, !- Name
  {6bddc234-b74b-4c7f-98f3-e5ed7b976fc8}, !- Source Object
  3,                                      !- Outlet Port
  {aaaea69a-746f-45c7-8a26-a93cf9f00324}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec62d5ec-8dff-4c58-9abb-868fe2363327}, !- Handle
  {ffcb81c3-693b-4eec-9b0e-038181a1fed7}, !- Name
  {aaaea69a-746f-45c7-8a26-a93cf9f00324}, !- Source Object
  4,                                      !- Outlet Port
  {28a7ec25-5f46-490e-bbba-879a8845d59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b042ea4f-cf98-45c8-a903-62c9fbca0e29}, !- Handle
  residential furnace gas|unit 3 heating coil, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {48fb7480-ab6b-4377-8ca9-b6bcf91f606d}, !- Handle
  residential furnace gas|unit 3 supply fan, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e89145fe-61f3-46df-8c22-704666ef564e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {40306976-fc84-4188-b33a-1e3da9168e75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {e89145fe-61f3-46df-8c22-704666ef564e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {40306976-fc84-4188-b33a-1e3da9168e75}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fa556366-945f-4db2-a43a-a90f97a7d300}, !- Handle
  residential furnace gas|unit 3 unitary system, !- Name
  Load,                                   !- Control Type
  {8fcfdf2e-ff3d-4787-974a-a3a80199b6f3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  {757fb459-8f85-43fa-ae94-93051f740d9e}, !- Air Inlet Node Name
  {82f5a57b-ed3b-462d-bbc6-9970ac72f1b6}, !- Air Outlet Node Name
  {48fb7480-ab6b-4377-8ca9-b6bcf91f606d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e37a3172-ffdc-45cc-ae2e-aa2d3f425612}, !- Supply Air Fan Operating Mode Schedule Name
  {b042ea4f-cf98-45c8-a903-62c9fbca0e29}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  1e-007,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {034cbdd8-7c4f-4ae6-b8e3-13d611674188}, !- Handle
  residential furnace gas|unit 3 central air system, !- Name
  ,                                       !- Controller List Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule
  {45f7d21e-dc37-4d35-8848-79c57b2c496b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9c10e2ba-e8dd-4618-84a1-01b349df7532}, !- Supply Side Inlet Node Name
  {6bb7f30e-8263-4a78-a073-93f9de4c10fa}, !- Demand Side Outlet Node Name
  {6e554fa0-fb9a-4649-b07b-a2531ee180a2}, !- Demand Side Inlet Node A
  {283d0818-c214-43ad-a4c5-44a002a9e960}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ae8640ec-a8f1-48f3-85a8-ae1e7d70aecd}, !- Demand Mixer Name
  {e707c003-450d-45cf-984b-a8446006f204}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1970a772-d5db-48d4-b1d8-31ae986e8ad1}, !- Handle
  Node 18,                                !- Name
  {9c10e2ba-e8dd-4618-84a1-01b349df7532}, !- Inlet Port
  {757fb459-8f85-43fa-ae94-93051f740d9e}; !- Outlet Port

OS:Node,
  {efbe2b20-e321-4aee-b889-faf1c10f4643}, !- Handle
  Node 19,                                !- Name
  {82f5a57b-ed3b-462d-bbc6-9970ac72f1b6}, !- Inlet Port
  {283d0818-c214-43ad-a4c5-44a002a9e960}; !- Outlet Port

OS:Connection,
  {9c10e2ba-e8dd-4618-84a1-01b349df7532}, !- Handle
  {fac85ff8-9bbb-4179-9dbb-04b5822e7e90}, !- Name
  {034cbdd8-7c4f-4ae6-b8e3-13d611674188}, !- Source Object
  8,                                      !- Outlet Port
  {1970a772-d5db-48d4-b1d8-31ae986e8ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283d0818-c214-43ad-a4c5-44a002a9e960}, !- Handle
  {0082adf6-b18b-4d1d-90b2-d04bc9d80e2e}, !- Name
  {efbe2b20-e321-4aee-b889-faf1c10f4643}, !- Source Object
  3,                                      !- Outlet Port
  {034cbdd8-7c4f-4ae6-b8e3-13d611674188}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {60979026-0bdb-4b15-aab3-883a17460bf6}, !- Handle
  Node 20,                                !- Name
  {6e554fa0-fb9a-4649-b07b-a2531ee180a2}, !- Inlet Port
  {b89a9db3-b1ac-4c79-8ea7-f13ee9626aad}; !- Outlet Port

OS:Node,
  {a4983e6f-e87a-442e-aa9a-5640eefb52c0}, !- Handle
  Node 21,                                !- Name
  {b10fa7e2-01f4-40b6-8a6e-7728a2f9dbdb}, !- Inlet Port
  {6bb7f30e-8263-4a78-a073-93f9de4c10fa}; !- Outlet Port

OS:Node,
  {5c3d2849-44b5-42ab-ac73-9713ef109ae2}, !- Handle
  Node 22,                                !- Name
  {c449f5dc-1456-4920-b5f0-3e30cb82fb9c}, !- Inlet Port
  {8d836b86-ace4-4352-a17f-92072d74cf6f}; !- Outlet Port

OS:Connection,
  {6e554fa0-fb9a-4649-b07b-a2531ee180a2}, !- Handle
  {129b7b0e-26bb-4fa9-9b16-bf6d1ec3673c}, !- Name
  {034cbdd8-7c4f-4ae6-b8e3-13d611674188}, !- Source Object
  10,                                     !- Outlet Port
  {60979026-0bdb-4b15-aab3-883a17460bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb7f30e-8263-4a78-a073-93f9de4c10fa}, !- Handle
  {dc0d64fa-c280-4dd0-8220-2ad778b041e6}, !- Name
  {a4983e6f-e87a-442e-aa9a-5640eefb52c0}, !- Source Object
  3,                                      !- Outlet Port
  {034cbdd8-7c4f-4ae6-b8e3-13d611674188}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e707c003-450d-45cf-984b-a8446006f204}, !- Handle
  residential furnace gas|unit 3 zone splitter, !- Name
  {b89a9db3-b1ac-4c79-8ea7-f13ee9626aad}, !- Inlet Node Name
  {66b0f560-e026-4feb-bcbb-de5649026fdf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ae8640ec-a8f1-48f3-85a8-ae1e7d70aecd}, !- Handle
  residential furnace gas|unit 3 zone mixer, !- Name
  {b10fa7e2-01f4-40b6-8a6e-7728a2f9dbdb}, !- Outlet Node Name
  {d46079e6-85d7-4f84-9918-9e15a232ca1d}; !- Inlet Node Name 1

OS:Connection,
  {b89a9db3-b1ac-4c79-8ea7-f13ee9626aad}, !- Handle
  {85772d5a-4c83-41da-8a17-94775db93b61}, !- Name
  {60979026-0bdb-4b15-aab3-883a17460bf6}, !- Source Object
  3,                                      !- Outlet Port
  {e707c003-450d-45cf-984b-a8446006f204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10fa7e2-01f4-40b6-8a6e-7728a2f9dbdb}, !- Handle
  {e99a1cea-a52f-40ee-b225-71912e389bf9}, !- Name
  {ae8640ec-a8f1-48f3-85a8-ae1e7d70aecd}, !- Source Object
  2,                                      !- Outlet Port
  {a4983e6f-e87a-442e-aa9a-5640eefb52c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f074ec65-f83e-4d8e-8ef4-bc6dbe7e4111}, !- Handle
  {034cbdd8-7c4f-4ae6-b8e3-13d611674188}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {45f7d21e-dc37-4d35-8848-79c57b2c496b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Connection,
  {757fb459-8f85-43fa-ae94-93051f740d9e}, !- Handle
  {d86b749c-d4fd-401f-991b-de47b2a814d7}, !- Name
  {1970a772-d5db-48d4-b1d8-31ae986e8ad1}, !- Source Object
  3,                                      !- Outlet Port
  {fa556366-945f-4db2-a43a-a90f97a7d300}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {82f5a57b-ed3b-462d-bbc6-9970ac72f1b6}, !- Handle
  {12b138c8-da6a-4a07-ae6b-07d051fd497c}, !- Name
  {fa556366-945f-4db2-a43a-a90f97a7d300}, !- Source Object
  7,                                      !- Outlet Port
  {efbe2b20-e321-4aee-b889-faf1c10f4643}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {03a7f123-bd18-46de-9d05-6d9b912e8836}, !- Handle
  residential furnace gas|unit 3 living zone|unit 3 direct air, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  {66b0f560-e026-4feb-bcbb-de5649026fdf}, !- Inlet Air Node Name
  {c449f5dc-1456-4920-b5f0-3e30cb82fb9c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a0e1ac4-99ed-4ced-b26d-22568a48960a}, !- Handle
  Node 23,                                !- Name
  {158103f4-971b-41de-a3bc-2636795750ec}, !- Inlet Port
  {d46079e6-85d7-4f84-9918-9e15a232ca1d}; !- Outlet Port

OS:Connection,
  {8d836b86-ace4-4352-a17f-92072d74cf6f}, !- Handle
  {ab6f413d-581f-4e41-b9a8-a69f3962656a}, !- Name
  {5c3d2849-44b5-42ab-ac73-9713ef109ae2}, !- Source Object
  3,                                      !- Outlet Port
  {4e3ce8db-6480-450b-bd5a-7cff27bc0753}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {158103f4-971b-41de-a3bc-2636795750ec}, !- Handle
  {221eabbc-190d-4a00-824f-44c2997cbc3c}, !- Name
  {8fcfdf2e-ff3d-4787-974a-a3a80199b6f3}, !- Source Object
  12,                                     !- Outlet Port
  {1a0e1ac4-99ed-4ced-b26d-22568a48960a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46079e6-85d7-4f84-9918-9e15a232ca1d}, !- Handle
  {d88367df-7d91-46d7-9da5-3700f0db87ae}, !- Name
  {1a0e1ac4-99ed-4ced-b26d-22568a48960a}, !- Source Object
  3,                                      !- Outlet Port
  {ae8640ec-a8f1-48f3-85a8-ae1e7d70aecd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66b0f560-e026-4feb-bcbb-de5649026fdf}, !- Handle
  {64d0db8d-d277-4868-838c-4f0356c8b3b0}, !- Name
  {e707c003-450d-45cf-984b-a8446006f204}, !- Source Object
  3,                                      !- Outlet Port
  {03a7f123-bd18-46de-9d05-6d9b912e8836}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c449f5dc-1456-4920-b5f0-3e30cb82fb9c}, !- Handle
  {c2a08d6f-25bb-49bd-8131-b29a5cdd727c}, !- Name
  {03a7f123-bd18-46de-9d05-6d9b912e8836}, !- Source Object
  4,                                      !- Outlet Port
  {5c3d2849-44b5-42ab-ac73-9713ef109ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {1beabf4f-0540-48b1-a4bd-7972bf4b5f98}, !- Handle
  residential furnace gas|unit 4 heating coil, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {711b8337-6476-4785-bb3a-e53446cc9101}, !- Handle
  residential furnace gas|unit 4 supply fan, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2056ecb2-36cf-4486-b8ef-43d19b8f7b53}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {916d9fa2-cf96-471c-af92-ea9abced5652}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {2056ecb2-36cf-4486-b8ef-43d19b8f7b53}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {916d9fa2-cf96-471c-af92-ea9abced5652}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ed8feafc-7b19-428e-bc5e-8dcfd6378eb4}, !- Handle
  residential furnace gas|unit 4 unitary system, !- Name
  Load,                                   !- Control Type
  {786bb952-933d-4932-8e88-70a1a4453f86}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  {5f619d8f-e7bd-4f61-9e15-b5a325c5ff60}, !- Air Inlet Node Name
  {0b905ed8-a5ad-4218-8534-6d9bb4348425}, !- Air Outlet Node Name
  {711b8337-6476-4785-bb3a-e53446cc9101}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {e37a3172-ffdc-45cc-ae2e-aa2d3f425612}, !- Supply Air Fan Operating Mode Schedule Name
  {1beabf4f-0540-48b1-a4bd-7972bf4b5f98}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  1e-007,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {41efdd14-6ee8-4048-860f-d968d7aebd73}, !- Handle
  residential furnace gas|unit 4 central air system, !- Name
  ,                                       !- Controller List Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule
  {4f0f92bc-fcc9-4fb1-bee4-fbd2e261649c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d88da06-8683-4d71-9381-895ec0d07dd9}, !- Supply Side Inlet Node Name
  {5b651fe3-282d-4e0d-ab3a-ba4b1388b7a6}, !- Demand Side Outlet Node Name
  {0e1d394c-ae07-404c-90ec-bfdf23f0e1d7}, !- Demand Side Inlet Node A
  {5b2c9901-0fec-4762-bd66-a3bb9169f904}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40bbb0e6-5288-41c7-aa02-1afd08a0da3a}, !- Demand Mixer Name
  {0b159515-ac84-486c-a2ba-6ecc67fb1f65}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {686c949b-47d6-43ea-8369-f3056fbc4343}, !- Handle
  Node 24,                                !- Name
  {4d88da06-8683-4d71-9381-895ec0d07dd9}, !- Inlet Port
  {5f619d8f-e7bd-4f61-9e15-b5a325c5ff60}; !- Outlet Port

OS:Node,
  {85271e9a-dcb0-4e13-adde-2a3c1eb1ed78}, !- Handle
  Node 25,                                !- Name
  {0b905ed8-a5ad-4218-8534-6d9bb4348425}, !- Inlet Port
  {5b2c9901-0fec-4762-bd66-a3bb9169f904}; !- Outlet Port

OS:Connection,
  {4d88da06-8683-4d71-9381-895ec0d07dd9}, !- Handle
  {ab7aaa0b-f45a-40ee-b8be-c1c5364c97a2}, !- Name
  {41efdd14-6ee8-4048-860f-d968d7aebd73}, !- Source Object
  8,                                      !- Outlet Port
  {686c949b-47d6-43ea-8369-f3056fbc4343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2c9901-0fec-4762-bd66-a3bb9169f904}, !- Handle
  {e2303a72-7cd0-4c9c-a2fa-f712847cb35e}, !- Name
  {85271e9a-dcb0-4e13-adde-2a3c1eb1ed78}, !- Source Object
  3,                                      !- Outlet Port
  {41efdd14-6ee8-4048-860f-d968d7aebd73}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6807e7de-e8d0-4e9c-8548-5ad5fa8aae1f}, !- Handle
  Node 26,                                !- Name
  {0e1d394c-ae07-404c-90ec-bfdf23f0e1d7}, !- Inlet Port
  {5ff5a0cf-4e11-48f4-aa7d-f5ae3b921102}; !- Outlet Port

OS:Node,
  {6b3f8bec-6296-43c0-9380-6178657b3322}, !- Handle
  Node 27,                                !- Name
  {41e042bf-b403-49c4-8a23-795c57f99d1e}, !- Inlet Port
  {5b651fe3-282d-4e0d-ab3a-ba4b1388b7a6}; !- Outlet Port

OS:Node,
  {cf38a915-71c8-46d8-90d9-bc48aa1efdaa}, !- Handle
  Node 28,                                !- Name
  {5ac4540b-47c3-46a6-b92c-ccc520901f44}, !- Inlet Port
  {f9eaf012-8c27-403e-b585-7d129f457bd3}; !- Outlet Port

OS:Connection,
  {0e1d394c-ae07-404c-90ec-bfdf23f0e1d7}, !- Handle
  {553f520f-362b-4255-8ff0-c2d33c7a4f67}, !- Name
  {41efdd14-6ee8-4048-860f-d968d7aebd73}, !- Source Object
  10,                                     !- Outlet Port
  {6807e7de-e8d0-4e9c-8548-5ad5fa8aae1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b651fe3-282d-4e0d-ab3a-ba4b1388b7a6}, !- Handle
  {dc707245-bfb4-4df7-be2b-30705bdb8a44}, !- Name
  {6b3f8bec-6296-43c0-9380-6178657b3322}, !- Source Object
  3,                                      !- Outlet Port
  {41efdd14-6ee8-4048-860f-d968d7aebd73}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b159515-ac84-486c-a2ba-6ecc67fb1f65}, !- Handle
  residential furnace gas|unit 4 zone splitter, !- Name
  {5ff5a0cf-4e11-48f4-aa7d-f5ae3b921102}, !- Inlet Node Name
  {d44c223e-2cea-4acb-aafe-b8325b122cc0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {40bbb0e6-5288-41c7-aa02-1afd08a0da3a}, !- Handle
  residential furnace gas|unit 4 zone mixer, !- Name
  {41e042bf-b403-49c4-8a23-795c57f99d1e}, !- Outlet Node Name
  {189076ed-200d-436a-b243-e1f17b3e5af0}; !- Inlet Node Name 1

OS:Connection,
  {5ff5a0cf-4e11-48f4-aa7d-f5ae3b921102}, !- Handle
  {17d73f63-26bb-4000-aa8f-506c6c43b95e}, !- Name
  {6807e7de-e8d0-4e9c-8548-5ad5fa8aae1f}, !- Source Object
  3,                                      !- Outlet Port
  {0b159515-ac84-486c-a2ba-6ecc67fb1f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e042bf-b403-49c4-8a23-795c57f99d1e}, !- Handle
  {6f321595-705d-4442-a088-4c606d670844}, !- Name
  {40bbb0e6-5288-41c7-aa02-1afd08a0da3a}, !- Source Object
  2,                                      !- Outlet Port
  {6b3f8bec-6296-43c0-9380-6178657b3322}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {63f04209-8c14-47f2-84f5-69550c3becd9}, !- Handle
  {41efdd14-6ee8-4048-860f-d968d7aebd73}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4f0f92bc-fcc9-4fb1-bee4-fbd2e261649c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Connection,
  {5f619d8f-e7bd-4f61-9e15-b5a325c5ff60}, !- Handle
  {9167bc6b-975f-42e6-822b-bb4991e78d4b}, !- Name
  {686c949b-47d6-43ea-8369-f3056fbc4343}, !- Source Object
  3,                                      !- Outlet Port
  {ed8feafc-7b19-428e-bc5e-8dcfd6378eb4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0b905ed8-a5ad-4218-8534-6d9bb4348425}, !- Handle
  {117eb829-0413-4d21-bfd4-6ac7eb45c287}, !- Name
  {ed8feafc-7b19-428e-bc5e-8dcfd6378eb4}, !- Source Object
  7,                                      !- Outlet Port
  {85271e9a-dcb0-4e13-adde-2a3c1eb1ed78}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {81ec205a-b971-47e7-9afa-199579b05e65}, !- Handle
  residential furnace gas|unit 4 living zone|unit 4 direct air, !- Name
  {d8bd4fca-4bfe-4f27-b0d6-c0395e15a11e}, !- Availability Schedule Name
  {d44c223e-2cea-4acb-aafe-b8325b122cc0}, !- Inlet Air Node Name
  {5ac4540b-47c3-46a6-b92c-ccc520901f44}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {999c90f1-a785-4fd6-88be-dbd58f866df9}, !- Handle
  Node 29,                                !- Name
  {58be006f-37b3-42d0-8910-68f559e2e57f}, !- Inlet Port
  {189076ed-200d-436a-b243-e1f17b3e5af0}; !- Outlet Port

OS:Connection,
  {f9eaf012-8c27-403e-b585-7d129f457bd3}, !- Handle
  {448e4a50-82a9-4bab-b314-8b95581347f5}, !- Name
  {cf38a915-71c8-46d8-90d9-bc48aa1efdaa}, !- Source Object
  3,                                      !- Outlet Port
  {7c5f8a07-a4a9-4339-848e-47190dbfb55a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58be006f-37b3-42d0-8910-68f559e2e57f}, !- Handle
  {aff7b207-2fec-4cc9-9f94-137fa1b9b183}, !- Name
  {786bb952-933d-4932-8e88-70a1a4453f86}, !- Source Object
  12,                                     !- Outlet Port
  {999c90f1-a785-4fd6-88be-dbd58f866df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {189076ed-200d-436a-b243-e1f17b3e5af0}, !- Handle
  {68e5f6ef-8234-4497-8c02-976f0f0860b2}, !- Name
  {999c90f1-a785-4fd6-88be-dbd58f866df9}, !- Source Object
  3,                                      !- Outlet Port
  {40bbb0e6-5288-41c7-aa02-1afd08a0da3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d44c223e-2cea-4acb-aafe-b8325b122cc0}, !- Handle
  {3b34e892-d79e-4f88-b20e-6f604e504cb5}, !- Name
  {0b159515-ac84-486c-a2ba-6ecc67fb1f65}, !- Source Object
  3,                                      !- Outlet Port
  {81ec205a-b971-47e7-9afa-199579b05e65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ac4540b-47c3-46a6-b92c-ccc520901f44}, !- Handle
  {d2dfb527-c0bb-4cf7-93b7-2a3a0a334ca0}, !- Name
  {81ec205a-b971-47e7-9afa-199579b05e65}, !- Source Object
  4,                                      !- Outlet Port
  {cf38a915-71c8-46d8-90d9-bc48aa1efdaa}, !- Target Object
  2;                                      !- Inlet Port

