!- NOTE: Auto-generated from /test/osw_files/MF_HVACSizing_Load_8units_1story_UB.osw

OS:Version,
  {2f7c23d8-1bc8-4de7-9817-850b97c7abe0}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Building,
  {134f5216-ae0c-496c-afcb-76214d972340}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  multifamily,                            !- Standards Building Type
  8;                                      !- Standards Number of Living Units

OS:Facility,
  {8aa48b2b-54e7-41de-adfe-85ff6a88ce3b}; !- Handle

OS:Site,
  {5f83a64f-5a3a-44ea-9f86-cd1b488224ec}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {047dfcc6-7e69-4970-926d-40565fc54317}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {2d41744a-3fab-48eb-bfbc-17fb8e74fa5e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {18abc690-f425-43db-b9d6-978cd633470b}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {38e980dc-9c6d-40b6-8c78-26311f7483bc}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {f77e6311-29b9-4d1d-a18f-ead21488dfc9}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {eb409238-37c6-4bc0-9b5c-bbc6713e5be9}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {40130fee-609c-481c-9417-79c17c56e36e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Outside,
  {6f6c6c0e-04a6-41e4-ac7c-3c80b4afbf61}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {e13d3e5c-4e81-4d1b-93df-58262e4134f6}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {b03bc461-7711-4b22-8c1b-34aef7539833}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:WeatherFile,
  {0d2aca91-c270-4a08-8608-2697f59905ad}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {012b2c03-ae79-41b8-ab5c-2a443ce5849a}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {51e4791e-54b5-41f9-a831-b6032f2f66e5}, !- Handle
  {012b2c03-ae79-41b8-ab5c-2a443ce5849a}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  1,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  6.8000000000000007,                     !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  12,                                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.760000000000005,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  60.079999999999998,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.006050392196571398,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.2000000000000002,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  27.359999999999999,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.280000000000001,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012295426899271008,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {b3454d7e-f198-406e-b8a5-3cbf41a9f2ca}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {bd85e3bd-5ee7-40e0-9b44-0ba8df74ec51}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {88b0179b-c8ca-4343-a60c-30a1de011041}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {4749a324-dce7-44b5-a6ff-e29694b6878e}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {059f08ee-67bf-4026-9bdd-3aa90445fea2}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {d28a730a-cc70-448a-bf84-05c58b72753e}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75968b44-faf2-4553-aded-390cded920d9}, !- Zone Air Inlet Port List
  {8efd24dc-9275-4ee9-839c-7e9bddeb9668}, !- Zone Air Exhaust Port List
  {82b24357-52f8-48fe-892e-59399656eaf0}, !- Zone Air Node Name
  {5fbb071d-600d-4dca-9d65-7066e4883c63}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e83ddd34-c28c-4b10-9e70-e35702241024}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ef48517-6e66-4b59-a73d-b8559d06e79d}, !- Handle
  Node 1,                                 !- Name
  {82b24357-52f8-48fe-892e-59399656eaf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82b24357-52f8-48fe-892e-59399656eaf0}, !- Handle
  {37270043-2feb-4e7b-8328-86335078760c}, !- Name
  {d28a730a-cc70-448a-bf84-05c58b72753e}, !- Source Object
  11,                                     !- Outlet Port
  {5ef48517-6e66-4b59-a73d-b8559d06e79d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75968b44-faf2-4553-aded-390cded920d9}, !- Handle
  {4b3fbfb7-7411-408f-a7c4-fb07fd23c0e1}, !- Name
  {d28a730a-cc70-448a-bf84-05c58b72753e}, !- HVAC Component
  {537b4759-c64e-4db0-bf6c-47960e7d0720}; !- Port 1

OS:PortList,
  {8efd24dc-9275-4ee9-839c-7e9bddeb9668}, !- Handle
  {a034dabf-81be-4407-a67e-db5da9df24fb}, !- Name
  {d28a730a-cc70-448a-bf84-05c58b72753e}; !- HVAC Component

OS:Sizing:Zone,
  {0458fdf5-0910-4fdd-a1ca-4ad3f5915af1}, !- Handle
  {d28a730a-cc70-448a-bf84-05c58b72753e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a282180-6906-4a1f-830a-af9fc41d17d0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d28a730a-cc70-448a-bf84-05c58b72753e}, !- Thermal Zone
  {a6442ab1-d8db-47bf-b83a-abedd0d60370}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {49d89439-04c7-4b2c-91b7-9d84dd4da283}, !- Handle
  living space,                           !- Name
  {62becbc9-1144-4a0d-95e8-ffd9e19e7743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d28a730a-cc70-448a-bf84-05c58b72753e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {c1abfd97-2803-47ba-9ed1-527095ddb8cc}; !- Building Unit Name

OS:Surface,
  {257f4275-b894-4dcc-affc-82215972639e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {b756b60f-ac5e-468a-bfc4-38f8f81b2899}, !- Construction Name
  {49d89439-04c7-4b2c-91b7-9d84dd4da283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b004688f-37dc-4a49-a8a6-e08646e38bb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e33386-e459-492d-880f-fbd01165f552}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {49d89439-04c7-4b2c-91b7-9d84dd4da283}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {49d89439-04c7-4b2c-91b7-9d84dd4da283}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {e80dbf95-9f0c-4f26-be0b-cada5fe5deb2}, !- Construction Name
  {49d89439-04c7-4b2c-91b7-9d84dd4da283}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {49d89439-04c7-4b2c-91b7-9d84dd4da283}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, 2.4384,           !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, 0,                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {01b291e6-14d1-402d-9473-19ea58c0b9a5}, !- Construction Name
  {49d89439-04c7-4b2c-91b7-9d84dd4da283}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {62becbc9-1144-4a0d-95e8-ffd9e19e7743}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:ThermalZone,
  {284ec1a2-c11d-4b72-91ea-a8e978390272}, !- Handle
  living zone|unit 2,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {399e77a9-639d-4fae-b329-7eb68e3d6141}, !- Zone Air Inlet Port List
  {01f87e1f-7f5d-4f17-84b3-51d30f83eb46}, !- Zone Air Exhaust Port List
  {15bbe4aa-da6c-4ef2-a308-1a91fc43ae4b}, !- Zone Air Node Name
  {1452f25c-d5c4-4b5e-9f76-c7cdb8f6b714}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dde68cec-bd49-4a7b-847c-1043f213961f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6ad49f6-6d37-481e-bcd0-1228f3a21acc}, !- Handle
  Node 2,                                 !- Name
  {15bbe4aa-da6c-4ef2-a308-1a91fc43ae4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15bbe4aa-da6c-4ef2-a308-1a91fc43ae4b}, !- Handle
  {853dad10-3a98-470f-8596-00bef6b22daa}, !- Name
  {284ec1a2-c11d-4b72-91ea-a8e978390272}, !- Source Object
  11,                                     !- Outlet Port
  {f6ad49f6-6d37-481e-bcd0-1228f3a21acc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {399e77a9-639d-4fae-b329-7eb68e3d6141}, !- Handle
  {5db4d5bc-bb4e-4f20-9bfa-08ba8ac29883}, !- Name
  {284ec1a2-c11d-4b72-91ea-a8e978390272}, !- HVAC Component
  {2b07e6f8-f1e5-4293-b376-ae20a3646ee7}; !- Port 1

OS:PortList,
  {01f87e1f-7f5d-4f17-84b3-51d30f83eb46}, !- Handle
  {5d5af62e-e728-4a70-9c79-800687747d74}, !- Name
  {284ec1a2-c11d-4b72-91ea-a8e978390272}; !- HVAC Component

OS:Sizing:Zone,
  {73456c4c-d1f2-4b1e-9a8f-c8c7f018aa59}, !- Handle
  {284ec1a2-c11d-4b72-91ea-a8e978390272}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {afeb86c4-cca4-4d5f-9179-17965a677c2d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {284ec1a2-c11d-4b72-91ea-a8e978390272}, !- Thermal Zone
  {dfa549dc-15e3-4bdc-af80-1b1fea28b8e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9d218e83-7ee3-4949-9ccd-fb50eb6b1290}, !- Handle
  living space|unit 2,                    !- Name
  {62becbc9-1144-4a0d-95e8-ffd9e19e7743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {284ec1a2-c11d-4b72-91ea-a8e978390272}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {b1be9a42-5ba0-4ef3-bc5c-bc1c6905113e}; !- Building Unit Name

OS:Surface,
  {4868353e-952f-4511-b026-8594d5a69335}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {b756b60f-ac5e-468a-bfc4-38f8f81b2899}, !- Construction Name
  {9d218e83-7ee3-4949-9ccd-fb50eb6b1290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a059c8c-6ffb-4a34-8fab-fc6418ba0901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1359b82b-0a41-4621-8b49-df79015b98fc}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {9d218e83-7ee3-4949-9ccd-fb50eb6b1290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {9d218e83-7ee3-4949-9ccd-fb50eb6b1290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 15.9795688143396, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {e80dbf95-9f0c-4f26-be0b-cada5fe5deb2}, !- Construction Name
  {9d218e83-7ee3-4949-9ccd-fb50eb6b1290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f16c24-b037-4b86-8bad-94345256a893}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {9d218e83-7ee3-4949-9ccd-fb50eb6b1290}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {01b291e6-14d1-402d-9473-19ea58c0b9a5}, !- Construction Name
  {9d218e83-7ee3-4949-9ccd-fb50eb6b1290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1601c4f0-252d-42b1-8b28-ad51f2b32934}, !- Handle
  living zone|unit 3,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83c47305-3e27-49e4-876a-b5ddb21b4c2a}, !- Zone Air Inlet Port List
  {7456e32a-c2ec-496a-ac36-70503382fc45}, !- Zone Air Exhaust Port List
  {bde071cf-256f-4116-8c52-72400e7ce978}, !- Zone Air Node Name
  {df409810-cacf-4033-abe9-ffb360bd2640}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {743ef8a1-2928-447b-b6d2-715b4f897477}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {535cdcfd-a617-448c-aeac-8eea1ee10ff4}, !- Handle
  Node 3,                                 !- Name
  {bde071cf-256f-4116-8c52-72400e7ce978}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bde071cf-256f-4116-8c52-72400e7ce978}, !- Handle
  {39ee0db6-dd82-4304-b9f3-9c4ffd95ce2c}, !- Name
  {1601c4f0-252d-42b1-8b28-ad51f2b32934}, !- Source Object
  11,                                     !- Outlet Port
  {535cdcfd-a617-448c-aeac-8eea1ee10ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83c47305-3e27-49e4-876a-b5ddb21b4c2a}, !- Handle
  {3237275b-c13e-4378-b4ca-171e9435103d}, !- Name
  {1601c4f0-252d-42b1-8b28-ad51f2b32934}, !- HVAC Component
  {3200da79-dded-424c-97d2-cf23ac5c03c3}; !- Port 1

OS:PortList,
  {7456e32a-c2ec-496a-ac36-70503382fc45}, !- Handle
  {f1dc5517-1db7-4cc4-8f65-83c6a3205f31}, !- Name
  {1601c4f0-252d-42b1-8b28-ad51f2b32934}; !- HVAC Component

OS:Sizing:Zone,
  {9e4e4e41-3552-4739-9bc3-df057a4aa7e9}, !- Handle
  {1601c4f0-252d-42b1-8b28-ad51f2b32934}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eab95a31-84ab-4fb5-8130-232964fcf40d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {1601c4f0-252d-42b1-8b28-ad51f2b32934}, !- Thermal Zone
  {cebef251-a76b-4c9e-97d3-06afe03e8cba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {4a873115-751c-411b-821f-0ce78fcee310}, !- Handle
  living space|unit 3|story 1,            !- Name
  {62becbc9-1144-4a0d-95e8-ffd9e19e7743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1601c4f0-252d-42b1-8b28-ad51f2b32934}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {4b998793-bb57-46a8-8e7c-88e5a54eb499}; !- Building Unit Name

OS:Surface,
  {731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {e80dbf95-9f0c-4f26-be0b-cada5fe5deb2}, !- Construction Name
  {4a873115-751c-411b-821f-0ce78fcee310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e3f8006-823f-45e0-8c00-5400cdd1b494}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  {b756b60f-ac5e-468a-bfc4-38f8f81b2899}, !- Construction Name
  {4a873115-751c-411b-821f-0ce78fcee310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fdfef47-4aa5-40c2-af39-1b236125bbb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {4a873115-751c-411b-821f-0ce78fcee310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {4a873115-751c-411b-821f-0ce78fcee310}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {4a873115-751c-411b-821f-0ce78fcee310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f97494b-1070-48a7-9dea-d90641108ae9}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {01b291e6-14d1-402d-9473-19ea58c0b9a5}, !- Construction Name
  {4a873115-751c-411b-821f-0ce78fcee310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4b3d1ddf-d241-44a1-a374-3f191aa90a03}, !- Handle
  living zone|unit 4,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30e41ec1-d741-4620-b63e-ec8194fe32cf}, !- Zone Air Inlet Port List
  {23d5a3ae-2017-4c7a-8870-3b94f0af256d}, !- Zone Air Exhaust Port List
  {610e10c7-070d-4c8e-8005-ab7b0aa8e3d6}, !- Zone Air Node Name
  {a2a40c6a-02ec-4b28-9cba-1a5a0eaaac83}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c115ac6d-ade3-4f11-a33c-9f534c0f008d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {902b817c-39c5-4eef-a0b9-f5c05d0e493c}, !- Handle
  Node 4,                                 !- Name
  {610e10c7-070d-4c8e-8005-ab7b0aa8e3d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {610e10c7-070d-4c8e-8005-ab7b0aa8e3d6}, !- Handle
  {781352fc-2898-4acb-a70e-4ce86ffbce1f}, !- Name
  {4b3d1ddf-d241-44a1-a374-3f191aa90a03}, !- Source Object
  11,                                     !- Outlet Port
  {902b817c-39c5-4eef-a0b9-f5c05d0e493c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30e41ec1-d741-4620-b63e-ec8194fe32cf}, !- Handle
  {ebe5d342-5e57-4523-abc4-669451093263}, !- Name
  {4b3d1ddf-d241-44a1-a374-3f191aa90a03}, !- HVAC Component
  {419f62c8-4301-4de1-8326-3deda48d410f}; !- Port 1

OS:PortList,
  {23d5a3ae-2017-4c7a-8870-3b94f0af256d}, !- Handle
  {8f17422e-9552-4672-ae70-9a28f7df1a4d}, !- Name
  {4b3d1ddf-d241-44a1-a374-3f191aa90a03}; !- HVAC Component

OS:Sizing:Zone,
  {f0ed02a2-1147-47f3-9583-a8b7a8ef2d50}, !- Handle
  {4b3d1ddf-d241-44a1-a374-3f191aa90a03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b0cd05f-32b3-415c-b429-7d63be346d6c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {4b3d1ddf-d241-44a1-a374-3f191aa90a03}, !- Thermal Zone
  {75f888e5-9017-4e94-9291-cf507148ce19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d7cd8c81-1b83-479d-a337-a393bea02c68}, !- Handle
  living space|unit 4|story 1,            !- Name
  {62becbc9-1144-4a0d-95e8-ffd9e19e7743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4b3d1ddf-d241-44a1-a374-3f191aa90a03}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {eb7729e5-b974-49d2-9fb7-79ab170779c7}; !- Building Unit Name

OS:Surface,
  {9fb56c72-8db4-45d2-9d41-ffe8719b3eb6}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {b756b60f-ac5e-468a-bfc4-38f8f81b2899}, !- Construction Name
  {d7cd8c81-1b83-479d-a337-a393bea02c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e01f9a90-2acb-4c7e-82d1-9d243c771bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  {01b291e6-14d1-402d-9473-19ea58c0b9a5}, !- Construction Name
  {d7cd8c81-1b83-479d-a337-a393bea02c68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {e80dbf95-9f0c-4f26-be0b-cada5fe5deb2}, !- Construction Name
  {d7cd8c81-1b83-479d-a337-a393bea02c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {d7cd8c81-1b83-479d-a337-a393bea02c68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {d7cd8c81-1b83-479d-a337-a393bea02c68}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5a0574-3918-4d1f-980a-216a2589f522}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {d7cd8c81-1b83-479d-a337-a393bea02c68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1aabb3ee-16af-4364-a402-f6989f7fd2ac}, !- Handle
  living zone|unit 5,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbbd5a43-dbb7-4895-833d-45f5a6ee295e}, !- Zone Air Inlet Port List
  {c07571b3-aceb-4cde-b8c1-4bf58f2aa956}, !- Zone Air Exhaust Port List
  {158a5ac7-7038-4399-8395-ae45863662d0}, !- Zone Air Node Name
  {c5d42634-3aaf-4b6d-9108-a2eaca32378e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0adb6d83-91f0-42f8-8bf1-eeaa400ab3ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {511818ff-e6e1-49e3-8785-4092ab5bbe1f}, !- Handle
  Node 5,                                 !- Name
  {158a5ac7-7038-4399-8395-ae45863662d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {158a5ac7-7038-4399-8395-ae45863662d0}, !- Handle
  {99bbed44-2631-436c-9af5-67ad2fb0cd5a}, !- Name
  {1aabb3ee-16af-4364-a402-f6989f7fd2ac}, !- Source Object
  11,                                     !- Outlet Port
  {511818ff-e6e1-49e3-8785-4092ab5bbe1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbbd5a43-dbb7-4895-833d-45f5a6ee295e}, !- Handle
  {70152fc5-846c-498d-8e59-c3e15caf463e}, !- Name
  {1aabb3ee-16af-4364-a402-f6989f7fd2ac}, !- HVAC Component
  {68047653-f7ca-4bfc-a2e0-5c0fdd4426bb}; !- Port 1

OS:PortList,
  {c07571b3-aceb-4cde-b8c1-4bf58f2aa956}, !- Handle
  {ac319ec3-8af6-4af1-b017-8ca82a97a360}, !- Name
  {1aabb3ee-16af-4364-a402-f6989f7fd2ac}; !- HVAC Component

OS:Sizing:Zone,
  {fd2ef6fe-1b81-47ff-bb8d-1a6a83681d06}, !- Handle
  {1aabb3ee-16af-4364-a402-f6989f7fd2ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f250355-85fa-45fc-b073-9e51f53ade2a}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {1aabb3ee-16af-4364-a402-f6989f7fd2ac}, !- Thermal Zone
  {0ff5e02b-bb09-453d-9e56-a8273da044e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {5041f256-cce8-4629-a5ca-a6ce59ec48be}, !- Handle
  living space|unit 5|story 1,            !- Name
  {62becbc9-1144-4a0d-95e8-ffd9e19e7743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1aabb3ee-16af-4364-a402-f6989f7fd2ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {5dd0d2e1-7bc4-4a78-83e2-13ccae28ef34}; !- Building Unit Name

OS:Surface,
  {e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  {e80dbf95-9f0c-4f26-be0b-cada5fe5deb2}, !- Construction Name
  {5041f256-cce8-4629-a5ca-a6ce59ec48be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f17a07-81bb-464a-b0d3-624f09fdb59e}, !- Handle
  Surface 26,                             !- Name
  Floor,                                  !- Surface Type
  {b756b60f-ac5e-468a-bfc4-38f8f81b2899}, !- Construction Name
  {5041f256-cce8-4629-a5ca-a6ce59ec48be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc32ec5-2882-47d5-bccd-64949887b3b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {5041f256-cce8-4629-a5ca-a6ce59ec48be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {436b8689-2657-4bbc-a5bb-736cea64c128}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {5041f256-cce8-4629-a5ca-a6ce59ec48be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970c204e-773d-477e-98c3-8a8313baf8ec}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {5041f256-cce8-4629-a5ca-a6ce59ec48be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {01b291e6-14d1-402d-9473-19ea58c0b9a5}, !- Construction Name
  {5041f256-cce8-4629-a5ca-a6ce59ec48be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e34db42a-44d7-4ec8-a26e-03bc26b4f7a7}, !- Handle
  living zone|unit 6,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15a8ecd6-e769-4860-84c3-2bb6b5ffcbec}, !- Zone Air Inlet Port List
  {f03dc5ac-407f-4e05-8b53-956eeba77912}, !- Zone Air Exhaust Port List
  {1bd4a730-1fa4-424d-a9c0-d93794d2b9fa}, !- Zone Air Node Name
  {0a8ed87c-ef45-4398-a6b2-40b185dca5ce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ceed5438-f7ea-48a5-81cf-15433432e6e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5228831-283e-4c6b-a87b-e34c88e891f2}, !- Handle
  Node 6,                                 !- Name
  {1bd4a730-1fa4-424d-a9c0-d93794d2b9fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bd4a730-1fa4-424d-a9c0-d93794d2b9fa}, !- Handle
  {51f9fc4c-985b-4c1c-b4d3-b8556cc04561}, !- Name
  {e34db42a-44d7-4ec8-a26e-03bc26b4f7a7}, !- Source Object
  11,                                     !- Outlet Port
  {e5228831-283e-4c6b-a87b-e34c88e891f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15a8ecd6-e769-4860-84c3-2bb6b5ffcbec}, !- Handle
  {63c05af9-0765-473f-b619-5f2b0d06e610}, !- Name
  {e34db42a-44d7-4ec8-a26e-03bc26b4f7a7}, !- HVAC Component
  {4f8b03e3-b853-4c74-a8dc-6abb36b28c9f}; !- Port 1

OS:PortList,
  {f03dc5ac-407f-4e05-8b53-956eeba77912}, !- Handle
  {f9abd50f-fba2-409e-be08-c3ddd5def2f5}, !- Name
  {e34db42a-44d7-4ec8-a26e-03bc26b4f7a7}; !- HVAC Component

OS:Sizing:Zone,
  {436a4fbf-7409-4aae-8dd4-8c4503f95f64}, !- Handle
  {e34db42a-44d7-4ec8-a26e-03bc26b4f7a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57592770-6dfd-44df-8249-7d7e0542884f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {e34db42a-44d7-4ec8-a26e-03bc26b4f7a7}, !- Thermal Zone
  {5cf0e543-4b87-4307-a19d-79a2c343ed82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {2da749bc-e14a-4499-b231-25ae45c27095}, !- Handle
  living space|unit 6|story 1,            !- Name
  {62becbc9-1144-4a0d-95e8-ffd9e19e7743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e34db42a-44d7-4ec8-a26e-03bc26b4f7a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {9bc3013e-9e41-4e39-b364-2cc1b4817cf9}; !- Building Unit Name

OS:Surface,
  {83a4ce0b-ae57-4012-8390-572cb0dfd2a2}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {b756b60f-ac5e-468a-bfc4-38f8f81b2899}, !- Construction Name
  {2da749bc-e14a-4499-b231-25ae45c27095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b9303e5-961d-4b11-8a37-4c833e6fa50d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db0d1bbb-be03-438c-b912-2b666323e114}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  {01b291e6-14d1-402d-9473-19ea58c0b9a5}, !- Construction Name
  {2da749bc-e14a-4499-b231-25ae45c27095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {e80dbf95-9f0c-4f26-be0b-cada5fe5deb2}, !- Construction Name
  {2da749bc-e14a-4499-b231-25ae45c27095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ada118-8d72-43ed-976c-50f69aa86267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {2da749bc-e14a-4499-b231-25ae45c27095}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a232a36-8a4c-431c-9d75-af07807ed056}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {2da749bc-e14a-4499-b231-25ae45c27095}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {2da749bc-e14a-4499-b231-25ae45c27095}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d66894df-367b-43e5-adad-7f060173602e}, !- Handle
  living zone|unit 7,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ae98ea7-8f8d-4c6e-a49a-6887f342f202}, !- Zone Air Inlet Port List
  {1f393cf0-2415-4276-b7cb-b4456a3ccae1}, !- Zone Air Exhaust Port List
  {0bc6bd91-930b-41f3-96f7-0ff6cf8d8cf6}, !- Zone Air Node Name
  {cbb33445-aec8-4e27-85dd-afda09fc9d2f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {767bb4dc-09a3-465b-b949-d7936c47f4fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ad1f18b-a29e-4492-9a07-104d2dde0c0b}, !- Handle
  Node 7,                                 !- Name
  {0bc6bd91-930b-41f3-96f7-0ff6cf8d8cf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bc6bd91-930b-41f3-96f7-0ff6cf8d8cf6}, !- Handle
  {e1c3199c-93a9-4170-ad4f-9efb579a0f64}, !- Name
  {d66894df-367b-43e5-adad-7f060173602e}, !- Source Object
  11,                                     !- Outlet Port
  {3ad1f18b-a29e-4492-9a07-104d2dde0c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ae98ea7-8f8d-4c6e-a49a-6887f342f202}, !- Handle
  {43a35615-b6d3-4b9c-868c-d41a361233c3}, !- Name
  {d66894df-367b-43e5-adad-7f060173602e}, !- HVAC Component
  {da3070bf-0082-473b-b26d-10b64935a0a0}; !- Port 1

OS:PortList,
  {1f393cf0-2415-4276-b7cb-b4456a3ccae1}, !- Handle
  {5ce35b32-7c02-4b46-b812-4608a2431281}, !- Name
  {d66894df-367b-43e5-adad-7f060173602e}; !- HVAC Component

OS:Sizing:Zone,
  {49beb7ae-d71f-4cd1-b3e6-78bb0406d1a8}, !- Handle
  {d66894df-367b-43e5-adad-7f060173602e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1f57356-e847-489a-9dcf-0f112dbafd4b}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {d66894df-367b-43e5-adad-7f060173602e}, !- Thermal Zone
  {f4b64bfb-ad1d-4dbf-9e6e-a5634c8133a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {cc371be4-f1eb-4d21-940a-7b6ea21a9529}, !- Handle
  living space|unit 7|story 1,            !- Name
  {62becbc9-1144-4a0d-95e8-ffd9e19e7743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d66894df-367b-43e5-adad-7f060173602e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {85b4e2fc-b53a-4867-a20b-9ca82b2fc35d}; !- Building Unit Name

OS:Surface,
  {bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {cc371be4-f1eb-4d21-940a-7b6ea21a9529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {735def93-f539-4139-878c-2b65949642bf}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  {b756b60f-ac5e-468a-bfc4-38f8f81b2899}, !- Construction Name
  {cc371be4-f1eb-4d21-940a-7b6ea21a9529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d3b327-d5cd-45c1-a84f-16e717693287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {cc371be4-f1eb-4d21-940a-7b6ea21a9529}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {cc371be4-f1eb-4d21-940a-7b6ea21a9529}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3552c1d-d69e-4163-9282-31658a86c817}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {cc371be4-f1eb-4d21-940a-7b6ea21a9529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, 0, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, 0, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {01b291e6-14d1-402d-9473-19ea58c0b9a5}, !- Construction Name
  {cc371be4-f1eb-4d21-940a-7b6ea21a9529}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3218832a-43a0-4d09-a837-379e3b3917d3}, !- Handle
  living zone|unit 8,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04ac1aea-c010-4129-a8dd-3ef5cb9755b7}, !- Zone Air Inlet Port List
  {8b79f090-7a93-43ae-ae1d-ab14ca3cea78}, !- Zone Air Exhaust Port List
  {214a77d9-036e-4a70-b973-c0cf311e995a}, !- Zone Air Node Name
  {b5d081f0-9db0-453f-9eb1-08acb2e7dab4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5353d6e9-59d8-4784-ba18-1948cf8680d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0644677-546d-4db1-afc7-9d5a1a2d8987}, !- Handle
  Node 8,                                 !- Name
  {214a77d9-036e-4a70-b973-c0cf311e995a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {214a77d9-036e-4a70-b973-c0cf311e995a}, !- Handle
  {de7ae4fe-a5f7-47b9-9996-16fa56be855d}, !- Name
  {3218832a-43a0-4d09-a837-379e3b3917d3}, !- Source Object
  11,                                     !- Outlet Port
  {e0644677-546d-4db1-afc7-9d5a1a2d8987}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04ac1aea-c010-4129-a8dd-3ef5cb9755b7}, !- Handle
  {cc4ec067-230f-40d6-8562-a40bd407c034}, !- Name
  {3218832a-43a0-4d09-a837-379e3b3917d3}, !- HVAC Component
  {1cc3e3dd-2328-43e7-81b8-ae1d34575abe}; !- Port 1

OS:PortList,
  {8b79f090-7a93-43ae-ae1d-ab14ca3cea78}, !- Handle
  {8b7dffa0-dae9-4c97-a631-37d26abf1b2a}, !- Name
  {3218832a-43a0-4d09-a837-379e3b3917d3}; !- HVAC Component

OS:Sizing:Zone,
  {8451042e-48e4-437c-ae30-0beef0a25611}, !- Handle
  {3218832a-43a0-4d09-a837-379e3b3917d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b3e12a5-7d80-4476-9b32-4f4827526d66}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {3218832a-43a0-4d09-a837-379e3b3917d3}, !- Thermal Zone
  {8b82261f-f9e2-4bb5-90c4-3ac6092f2ddc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {1bc08bab-9bea-4a1e-9cfe-de5ee7659343}, !- Handle
  living space|unit 8|story 1,            !- Name
  {62becbc9-1144-4a0d-95e8-ffd9e19e7743}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3218832a-43a0-4d09-a837-379e3b3917d3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {cee7a64c-209c-488a-86ee-7b2aa9db5433}; !- Building Unit Name

OS:Surface,
  {b2a84031-f542-4ccf-b415-5a95a00b5dc6}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {b756b60f-ac5e-468a-bfc4-38f8f81b2899}, !- Construction Name
  {1bc08bab-9bea-4a1e-9cfe-de5ee7659343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {771ec60c-9e89-4d31-af5a-93d6a1a78881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Handle
  Surface 44,                             !- Name
  RoofCeiling,                            !- Surface Type
  {01b291e6-14d1-402d-9473-19ea58c0b9a5}, !- Construction Name
  {1bc08bab-9bea-4a1e-9cfe-de5ee7659343}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {1bc08bab-9bea-4a1e-9cfe-de5ee7659343}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ada118-8d72-43ed-976c-50f69aa86267}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {1bc08bab-9bea-4a1e-9cfe-de5ee7659343}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15cde3ba-a077-418f-b935-677d3fd3200a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {782545e7-177c-41ea-a366-09cbf874b838}, !- Construction Name
  {1bc08bab-9bea-4a1e-9cfe-de5ee7659343}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  {b6ab3baa-bdaf-4469-b786-6563f0722a0c}, !- Construction Name
  {1bc08bab-9bea-4a1e-9cfe-de5ee7659343}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, 2.4384, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, 0,  !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, 0,  !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {98730ef0-4670-459d-aa96-b97e528db627}, !- Handle
  corridor zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73189f7f-e054-4bbc-9261-a6dda28c3805}, !- Zone Air Inlet Port List
  {17b03c63-ae50-4908-9e95-66207f6276d0}, !- Zone Air Exhaust Port List
  {d019bb51-07c7-43c2-8a04-7246b61ff196}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f39aac8b-1294-43d8-94a9-1634b8a9df27}, !- Handle
  Node 9,                                 !- Name
  {d019bb51-07c7-43c2-8a04-7246b61ff196}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d019bb51-07c7-43c2-8a04-7246b61ff196}, !- Handle
  {5792ded1-de62-4a61-8449-391a39bc0dd1}, !- Name
  {98730ef0-4670-459d-aa96-b97e528db627}, !- Source Object
  11,                                     !- Outlet Port
  {f39aac8b-1294-43d8-94a9-1634b8a9df27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73189f7f-e054-4bbc-9261-a6dda28c3805}, !- Handle
  {9bd7e7a0-f506-4a3c-89b4-d5da17160722}, !- Name
  {98730ef0-4670-459d-aa96-b97e528db627}; !- HVAC Component

OS:PortList,
  {17b03c63-ae50-4908-9e95-66207f6276d0}, !- Handle
  {645c6f97-09d4-4e3c-89a7-9cbfbd9ed448}, !- Name
  {98730ef0-4670-459d-aa96-b97e528db627}; !- HVAC Component

OS:Sizing:Zone,
  {ae4fe489-2e94-4925-a396-42d40bf5a160}, !- Handle
  {98730ef0-4670-459d-aa96-b97e528db627}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29831693-aed7-475b-83c4-e89a725e6cbb}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {98730ef0-4670-459d-aa96-b97e528db627}; !- Thermal Zone

OS:Space,
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Handle
  corridor space,                         !- Name
  {53b3e281-73e4-4e0d-b2fa-cf292d85b408}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {98730ef0-4670-459d-aa96-b97e528db627}; !- Thermal Zone Name

OS:Surface,
  {20ab1584-42bf-4271-9bfd-53244d1f8ec7}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {0d0cecf7-3f36-41c8-b447-28af7406459b}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {00f14e22-f2c4-46f6-b583-0ce43b34fa21}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {cce12670-83fb-4187-9571-5b820fdd7f8b}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 2.4384;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08390448-3de8-42d5-90d1-997f25def3f6}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {00f14e22-f2c4-46f6-b583-0ce43b34fa21}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {cce12670-83fb-4187-9571-5b820fdd7f8b}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {588bddae-03ec-4336-af48-01fe44f30959}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  0, 3.048, 2.4384,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {53b3e281-73e4-4e0d-b2fa-cf292d85b408}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  corridor;                               !- Standards Space Type

OS:Surface,
  {a1c630d7-4524-4e06-89f3-0489b582069e}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {46d28787-fdc4-46cf-8e18-25c16c573696}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {5ab49e74-b5d2-4a01-9240-aa1beb5eb562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -0.9144,                          !- X,Y,Z Vertex 1 {m}
  0, 3.048, -0.9144,                      !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, -0.9144,       !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, -0.9144;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717dfdcc-55eb-4ff1-86f1-2c15d58f4dbc}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {d92304dc-7f87-44d3-b223-74bb8a4bc0cc}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {5ab49e74-b5d2-4a01-9240-aa1beb5eb562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, -1.11022302462516e-016,       !- X,Y,Z Vertex 1 {m}
  0, 3.048, -0.9144,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -0.9144,                          !- X,Y,Z Vertex 3 {m}
  0, 0, -1.11022302462516e-016;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87acc007-ce2a-4896-a717-b5e619f53785}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {d92304dc-7f87-44d3-b223-74bb8a4bc0cc}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {5ab49e74-b5d2-4a01-9240-aa1beb5eb562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, -0.9144,           !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 3.048, -0.9144,       !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {588bddae-03ec-4336-af48-01fe44f30959}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 0, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, -1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  0, 3.048, -1.11022302462516e-016,       !- X,Y,Z Vertex 3 {m}
  0, 0, -1.11022302462516e-016;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee74c219-ba95-4a2a-ba5a-941c4a513432}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {6c07acdb-dde6-4634-b08f-7e46d6b67ff6}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {7d448803-cc04-4c47-af1d-b96ef4d4f92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, -0.9144,          !- X,Y,Z Vertex 1 {m}
  0, 0, -0.9144,                          !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, -0.9144,           !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1433ec5a-c829-4490-8372-03475d30e054}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {bc179382-a68c-40dd-9326-5cd78483c649}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {7d448803-cc04-4c47-af1d-b96ef4d4f92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, -1.11022302462516e-016,           !- X,Y,Z Vertex 1 {m}
  0, 0, -0.9144,                          !- X,Y,Z Vertex 2 {m}
  0, -12.9315688143396, -0.9144,          !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb4eca3-adaf-4d48-8d61-e2040f5d3537}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {bc179382-a68c-40dd-9326-5cd78483c649}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {7d448803-cc04-4c47-af1d-b96ef4d4f92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -12.9315688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  0, -12.9315688143396, -0.9144,          !- X,Y,Z Vertex 2 {m}
  6.46578440716979, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b004688f-37dc-4a49-a8a6-e08646e38bb3}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0ed791b8-4c45-4caa-9470-a25aa306482c}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {257f4275-b894-4dcc-affc-82215972639e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, -1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  0, 0, -1.11022302462516e-016,           !- X,Y,Z Vertex 3 {m}
  0, -12.9315688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b212d826-f018-4385-9f46-78c8bdf460aa}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {f4d21645-9301-4749-99ae-3c6ca499ae09}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {932b0a1e-26de-4a21-a166-d6db35982d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, -0.9144,                      !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, -0.9144,           !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, -0.9144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d088f36e-c0b1-48dc-940f-7760c10db64a}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {c6b304b6-af80-4e45-86d7-e1a3d82bbbfc}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {932b0a1e-26de-4a21-a166-d6db35982d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  0, 15.9795688143396, -0.9144,           !- X,Y,Z Vertex 2 {m}
  0, 3.048, -0.9144,                      !- X,Y,Z Vertex 3 {m}
  0, 3.048, -1.11022302462516e-016;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8db5cf4-e376-4e5c-80ee-6670ad9e5eca}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {c6b304b6-af80-4e45-86d7-e1a3d82bbbfc}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {932b0a1e-26de-4a21-a166-d6db35982d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, -0.9144,           !- X,Y,Z Vertex 3 {m}
  0, 15.9795688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a059c8c-6ffb-4a34-8fab-fc6418ba0901}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0ed791b8-4c45-4caa-9470-a25aa306482c}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4868353e-952f-4511-b026-8594d5a69335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  0, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  0, 3.048, -1.11022302462516e-016;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9e0fb52-2611-4df4-9f0b-4badaf7de20b}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {1619f950-3da8-4805-be71-1fe9a94089b3}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ded9cf6c-0f26-4edc-ba79-faa4f46f9ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33f1283-8823-435b-aa3e-439064df8c20}, !- Handle
  Surface 76,                             !- Name
  Floor,                                  !- Surface Type
  {686c343d-8b04-4d74-a8b4-63bcb831ceef}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {ded9cf6c-0f26-4edc-ba79-faa4f46f9ab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, -0.9144,           !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, -0.9144,           !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fdfef47-4aa5-40c2-af39-1b236125bbb7}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0ed791b8-4c45-4caa-9470-a25aa306482c}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e3f8006-823f-45e0-8c00-5400cdd1b494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, -1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 0, -1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, -12.9315688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcec92ab-dd4c-4655-a96c-545878fa7016}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {ba95b88c-2206-4489-a86a-e86f19bc03e3}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c55ba69d-dd83-44cb-87cc-3f3c15c5848e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 3.048, -0.9144,       !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, -0.9144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ecc7b9-f69b-4bbe-855d-855bbbfa0886}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  {c6615bb1-7a6e-4287-914c-3aa769f8bb68}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {c55ba69d-dd83-44cb-87cc-3f3c15c5848e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 15.9795688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e01f9a90-2acb-4c7e-82d1-9d243c771bbd}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0ed791b8-4c45-4caa-9470-a25aa306482c}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fb56c72-8db4-45d2-9d41-ffe8719b3eb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7936d617-9dcd-492d-b7cb-99849b2edffd}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {193aa556-90ea-4a83-b68b-5047db416301}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {79ca31c6-a1b9-461f-a7a8-341f983590a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb874e05-34bb-4d01-ac3a-b43c50add6d6}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  {39758129-4abc-4373-90a3-eb1c472392ff}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {79ca31c6-a1b9-461f-a7a8-341f983590a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, -0.9144,           !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, -0.9144,           !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc32ec5-2882-47d5-bccd-64949887b3b9}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0ed791b8-4c45-4caa-9470-a25aa306482c}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f17a07-81bb-464a-b0d3-624f09fdb59e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, -1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, -1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, -12.9315688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c3aa7ee-1447-49c3-8156-e41a947c279a}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {ddbe8270-0340-49a4-b020-a9ec9b8e62d0}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3d1ec617-652a-4f93-b230-694856a2bd66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, -0.9144,       !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, -0.9144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57665209-dc66-4122-a618-ddbfd69b7e05}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {69dac321-2435-4577-a9b5-df5bd39b9df5}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3d1ec617-652a-4f93-b230-694856a2bd66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 15.9795688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b9303e5-961d-4b11-8a37-4c833e6fa50d}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {0ed791b8-4c45-4caa-9470-a25aa306482c}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83a4ce0b-ae57-4012-8390-572cb0dfd2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99ec2740-1c19-4109-84be-77893e6e2a86}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  {1a1ed290-9097-4fe8-b429-2cc5174a1cc3}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {4d860667-daee-4443-a030-2a8f77bd9112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, -0.9144,           !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {594ba7d0-d244-4309-a8c0-88a87a5e11d2}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  {1a1ed290-9097-4fe8-b429-2cc5174a1cc3}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {4d860667-daee-4443-a030-2a8f77bd9112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaeddc31-590b-4655-a879-3b6691161e3e}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  {8ad91c12-0327-4cf0-b94c-6a06463ca60a}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {4d860667-daee-4443-a030-2a8f77bd9112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, -12.9315688143396, -0.9144, !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, -0.9144,           !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, -0.9144,           !- X,Y,Z Vertex 3 {m}
  25.8631376286792, -12.9315688143396, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6d3b327-d5cd-45c1-a84f-16e717693287}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0ed791b8-4c45-4caa-9470-a25aa306482c}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {735def93-f539-4139-878c-2b65949642bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, -12.9315688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 0, -1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, -1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, -12.9315688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b96e17-d362-4d54-b35a-aab86313f825}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {2ec7b3a9-850d-4043-9122-7de920ab70c9}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {df898e26-6d05-41f1-b7e3-7edc4319a1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, -0.9144,       !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 3.048, -0.9144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60829e3a-3fc5-4ba1-8e97-ac33de1c6f2e}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  {271365eb-c46d-4bc0-9f05-968a7ae64981}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {df898e26-6d05-41f1-b7e3-7edc4319a1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 15.9795688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3ef49b-7bb5-43da-a650-c460aa312192}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {271365eb-c46d-4bc0-9f05-968a7ae64981}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {df898e26-6d05-41f1-b7e3-7edc4319a1e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, -0.9144,       !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 15.9795688143396, -0.9144, !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 15.9795688143396, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {771ec60c-9e89-4d31-af5a-93d6a1a78881}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {0ed791b8-4c45-4caa-9470-a25aa306482c}, !- Construction Name
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2a84031-f542-4ccf-b415-5a95a00b5dc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, -1.11022302462516e-016, !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 15.9795688143396, -1.11022302462516e-016, !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, -1.11022302462516e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  {cce12670-83fb-4187-9571-5b820fdd7f8b}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.46578440716979, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  6.46578440716979, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  {cce12670-83fb-4187-9571-5b820fdd7f8b}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  6.46578440716979, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  6.46578440716979, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {cce12670-83fb-4187-9571-5b820fdd7f8b}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9315688143396, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  12.9315688143396, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7533a540-cc8e-496c-95c8-f10393136909}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  {cce12670-83fb-4187-9571-5b820fdd7f8b}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.8631376286792, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.8631376286792, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {cce12670-83fb-4187-9571-5b820fdd7f8b}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.3973532215094, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  12.9315688143396, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  12.9315688143396, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  {cce12670-83fb-4187-9571-5b820fdd7f8b}, !- Construction Name
  {cc9bfabc-7bdf-405b-bf7c-4c23c3b3068e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8631376286792, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  25.8631376286792, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  19.3973532215094, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  19.3973532215094, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdd7a4b6-8448-4c53-9e30-5fe196378976}, !- Handle
  unfinished basement space,              !- Name
  {f6ef0041-aa21-4bed-98e6-dff98d75a878}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {510c6bac-cd3f-40b4-a94c-cae1e348006a}; !- Thermal Zone Name

OS:ThermalZone,
  {510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Handle
  unfinished basement zone,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {376eabe8-f3ed-4a43-959a-c5b62e4e841a}, !- Zone Air Inlet Port List
  {26f796bd-8c96-4e8b-a885-a2a5244b3bb9}, !- Zone Air Exhaust Port List
  {55f45f8b-52eb-4c9b-8b4d-449531298dc0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eab03ce3-aa02-415d-aa35-63c23aeb4d6e}, !- Handle
  Node 10,                                !- Name
  {55f45f8b-52eb-4c9b-8b4d-449531298dc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55f45f8b-52eb-4c9b-8b4d-449531298dc0}, !- Handle
  {238f86b0-9fd3-4b14-a5bf-097db063f1ca}, !- Name
  {510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Source Object
  11,                                     !- Outlet Port
  {eab03ce3-aa02-415d-aa35-63c23aeb4d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {376eabe8-f3ed-4a43-959a-c5b62e4e841a}, !- Handle
  {b8b410f5-820f-4a92-a6c4-6b6dda432970}, !- Name
  {510c6bac-cd3f-40b4-a94c-cae1e348006a}; !- HVAC Component

OS:PortList,
  {26f796bd-8c96-4e8b-a885-a2a5244b3bb9}, !- Handle
  {63130f37-2ee4-440b-820a-766f6bdd2684}, !- Name
  {510c6bac-cd3f-40b4-a94c-cae1e348006a}; !- HVAC Component

OS:Sizing:Zone,
  {ba6352e4-8ce6-4042-b5b9-62ecfe78fa3e}, !- Handle
  {510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34f51dbd-8b36-4867-a09f-2071e411fe43}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {510c6bac-cd3f-40b4-a94c-cae1e348006a}; !- Thermal Zone

OS:SpaceType,
  {f6ef0041-aa21-4bed-98e6-dff98d75a878}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished basement;                    !- Standards Space Type

OS:BuildingUnit,
  {c1abfd97-2803-47ba-9ed1-527095ddb8cc}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {b1be9a42-5ba0-4ef3-bc5c-bc1c6905113e}, !- Handle
  unit 2,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {4b998793-bb57-46a8-8e7c-88e5a54eb499}, !- Handle
  unit 3,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {eb7729e5-b974-49d2-9fb7-79ab170779c7}, !- Handle
  unit 4,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {5dd0d2e1-7bc4-4a78-83e2-13ccae28ef34}, !- Handle
  unit 5,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {9bc3013e-9e41-4e39-b364-2cc1b4817cf9}, !- Handle
  unit 6,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {85b4e2fc-b53a-4867-a20b-9ca82b2fc35d}, !- Handle
  unit 7,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:BuildingUnit,
  {cee7a64c-209c-488a-86ee-7b2aa9db5433}, !- Handle
  unit 8,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {1fd5662a-9dcb-4c5c-bf7c-4fbfbb12567a}, !- Handle
  {5dd0d2e1-7bc4-4a78-83e2-13ccae28ef34}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofCavityRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofCavityRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  30,                                     !- Feature Value 7
  SizingInfoRoofCavityRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  30,                                     !- Feature Value 8
  SizingInfoRoofCavityRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  30,                                     !- Feature Value 9
  SizingInfoRoofCavityRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  30,                                     !- Feature Value 10
  SizingInfoRoofColor|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoRoofColor|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  medium,                                 !- Feature Value 35
  SizingInfoRoofMaterial|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  asphalt shingles,                       !- Feature Value 36
  SizingInfoRoofRigidInsRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  0,                                      !- Feature Value 37
  SizingInfoRoofHasRadiantBarrier|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 38
  Boolean,                                !- Feature Data Type 38
  false,                                  !- Feature Value 38
  SizingInfoRoofColor|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  medium,                                 !- Feature Value 39
  SizingInfoRoofMaterial|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  asphalt shingles,                       !- Feature Value 40
  SizingInfoRoofRigidInsRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 41
  Double,                                 !- Feature Data Type 41
  0,                                      !- Feature Value 41
  SizingInfoRoofHasRadiantBarrier|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 42
  Boolean,                                !- Feature Data Type 42
  false,                                  !- Feature Value 42
  SizingInfoRoofColor|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  medium,                                 !- Feature Value 43
  SizingInfoRoofMaterial|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 44
  String,                                 !- Feature Data Type 44
  asphalt shingles,                       !- Feature Value 44
  SizingInfoRoofRigidInsRvalue|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 45
  Double,                                 !- Feature Data Type 45
  0,                                      !- Feature Value 45
  SizingInfoRoofHasRadiantBarrier|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 46
  Boolean,                                !- Feature Data Type 46
  false,                                  !- Feature Value 46
  SizingInfoRoofColor|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  medium,                                 !- Feature Value 47
  SizingInfoRoofMaterial|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  asphalt shingles,                       !- Feature Value 48
  SizingInfoRoofRigidInsRvalue|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 49
  Double,                                 !- Feature Data Type 49
  0,                                      !- Feature Value 49
  SizingInfoRoofHasRadiantBarrier|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 50
  Boolean,                                !- Feature Data Type 50
  false,                                  !- Feature Value 50
  SizingInfoWallType|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  13,                                     !- Feature Value 68
  SizingInfoWallType|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 70
  Double,                                 !- Feature Data Type 70
  13,                                     !- Feature Value 70
  SizingInfoWallType|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 72
  Double,                                 !- Feature Data Type 72
  13,                                     !- Feature Value 72
  SizingInfoWallType|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 74
  Double,                                 !- Feature Data Type 74
  13,                                     !- Feature Value 74
  SizingInfoWallType|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoWallType|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  WoodStud,                               !- Feature Value 123
  SizingInfoStudWallCavityRvalue|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 124
  Integer,                                !- Feature Data Type 124
  0,                                      !- Feature Value 124
  SizingInfoWallType|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  WoodStud,                               !- Feature Value 125
  SizingInfoStudWallCavityRvalue|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 126
  Integer,                                !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoWallType|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  WoodStud,                               !- Feature Value 127
  SizingInfoStudWallCavityRvalue|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 128
  Integer,                                !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoWallType|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  WoodStud,                               !- Feature Value 129
  SizingInfoStudWallCavityRvalue|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 130
  Integer,                                !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoWallType|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  WoodStud,                               !- Feature Value 131
  SizingInfoStudWallCavityRvalue|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 132
  Integer,                                !- Feature Data Type 132
  0,                                      !- Feature Value 132
  SizingInfoWallType|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 133
  String,                                 !- Feature Data Type 133
  WoodStud,                               !- Feature Value 133
  SizingInfoStudWallCavityRvalue|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 134
  Integer,                                !- Feature Data Type 134
  0,                                      !- Feature Value 134
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 135
  String,                                 !- Feature Data Type 135
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 135
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 136
  String,                                 !- Feature Data Type 136
  386.1,                                  !- Feature Value 136
  SizingInfoMechVentType,                 !- Feature Name 137
  String,                                 !- Feature Data Type 137
  exhaust,                                !- Feature Value 137
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0,                                      !- Feature Value 138
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  0,                                      !- Feature Value 139
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  0,                                      !- Feature Value 140
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 141
  Double,                                 !- Feature Data Type 141
  39.000000000000021,                     !- Feature Value 141
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 142
  Double,                                 !- Feature Data Type 142
  0,                                      !- Feature Value 142
  SizingInfoDuctsReturnRvalue,            !- Feature Name 143
  Double,                                 !- Feature Data Type 143
  0,                                      !- Feature Value 143
  SizingInfoDuctsSupplyLoss,              !- Feature Name 144
  Double,                                 !- Feature Data Type 144
  0.19990009990009988,                    !- Feature Value 144
  SizingInfoDuctsReturnLoss,              !- Feature Name 145
  Double,                                 !- Feature Data Type 145
  0.10009990009990012,                    !- Feature Value 145
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 146
  Double,                                 !- Feature Data Type 146
  243.0000000000006,                      !- Feature Value 146
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 147
  Double,                                 !- Feature Data Type 147
  90.000000000000227,                     !- Feature Value 147
  SizingInfoDuctsLocationZone,            !- Feature Name 148
  String,                                 !- Feature Data Type 148
  living zone|unit 5,                     !- Feature Value 148
  SizingInfoDuctsLocationFrac,            !- Feature Name 149
  Double,                                 !- Feature Data Type 149
  1,                                      !- Feature Value 149
  SizingInfoZoneInfiltrationELA|{1aabb3ee-16af-4364-a402-f6989f7fd2ac}, !- Feature Name 150
  Double,                                 !- Feature Data Type 150
  0.15223347211841398,                    !- Feature Value 150
  SizingInfoZoneInfiltrationCFM|{1aabb3ee-16af-4364-a402-f6989f7fd2ac}, !- Feature Name 151
  Double,                                 !- Feature Data Type 151
  16.90891748820874,                      !- Feature Value 151
  SizingInfoZoneInfiltrationCFM|{510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Feature Name 152
  Double,                                 !- Feature Data Type 152
  40.242640687119398;                     !- Feature Value 152

OS:AdditionalProperties,
  {8c8fb603-e6b2-424b-8686-6377ae3761a0}, !- Handle
  {eb7729e5-b974-49d2-9fb7-79ab170779c7}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofCavityRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofCavityRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  30,                                     !- Feature Value 7
  SizingInfoRoofCavityRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  30,                                     !- Feature Value 8
  SizingInfoRoofCavityRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  30,                                     !- Feature Value 9
  SizingInfoRoofCavityRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  30,                                     !- Feature Value 10
  SizingInfoRoofColor|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoRoofColor|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  medium,                                 !- Feature Value 35
  SizingInfoRoofMaterial|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  asphalt shingles,                       !- Feature Value 36
  SizingInfoRoofRigidInsRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  0,                                      !- Feature Value 37
  SizingInfoRoofHasRadiantBarrier|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 38
  Boolean,                                !- Feature Data Type 38
  false,                                  !- Feature Value 38
  SizingInfoRoofColor|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  medium,                                 !- Feature Value 39
  SizingInfoRoofMaterial|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  asphalt shingles,                       !- Feature Value 40
  SizingInfoRoofRigidInsRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 41
  Double,                                 !- Feature Data Type 41
  0,                                      !- Feature Value 41
  SizingInfoRoofHasRadiantBarrier|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 42
  Boolean,                                !- Feature Data Type 42
  false,                                  !- Feature Value 42
  SizingInfoRoofColor|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  medium,                                 !- Feature Value 43
  SizingInfoRoofMaterial|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 44
  String,                                 !- Feature Data Type 44
  asphalt shingles,                       !- Feature Value 44
  SizingInfoRoofRigidInsRvalue|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 45
  Double,                                 !- Feature Data Type 45
  0,                                      !- Feature Value 45
  SizingInfoRoofHasRadiantBarrier|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 46
  Boolean,                                !- Feature Data Type 46
  false,                                  !- Feature Value 46
  SizingInfoRoofColor|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  medium,                                 !- Feature Value 47
  SizingInfoRoofMaterial|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  asphalt shingles,                       !- Feature Value 48
  SizingInfoRoofRigidInsRvalue|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 49
  Double,                                 !- Feature Data Type 49
  0,                                      !- Feature Value 49
  SizingInfoRoofHasRadiantBarrier|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 50
  Boolean,                                !- Feature Data Type 50
  false,                                  !- Feature Value 50
  SizingInfoWallType|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  13,                                     !- Feature Value 68
  SizingInfoWallType|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 70
  Double,                                 !- Feature Data Type 70
  13,                                     !- Feature Value 70
  SizingInfoWallType|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 72
  Double,                                 !- Feature Data Type 72
  13,                                     !- Feature Value 72
  SizingInfoWallType|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 74
  Double,                                 !- Feature Data Type 74
  13,                                     !- Feature Value 74
  SizingInfoWallType|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoWallType|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  WoodStud,                               !- Feature Value 123
  SizingInfoStudWallCavityRvalue|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 124
  Integer,                                !- Feature Data Type 124
  0,                                      !- Feature Value 124
  SizingInfoWallType|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  WoodStud,                               !- Feature Value 125
  SizingInfoStudWallCavityRvalue|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 126
  Integer,                                !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoWallType|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  WoodStud,                               !- Feature Value 127
  SizingInfoStudWallCavityRvalue|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 128
  Integer,                                !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoWallType|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  WoodStud,                               !- Feature Value 129
  SizingInfoStudWallCavityRvalue|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 130
  Integer,                                !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoWallType|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  WoodStud,                               !- Feature Value 131
  SizingInfoStudWallCavityRvalue|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 132
  Integer,                                !- Feature Data Type 132
  0,                                      !- Feature Value 132
  SizingInfoWallType|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 133
  String,                                 !- Feature Data Type 133
  WoodStud,                               !- Feature Value 133
  SizingInfoStudWallCavityRvalue|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 134
  Integer,                                !- Feature Data Type 134
  0,                                      !- Feature Value 134
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 135
  String,                                 !- Feature Data Type 135
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 135
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 136
  String,                                 !- Feature Data Type 136
  386.1,                                  !- Feature Value 136
  SizingInfoMechVentType,                 !- Feature Name 137
  String,                                 !- Feature Data Type 137
  exhaust,                                !- Feature Value 137
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0,                                      !- Feature Value 138
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  0,                                      !- Feature Value 139
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  0,                                      !- Feature Value 140
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 141
  Double,                                 !- Feature Data Type 141
  39.000000000000043,                     !- Feature Value 141
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 142
  Double,                                 !- Feature Data Type 142
  0,                                      !- Feature Value 142
  SizingInfoDuctsReturnRvalue,            !- Feature Name 143
  Double,                                 !- Feature Data Type 143
  0,                                      !- Feature Value 143
  SizingInfoDuctsSupplyLoss,              !- Feature Name 144
  Double,                                 !- Feature Data Type 144
  0.19990009990009988,                    !- Feature Value 144
  SizingInfoDuctsReturnLoss,              !- Feature Name 145
  Double,                                 !- Feature Data Type 145
  0.10009990009990012,                    !- Feature Value 145
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 146
  Double,                                 !- Feature Data Type 146
  243.00000000000117,                     !- Feature Value 146
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 147
  Double,                                 !- Feature Data Type 147
  90.000000000000426,                     !- Feature Value 147
  SizingInfoDuctsLocationZone,            !- Feature Name 148
  String,                                 !- Feature Data Type 148
  living zone|unit 4,                     !- Feature Value 148
  SizingInfoDuctsLocationFrac,            !- Feature Name 149
  Double,                                 !- Feature Data Type 149
  1,                                      !- Feature Value 149
  SizingInfoZoneInfiltrationELA|{4b3d1ddf-d241-44a1-a374-3f191aa90a03}, !- Feature Name 150
  Double,                                 !- Feature Data Type 150
  0.15223347211841434,                    !- Feature Value 150
  SizingInfoZoneInfiltrationCFM|{4b3d1ddf-d241-44a1-a374-3f191aa90a03}, !- Feature Name 151
  Double,                                 !- Feature Data Type 151
  16.908917488208782,                     !- Feature Value 151
  SizingInfoZoneInfiltrationCFM|{510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Feature Name 152
  Double,                                 !- Feature Data Type 152
  40.242640687119398;                     !- Feature Value 152

OS:AdditionalProperties,
  {03348124-0301-4fda-a80d-e198b2b0f4e5}, !- Handle
  {c1abfd97-2803-47ba-9ed1-527095ddb8cc}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofCavityRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofCavityRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  30,                                     !- Feature Value 7
  SizingInfoRoofCavityRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  30,                                     !- Feature Value 8
  SizingInfoRoofCavityRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  30,                                     !- Feature Value 9
  SizingInfoRoofCavityRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  30,                                     !- Feature Value 10
  SizingInfoRoofColor|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoRoofColor|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  medium,                                 !- Feature Value 35
  SizingInfoRoofMaterial|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  asphalt shingles,                       !- Feature Value 36
  SizingInfoRoofRigidInsRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  0,                                      !- Feature Value 37
  SizingInfoRoofHasRadiantBarrier|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 38
  Boolean,                                !- Feature Data Type 38
  false,                                  !- Feature Value 38
  SizingInfoRoofColor|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  medium,                                 !- Feature Value 39
  SizingInfoRoofMaterial|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  asphalt shingles,                       !- Feature Value 40
  SizingInfoRoofRigidInsRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 41
  Double,                                 !- Feature Data Type 41
  0,                                      !- Feature Value 41
  SizingInfoRoofHasRadiantBarrier|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 42
  Boolean,                                !- Feature Data Type 42
  false,                                  !- Feature Value 42
  SizingInfoRoofColor|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  medium,                                 !- Feature Value 43
  SizingInfoRoofMaterial|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 44
  String,                                 !- Feature Data Type 44
  asphalt shingles,                       !- Feature Value 44
  SizingInfoRoofRigidInsRvalue|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 45
  Double,                                 !- Feature Data Type 45
  0,                                      !- Feature Value 45
  SizingInfoRoofHasRadiantBarrier|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 46
  Boolean,                                !- Feature Data Type 46
  false,                                  !- Feature Value 46
  SizingInfoRoofColor|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  medium,                                 !- Feature Value 47
  SizingInfoRoofMaterial|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  asphalt shingles,                       !- Feature Value 48
  SizingInfoRoofRigidInsRvalue|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 49
  Double,                                 !- Feature Data Type 49
  0,                                      !- Feature Value 49
  SizingInfoRoofHasRadiantBarrier|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 50
  Boolean,                                !- Feature Data Type 50
  false,                                  !- Feature Value 50
  SizingInfoWallType|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  13,                                     !- Feature Value 68
  SizingInfoWallType|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 70
  Double,                                 !- Feature Data Type 70
  13,                                     !- Feature Value 70
  SizingInfoWallType|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 72
  Double,                                 !- Feature Data Type 72
  13,                                     !- Feature Value 72
  SizingInfoWallType|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 74
  Double,                                 !- Feature Data Type 74
  13,                                     !- Feature Value 74
  SizingInfoWallType|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoWallType|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  WoodStud,                               !- Feature Value 123
  SizingInfoStudWallCavityRvalue|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 124
  Integer,                                !- Feature Data Type 124
  0,                                      !- Feature Value 124
  SizingInfoWallType|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  WoodStud,                               !- Feature Value 125
  SizingInfoStudWallCavityRvalue|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 126
  Integer,                                !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoWallType|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  WoodStud,                               !- Feature Value 127
  SizingInfoStudWallCavityRvalue|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 128
  Integer,                                !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoWallType|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  WoodStud,                               !- Feature Value 129
  SizingInfoStudWallCavityRvalue|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 130
  Integer,                                !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoWallType|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  WoodStud,                               !- Feature Value 131
  SizingInfoStudWallCavityRvalue|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 132
  Integer,                                !- Feature Data Type 132
  0,                                      !- Feature Value 132
  SizingInfoWallType|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 133
  String,                                 !- Feature Data Type 133
  WoodStud,                               !- Feature Value 133
  SizingInfoStudWallCavityRvalue|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 134
  Integer,                                !- Feature Data Type 134
  0,                                      !- Feature Value 134
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 135
  String,                                 !- Feature Data Type 135
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 135
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 136
  String,                                 !- Feature Data Type 136
  386.1,                                  !- Feature Value 136
  SizingInfoMechVentType,                 !- Feature Name 137
  String,                                 !- Feature Data Type 137
  exhaust,                                !- Feature Value 137
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0,                                      !- Feature Value 138
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  0,                                      !- Feature Value 139
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  0,                                      !- Feature Value 140
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 141
  Double,                                 !- Feature Data Type 141
  39.000000000000014,                     !- Feature Value 141
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 142
  Double,                                 !- Feature Data Type 142
  0,                                      !- Feature Value 142
  SizingInfoDuctsReturnRvalue,            !- Feature Name 143
  Double,                                 !- Feature Data Type 143
  0,                                      !- Feature Value 143
  SizingInfoDuctsSupplyLoss,              !- Feature Name 144
  Double,                                 !- Feature Data Type 144
  0.19990009990009988,                    !- Feature Value 144
  SizingInfoDuctsReturnLoss,              !- Feature Name 145
  Double,                                 !- Feature Data Type 145
  0.10009990009990012,                    !- Feature Value 145
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 146
  Double,                                 !- Feature Data Type 146
  243.00000000000031,                     !- Feature Value 146
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 147
  Double,                                 !- Feature Data Type 147
  90.000000000000114,                     !- Feature Value 147
  SizingInfoDuctsLocationZone,            !- Feature Name 148
  String,                                 !- Feature Data Type 148
  living zone,                            !- Feature Value 148
  SizingInfoDuctsLocationFrac,            !- Feature Name 149
  Double,                                 !- Feature Data Type 149
  1,                                      !- Feature Value 149
  SizingInfoZoneInfiltrationELA|{d28a730a-cc70-448a-bf84-05c58b72753e}, !- Feature Name 150
  Double,                                 !- Feature Data Type 150
  0.45670041635524189,                    !- Feature Value 150
  SizingInfoZoneInfiltrationCFM|{d28a730a-cc70-448a-bf84-05c58b72753e}, !- Feature Name 151
  Double,                                 !- Feature Data Type 151
  50.726752464626223,                     !- Feature Value 151
  SizingInfoZoneInfiltrationCFM|{510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Feature Name 152
  Double,                                 !- Feature Data Type 152
  40.242640687119398;                     !- Feature Value 152

OS:AdditionalProperties,
  {fbeb1a35-d431-4ef4-a6c6-77acacef33e5}, !- Handle
  {4b998793-bb57-46a8-8e7c-88e5a54eb499}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofCavityRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofCavityRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  30,                                     !- Feature Value 7
  SizingInfoRoofCavityRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  30,                                     !- Feature Value 8
  SizingInfoRoofCavityRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  30,                                     !- Feature Value 9
  SizingInfoRoofCavityRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  30,                                     !- Feature Value 10
  SizingInfoRoofColor|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoRoofColor|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  medium,                                 !- Feature Value 35
  SizingInfoRoofMaterial|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  asphalt shingles,                       !- Feature Value 36
  SizingInfoRoofRigidInsRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  0,                                      !- Feature Value 37
  SizingInfoRoofHasRadiantBarrier|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 38
  Boolean,                                !- Feature Data Type 38
  false,                                  !- Feature Value 38
  SizingInfoRoofColor|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  medium,                                 !- Feature Value 39
  SizingInfoRoofMaterial|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  asphalt shingles,                       !- Feature Value 40
  SizingInfoRoofRigidInsRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 41
  Double,                                 !- Feature Data Type 41
  0,                                      !- Feature Value 41
  SizingInfoRoofHasRadiantBarrier|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 42
  Boolean,                                !- Feature Data Type 42
  false,                                  !- Feature Value 42
  SizingInfoRoofColor|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  medium,                                 !- Feature Value 43
  SizingInfoRoofMaterial|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 44
  String,                                 !- Feature Data Type 44
  asphalt shingles,                       !- Feature Value 44
  SizingInfoRoofRigidInsRvalue|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 45
  Double,                                 !- Feature Data Type 45
  0,                                      !- Feature Value 45
  SizingInfoRoofHasRadiantBarrier|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 46
  Boolean,                                !- Feature Data Type 46
  false,                                  !- Feature Value 46
  SizingInfoRoofColor|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  medium,                                 !- Feature Value 47
  SizingInfoRoofMaterial|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  asphalt shingles,                       !- Feature Value 48
  SizingInfoRoofRigidInsRvalue|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 49
  Double,                                 !- Feature Data Type 49
  0,                                      !- Feature Value 49
  SizingInfoRoofHasRadiantBarrier|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 50
  Boolean,                                !- Feature Data Type 50
  false,                                  !- Feature Value 50
  SizingInfoWallType|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  13,                                     !- Feature Value 68
  SizingInfoWallType|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 70
  Double,                                 !- Feature Data Type 70
  13,                                     !- Feature Value 70
  SizingInfoWallType|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 72
  Double,                                 !- Feature Data Type 72
  13,                                     !- Feature Value 72
  SizingInfoWallType|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 74
  Double,                                 !- Feature Data Type 74
  13,                                     !- Feature Value 74
  SizingInfoWallType|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoWallType|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  WoodStud,                               !- Feature Value 123
  SizingInfoStudWallCavityRvalue|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 124
  Integer,                                !- Feature Data Type 124
  0,                                      !- Feature Value 124
  SizingInfoWallType|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  WoodStud,                               !- Feature Value 125
  SizingInfoStudWallCavityRvalue|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 126
  Integer,                                !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoWallType|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  WoodStud,                               !- Feature Value 127
  SizingInfoStudWallCavityRvalue|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 128
  Integer,                                !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoWallType|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  WoodStud,                               !- Feature Value 129
  SizingInfoStudWallCavityRvalue|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 130
  Integer,                                !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoWallType|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  WoodStud,                               !- Feature Value 131
  SizingInfoStudWallCavityRvalue|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 132
  Integer,                                !- Feature Data Type 132
  0,                                      !- Feature Value 132
  SizingInfoWallType|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 133
  String,                                 !- Feature Data Type 133
  WoodStud,                               !- Feature Value 133
  SizingInfoStudWallCavityRvalue|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 134
  Integer,                                !- Feature Data Type 134
  0,                                      !- Feature Value 134
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 135
  String,                                 !- Feature Data Type 135
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 135
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 136
  String,                                 !- Feature Data Type 136
  386.1,                                  !- Feature Value 136
  SizingInfoMechVentType,                 !- Feature Name 137
  String,                                 !- Feature Data Type 137
  exhaust,                                !- Feature Value 137
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0,                                      !- Feature Value 138
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  0,                                      !- Feature Value 139
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  0,                                      !- Feature Value 140
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 141
  Double,                                 !- Feature Data Type 141
  39.000000000000043,                     !- Feature Value 141
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 142
  Double,                                 !- Feature Data Type 142
  0,                                      !- Feature Value 142
  SizingInfoDuctsReturnRvalue,            !- Feature Name 143
  Double,                                 !- Feature Data Type 143
  0,                                      !- Feature Value 143
  SizingInfoDuctsSupplyLoss,              !- Feature Name 144
  Double,                                 !- Feature Data Type 144
  0.19990009990009988,                    !- Feature Value 144
  SizingInfoDuctsReturnLoss,              !- Feature Name 145
  Double,                                 !- Feature Data Type 145
  0.10009990009990012,                    !- Feature Value 145
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 146
  Double,                                 !- Feature Data Type 146
  243.00000000000117,                     !- Feature Value 146
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 147
  Double,                                 !- Feature Data Type 147
  90.000000000000426,                     !- Feature Value 147
  SizingInfoDuctsLocationZone,            !- Feature Name 148
  String,                                 !- Feature Data Type 148
  living zone|unit 3,                     !- Feature Value 148
  SizingInfoDuctsLocationFrac,            !- Feature Name 149
  Double,                                 !- Feature Data Type 149
  1,                                      !- Feature Value 149
  SizingInfoZoneInfiltrationELA|{1601c4f0-252d-42b1-8b28-ad51f2b32934}, !- Feature Name 150
  Double,                                 !- Feature Data Type 150
  0.15223347211841434,                    !- Feature Value 150
  SizingInfoZoneInfiltrationCFM|{1601c4f0-252d-42b1-8b28-ad51f2b32934}, !- Feature Name 151
  Double,                                 !- Feature Data Type 151
  16.908917488208782,                     !- Feature Value 151
  SizingInfoZoneInfiltrationCFM|{510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Feature Name 152
  Double,                                 !- Feature Data Type 152
  40.242640687119398;                     !- Feature Value 152

OS:AdditionalProperties,
  {8aa21a8b-96ef-4748-8523-4c97bdd25651}, !- Handle
  {85b4e2fc-b53a-4867-a20b-9ca82b2fc35d}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofCavityRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofCavityRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  30,                                     !- Feature Value 7
  SizingInfoRoofCavityRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  30,                                     !- Feature Value 8
  SizingInfoRoofCavityRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  30,                                     !- Feature Value 9
  SizingInfoRoofCavityRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  30,                                     !- Feature Value 10
  SizingInfoRoofColor|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoRoofColor|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  medium,                                 !- Feature Value 35
  SizingInfoRoofMaterial|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  asphalt shingles,                       !- Feature Value 36
  SizingInfoRoofRigidInsRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  0,                                      !- Feature Value 37
  SizingInfoRoofHasRadiantBarrier|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 38
  Boolean,                                !- Feature Data Type 38
  false,                                  !- Feature Value 38
  SizingInfoRoofColor|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  medium,                                 !- Feature Value 39
  SizingInfoRoofMaterial|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  asphalt shingles,                       !- Feature Value 40
  SizingInfoRoofRigidInsRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 41
  Double,                                 !- Feature Data Type 41
  0,                                      !- Feature Value 41
  SizingInfoRoofHasRadiantBarrier|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 42
  Boolean,                                !- Feature Data Type 42
  false,                                  !- Feature Value 42
  SizingInfoRoofColor|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  medium,                                 !- Feature Value 43
  SizingInfoRoofMaterial|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 44
  String,                                 !- Feature Data Type 44
  asphalt shingles,                       !- Feature Value 44
  SizingInfoRoofRigidInsRvalue|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 45
  Double,                                 !- Feature Data Type 45
  0,                                      !- Feature Value 45
  SizingInfoRoofHasRadiantBarrier|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 46
  Boolean,                                !- Feature Data Type 46
  false,                                  !- Feature Value 46
  SizingInfoRoofColor|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  medium,                                 !- Feature Value 47
  SizingInfoRoofMaterial|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  asphalt shingles,                       !- Feature Value 48
  SizingInfoRoofRigidInsRvalue|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 49
  Double,                                 !- Feature Data Type 49
  0,                                      !- Feature Value 49
  SizingInfoRoofHasRadiantBarrier|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 50
  Boolean,                                !- Feature Data Type 50
  false,                                  !- Feature Value 50
  SizingInfoWallType|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  13,                                     !- Feature Value 68
  SizingInfoWallType|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 70
  Double,                                 !- Feature Data Type 70
  13,                                     !- Feature Value 70
  SizingInfoWallType|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 72
  Double,                                 !- Feature Data Type 72
  13,                                     !- Feature Value 72
  SizingInfoWallType|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 74
  Double,                                 !- Feature Data Type 74
  13,                                     !- Feature Value 74
  SizingInfoWallType|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoWallType|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  WoodStud,                               !- Feature Value 123
  SizingInfoStudWallCavityRvalue|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 124
  Integer,                                !- Feature Data Type 124
  0,                                      !- Feature Value 124
  SizingInfoWallType|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  WoodStud,                               !- Feature Value 125
  SizingInfoStudWallCavityRvalue|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 126
  Integer,                                !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoWallType|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  WoodStud,                               !- Feature Value 127
  SizingInfoStudWallCavityRvalue|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 128
  Integer,                                !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoWallType|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  WoodStud,                               !- Feature Value 129
  SizingInfoStudWallCavityRvalue|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 130
  Integer,                                !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoWallType|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  WoodStud,                               !- Feature Value 131
  SizingInfoStudWallCavityRvalue|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 132
  Integer,                                !- Feature Data Type 132
  0,                                      !- Feature Value 132
  SizingInfoWallType|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 133
  String,                                 !- Feature Data Type 133
  WoodStud,                               !- Feature Value 133
  SizingInfoStudWallCavityRvalue|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 134
  Integer,                                !- Feature Data Type 134
  0,                                      !- Feature Value 134
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 135
  String,                                 !- Feature Data Type 135
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 135
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 136
  String,                                 !- Feature Data Type 136
  386.1,                                  !- Feature Value 136
  SizingInfoMechVentType,                 !- Feature Name 137
  String,                                 !- Feature Data Type 137
  exhaust,                                !- Feature Value 137
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0,                                      !- Feature Value 138
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  0,                                      !- Feature Value 139
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  0,                                      !- Feature Value 140
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 141
  Double,                                 !- Feature Data Type 141
  39.000000000000028,                     !- Feature Value 141
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 142
  Double,                                 !- Feature Data Type 142
  0,                                      !- Feature Value 142
  SizingInfoDuctsReturnRvalue,            !- Feature Name 143
  Double,                                 !- Feature Data Type 143
  0,                                      !- Feature Value 143
  SizingInfoDuctsSupplyLoss,              !- Feature Name 144
  Double,                                 !- Feature Data Type 144
  0.19990009990009988,                    !- Feature Value 144
  SizingInfoDuctsReturnLoss,              !- Feature Name 145
  Double,                                 !- Feature Data Type 145
  0.10009990009990012,                    !- Feature Value 145
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 146
  Double,                                 !- Feature Data Type 146
  243.00000000000082,                     !- Feature Value 146
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 147
  Double,                                 !- Feature Data Type 147
  90.000000000000298,                     !- Feature Value 147
  SizingInfoDuctsLocationZone,            !- Feature Name 148
  String,                                 !- Feature Data Type 148
  living zone|unit 7,                     !- Feature Value 148
  SizingInfoDuctsLocationFrac,            !- Feature Name 149
  Double,                                 !- Feature Data Type 149
  1,                                      !- Feature Value 149
  SizingInfoZoneInfiltrationELA|{d66894df-367b-43e5-adad-7f060173602e}, !- Feature Name 150
  Double,                                 !- Feature Data Type 150
  0.45670041635524217,                    !- Feature Value 150
  SizingInfoZoneInfiltrationCFM|{d66894df-367b-43e5-adad-7f060173602e}, !- Feature Name 151
  Double,                                 !- Feature Data Type 151
  50.726752464626237,                     !- Feature Value 151
  SizingInfoZoneInfiltrationCFM|{510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Feature Name 152
  Double,                                 !- Feature Data Type 152
  40.242640687119398;                     !- Feature Value 152

OS:AdditionalProperties,
  {f4423498-95be-4f8f-9389-01ebdc4557f4}, !- Handle
  {b1be9a42-5ba0-4ef3-bc5c-bc1c6905113e}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofCavityRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofCavityRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  30,                                     !- Feature Value 7
  SizingInfoRoofCavityRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  30,                                     !- Feature Value 8
  SizingInfoRoofCavityRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  30,                                     !- Feature Value 9
  SizingInfoRoofCavityRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  30,                                     !- Feature Value 10
  SizingInfoRoofColor|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoRoofColor|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  medium,                                 !- Feature Value 35
  SizingInfoRoofMaterial|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  asphalt shingles,                       !- Feature Value 36
  SizingInfoRoofRigidInsRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  0,                                      !- Feature Value 37
  SizingInfoRoofHasRadiantBarrier|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 38
  Boolean,                                !- Feature Data Type 38
  false,                                  !- Feature Value 38
  SizingInfoRoofColor|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  medium,                                 !- Feature Value 39
  SizingInfoRoofMaterial|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  asphalt shingles,                       !- Feature Value 40
  SizingInfoRoofRigidInsRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 41
  Double,                                 !- Feature Data Type 41
  0,                                      !- Feature Value 41
  SizingInfoRoofHasRadiantBarrier|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 42
  Boolean,                                !- Feature Data Type 42
  false,                                  !- Feature Value 42
  SizingInfoRoofColor|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  medium,                                 !- Feature Value 43
  SizingInfoRoofMaterial|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 44
  String,                                 !- Feature Data Type 44
  asphalt shingles,                       !- Feature Value 44
  SizingInfoRoofRigidInsRvalue|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 45
  Double,                                 !- Feature Data Type 45
  0,                                      !- Feature Value 45
  SizingInfoRoofHasRadiantBarrier|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 46
  Boolean,                                !- Feature Data Type 46
  false,                                  !- Feature Value 46
  SizingInfoRoofColor|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  medium,                                 !- Feature Value 47
  SizingInfoRoofMaterial|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  asphalt shingles,                       !- Feature Value 48
  SizingInfoRoofRigidInsRvalue|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 49
  Double,                                 !- Feature Data Type 49
  0,                                      !- Feature Value 49
  SizingInfoRoofHasRadiantBarrier|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 50
  Boolean,                                !- Feature Data Type 50
  false,                                  !- Feature Value 50
  SizingInfoWallType|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  13,                                     !- Feature Value 68
  SizingInfoWallType|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 70
  Double,                                 !- Feature Data Type 70
  13,                                     !- Feature Value 70
  SizingInfoWallType|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 72
  Double,                                 !- Feature Data Type 72
  13,                                     !- Feature Value 72
  SizingInfoWallType|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 74
  Double,                                 !- Feature Data Type 74
  13,                                     !- Feature Value 74
  SizingInfoWallType|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoWallType|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  WoodStud,                               !- Feature Value 123
  SizingInfoStudWallCavityRvalue|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 124
  Integer,                                !- Feature Data Type 124
  0,                                      !- Feature Value 124
  SizingInfoWallType|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  WoodStud,                               !- Feature Value 125
  SizingInfoStudWallCavityRvalue|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 126
  Integer,                                !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoWallType|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  WoodStud,                               !- Feature Value 127
  SizingInfoStudWallCavityRvalue|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 128
  Integer,                                !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoWallType|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  WoodStud,                               !- Feature Value 129
  SizingInfoStudWallCavityRvalue|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 130
  Integer,                                !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoWallType|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  WoodStud,                               !- Feature Value 131
  SizingInfoStudWallCavityRvalue|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 132
  Integer,                                !- Feature Data Type 132
  0,                                      !- Feature Value 132
  SizingInfoWallType|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 133
  String,                                 !- Feature Data Type 133
  WoodStud,                               !- Feature Value 133
  SizingInfoStudWallCavityRvalue|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 134
  Integer,                                !- Feature Data Type 134
  0,                                      !- Feature Value 134
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 135
  String,                                 !- Feature Data Type 135
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 135
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 136
  String,                                 !- Feature Data Type 136
  386.1,                                  !- Feature Value 136
  SizingInfoMechVentType,                 !- Feature Name 137
  String,                                 !- Feature Data Type 137
  exhaust,                                !- Feature Value 137
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0,                                      !- Feature Value 138
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  0,                                      !- Feature Value 139
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  0,                                      !- Feature Value 140
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 141
  Double,                                 !- Feature Data Type 141
  39.000000000000014,                     !- Feature Value 141
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 142
  Double,                                 !- Feature Data Type 142
  0,                                      !- Feature Value 142
  SizingInfoDuctsReturnRvalue,            !- Feature Name 143
  Double,                                 !- Feature Data Type 143
  0,                                      !- Feature Value 143
  SizingInfoDuctsSupplyLoss,              !- Feature Name 144
  Double,                                 !- Feature Data Type 144
  0.19990009990009988,                    !- Feature Value 144
  SizingInfoDuctsReturnLoss,              !- Feature Name 145
  Double,                                 !- Feature Data Type 145
  0.10009990009990012,                    !- Feature Value 145
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 146
  Double,                                 !- Feature Data Type 146
  243.00000000000031,                     !- Feature Value 146
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 147
  Double,                                 !- Feature Data Type 147
  90.000000000000114,                     !- Feature Value 147
  SizingInfoDuctsLocationZone,            !- Feature Name 148
  String,                                 !- Feature Data Type 148
  living zone|unit 2,                     !- Feature Value 148
  SizingInfoDuctsLocationFrac,            !- Feature Name 149
  Double,                                 !- Feature Data Type 149
  1,                                      !- Feature Value 149
  SizingInfoZoneInfiltrationELA|{284ec1a2-c11d-4b72-91ea-a8e978390272}, !- Feature Name 150
  Double,                                 !- Feature Data Type 150
  0.45670041635524189,                    !- Feature Value 150
  SizingInfoZoneInfiltrationCFM|{284ec1a2-c11d-4b72-91ea-a8e978390272}, !- Feature Name 151
  Double,                                 !- Feature Data Type 151
  50.726752464626223,                     !- Feature Value 151
  SizingInfoZoneInfiltrationCFM|{510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Feature Name 152
  Double,                                 !- Feature Data Type 152
  40.242640687119398;                     !- Feature Value 152

OS:AdditionalProperties,
  {efcde176-cea8-4ba6-9c85-b00bb84eb710}, !- Handle
  {9bc3013e-9e41-4e39-b364-2cc1b4817cf9}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofCavityRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofCavityRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  30,                                     !- Feature Value 7
  SizingInfoRoofCavityRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  30,                                     !- Feature Value 8
  SizingInfoRoofCavityRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  30,                                     !- Feature Value 9
  SizingInfoRoofCavityRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  30,                                     !- Feature Value 10
  SizingInfoRoofColor|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
  SizingInfoRoofMaterial|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  asphalt shingles,                       !- Feature Value 12
  SizingInfoRoofRigidInsRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  0,                                      !- Feature Value 13
  SizingInfoRoofHasRadiantBarrier|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 14
  Boolean,                                !- Feature Data Type 14
  false,                                  !- Feature Value 14
  SizingInfoRoofColor|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 15
  String,                                 !- Feature Data Type 15
  medium,                                 !- Feature Value 15
  SizingInfoRoofMaterial|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 16
  String,                                 !- Feature Data Type 16
  asphalt shingles,                       !- Feature Value 16
  SizingInfoRoofRigidInsRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  0,                                      !- Feature Value 17
  SizingInfoRoofHasRadiantBarrier|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 18
  Boolean,                                !- Feature Data Type 18
  false,                                  !- Feature Value 18
  SizingInfoRoofColor|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 19
  String,                                 !- Feature Data Type 19
  medium,                                 !- Feature Value 19
  SizingInfoRoofMaterial|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 20
  String,                                 !- Feature Data Type 20
  asphalt shingles,                       !- Feature Value 20
  SizingInfoRoofRigidInsRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 21
  Double,                                 !- Feature Data Type 21
  0,                                      !- Feature Value 21
  SizingInfoRoofHasRadiantBarrier|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 22
  Boolean,                                !- Feature Data Type 22
  false,                                  !- Feature Value 22
  SizingInfoRoofColor|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 23
  String,                                 !- Feature Data Type 23
  medium,                                 !- Feature Value 23
  SizingInfoRoofMaterial|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 24
  String,                                 !- Feature Data Type 24
  asphalt shingles,                       !- Feature Value 24
  SizingInfoRoofRigidInsRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  0,                                      !- Feature Value 25
  SizingInfoRoofHasRadiantBarrier|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 26
  Boolean,                                !- Feature Data Type 26
  false,                                  !- Feature Value 26
  SizingInfoRoofColor|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 27
  String,                                 !- Feature Data Type 27
  medium,                                 !- Feature Value 27
  SizingInfoRoofMaterial|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 28
  String,                                 !- Feature Data Type 28
  asphalt shingles,                       !- Feature Value 28
  SizingInfoRoofRigidInsRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0,                                      !- Feature Value 29
  SizingInfoRoofHasRadiantBarrier|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 30
  Boolean,                                !- Feature Data Type 30
  false,                                  !- Feature Value 30
  SizingInfoRoofColor|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 31
  String,                                 !- Feature Data Type 31
  medium,                                 !- Feature Value 31
  SizingInfoRoofMaterial|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 32
  String,                                 !- Feature Data Type 32
  asphalt shingles,                       !- Feature Value 32
  SizingInfoRoofRigidInsRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  SizingInfoRoofHasRadiantBarrier|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 34
  Boolean,                                !- Feature Data Type 34
  false,                                  !- Feature Value 34
  SizingInfoRoofColor|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 35
  String,                                 !- Feature Data Type 35
  medium,                                 !- Feature Value 35
  SizingInfoRoofMaterial|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  asphalt shingles,                       !- Feature Value 36
  SizingInfoRoofRigidInsRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  0,                                      !- Feature Value 37
  SizingInfoRoofHasRadiantBarrier|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 38
  Boolean,                                !- Feature Data Type 38
  false,                                  !- Feature Value 38
  SizingInfoRoofColor|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  medium,                                 !- Feature Value 39
  SizingInfoRoofMaterial|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  asphalt shingles,                       !- Feature Value 40
  SizingInfoRoofRigidInsRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 41
  Double,                                 !- Feature Data Type 41
  0,                                      !- Feature Value 41
  SizingInfoRoofHasRadiantBarrier|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 42
  Boolean,                                !- Feature Data Type 42
  false,                                  !- Feature Value 42
  SizingInfoRoofColor|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 43
  String,                                 !- Feature Data Type 43
  medium,                                 !- Feature Value 43
  SizingInfoRoofMaterial|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 44
  String,                                 !- Feature Data Type 44
  asphalt shingles,                       !- Feature Value 44
  SizingInfoRoofRigidInsRvalue|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 45
  Double,                                 !- Feature Data Type 45
  0,                                      !- Feature Value 45
  SizingInfoRoofHasRadiantBarrier|{c716b156-8eba-4a93-a91e-ba212d35fd79}, !- Feature Name 46
  Boolean,                                !- Feature Data Type 46
  false,                                  !- Feature Value 46
  SizingInfoRoofColor|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  medium,                                 !- Feature Value 47
  SizingInfoRoofMaterial|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  asphalt shingles,                       !- Feature Value 48
  SizingInfoRoofRigidInsRvalue|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 49
  Double,                                 !- Feature Data Type 49
  0,                                      !- Feature Value 49
  SizingInfoRoofHasRadiantBarrier|{6b2781d5-8a6d-41d3-86c8-0417cccd5194}, !- Feature Name 50
  Boolean,                                !- Feature Data Type 50
  false,                                  !- Feature Value 50
  SizingInfoWallType|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  WoodStud,                               !- Feature Value 51
  SizingInfoStudWallCavityRvalue|{93e33386-e459-492d-880f-fbd01165f552}, !- Feature Name 52
  Double,                                 !- Feature Data Type 52
  13,                                     !- Feature Value 52
  SizingInfoWallType|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  WoodStud,                               !- Feature Value 53
  SizingInfoStudWallCavityRvalue|{0cf55413-9bf2-4857-8cef-898e869b0ac9}, !- Feature Name 54
  Double,                                 !- Feature Data Type 54
  13,                                     !- Feature Value 54
  SizingInfoWallType|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  WoodStud,                               !- Feature Value 55
  SizingInfoStudWallCavityRvalue|{1359b82b-0a41-4621-8b49-df79015b98fc}, !- Feature Name 56
  Double,                                 !- Feature Data Type 56
  13,                                     !- Feature Value 56
  SizingInfoWallType|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  WoodStud,                               !- Feature Value 57
  SizingInfoStudWallCavityRvalue|{dbbaedbb-6240-4362-ac20-b600b0bb4d69}, !- Feature Name 58
  Double,                                 !- Feature Data Type 58
  13,                                     !- Feature Value 58
  SizingInfoWallType|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  WoodStud,                               !- Feature Value 59
  SizingInfoStudWallCavityRvalue|{1b1a6bf3-9cbe-4fd7-bd89-bf26e8f6dc43}, !- Feature Name 60
  Double,                                 !- Feature Data Type 60
  13,                                     !- Feature Value 60
  SizingInfoWallType|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  WoodStud,                               !- Feature Value 61
  SizingInfoStudWallCavityRvalue|{970c204e-773d-477e-98c3-8a8313baf8ec}, !- Feature Name 62
  Double,                                 !- Feature Data Type 62
  13,                                     !- Feature Value 62
  SizingInfoWallType|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 63
  String,                                 !- Feature Data Type 63
  WoodStud,                               !- Feature Value 63
  SizingInfoStudWallCavityRvalue|{9d5a0574-3918-4d1f-980a-216a2589f522}, !- Feature Name 64
  Double,                                 !- Feature Data Type 64
  13,                                     !- Feature Value 64
  SizingInfoWallType|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 65
  String,                                 !- Feature Data Type 65
  WoodStud,                               !- Feature Value 65
  SizingInfoStudWallCavityRvalue|{4c3a532a-d07f-4c98-8056-d9c3404ff5f9}, !- Feature Name 66
  Double,                                 !- Feature Data Type 66
  13,                                     !- Feature Value 66
  SizingInfoWallType|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 67
  String,                                 !- Feature Data Type 67
  WoodStud,                               !- Feature Value 67
  SizingInfoStudWallCavityRvalue|{5fde7f7b-3b74-4071-b592-fb9a808cfa0a}, !- Feature Name 68
  Double,                                 !- Feature Data Type 68
  13,                                     !- Feature Value 68
  SizingInfoWallType|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 69
  String,                                 !- Feature Data Type 69
  WoodStud,                               !- Feature Value 69
  SizingInfoStudWallCavityRvalue|{3858ccdf-984c-4c57-99fc-59f69c0ec174}, !- Feature Name 70
  Double,                                 !- Feature Data Type 70
  13,                                     !- Feature Value 70
  SizingInfoWallType|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 71
  String,                                 !- Feature Data Type 71
  WoodStud,                               !- Feature Value 71
  SizingInfoStudWallCavityRvalue|{b3552c1d-d69e-4163-9282-31658a86c817}, !- Feature Name 72
  Double,                                 !- Feature Data Type 72
  13,                                     !- Feature Value 72
  SizingInfoWallType|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 73
  String,                                 !- Feature Data Type 73
  WoodStud,                               !- Feature Value 73
  SizingInfoStudWallCavityRvalue|{bfce6621-0f1a-4e49-b201-648b7b25f99d}, !- Feature Name 74
  Double,                                 !- Feature Data Type 74
  13,                                     !- Feature Value 74
  SizingInfoWallType|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 75
  String,                                 !- Feature Data Type 75
  WoodStud,                               !- Feature Value 75
  SizingInfoStudWallCavityRvalue|{77cd5e79-8301-44a8-bacc-d85aabb49d84}, !- Feature Name 76
  Integer,                                !- Feature Data Type 76
  0,                                      !- Feature Value 76
  SizingInfoWallType|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 77
  String,                                 !- Feature Data Type 77
  WoodStud,                               !- Feature Value 77
  SizingInfoStudWallCavityRvalue|{08390448-3de8-42d5-90d1-997f25def3f6}, !- Feature Name 78
  Integer,                                !- Feature Data Type 78
  0,                                      !- Feature Value 78
  SizingInfoWallType|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 79
  String,                                 !- Feature Data Type 79
  WoodStud,                               !- Feature Value 79
  SizingInfoStudWallCavityRvalue|{b042a785-4b69-4aa2-afa3-19faee2f824b}, !- Feature Name 80
  Integer,                                !- Feature Data Type 80
  0,                                      !- Feature Value 80
  SizingInfoWallType|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 81
  String,                                 !- Feature Data Type 81
  WoodStud,                               !- Feature Value 81
  SizingInfoStudWallCavityRvalue|{6bd09826-0346-4e5c-b1b3-baa3c095b2a5}, !- Feature Name 82
  Integer,                                !- Feature Data Type 82
  0,                                      !- Feature Value 82
  SizingInfoWallType|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 83
  String,                                 !- Feature Data Type 83
  WoodStud,                               !- Feature Value 83
  SizingInfoStudWallCavityRvalue|{c7a76ce9-29a3-4866-9b64-e9c67f5d0349}, !- Feature Name 84
  Integer,                                !- Feature Data Type 84
  0,                                      !- Feature Value 84
  SizingInfoWallType|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 85
  String,                                 !- Feature Data Type 85
  WoodStud,                               !- Feature Value 85
  SizingInfoStudWallCavityRvalue|{90f16c24-b037-4b86-8bad-94345256a893}, !- Feature Name 86
  Integer,                                !- Feature Data Type 86
  0,                                      !- Feature Value 86
  SizingInfoWallType|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 87
  String,                                 !- Feature Data Type 87
  WoodStud,                               !- Feature Value 87
  SizingInfoStudWallCavityRvalue|{37b5eb9f-5229-4a7a-992a-5c31d4d05cfd}, !- Feature Name 88
  Integer,                                !- Feature Data Type 88
  0,                                      !- Feature Value 88
  SizingInfoWallType|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 89
  String,                                 !- Feature Data Type 89
  WoodStud,                               !- Feature Value 89
  SizingInfoStudWallCavityRvalue|{731036a4-c49f-4227-9f10-c0d2a4dc21e2}, !- Feature Name 90
  Integer,                                !- Feature Data Type 90
  0,                                      !- Feature Value 90
  SizingInfoWallType|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 91
  String,                                 !- Feature Data Type 91
  WoodStud,                               !- Feature Value 91
  SizingInfoStudWallCavityRvalue|{17f99d11-4cfa-4bcc-9ebb-5ee9871bab05}, !- Feature Name 92
  Integer,                                !- Feature Data Type 92
  0,                                      !- Feature Value 92
  SizingInfoWallType|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 93
  String,                                 !- Feature Data Type 93
  WoodStud,                               !- Feature Value 93
  SizingInfoStudWallCavityRvalue|{b071a42c-e4ca-45d2-8776-1e2303a66215}, !- Feature Name 94
  Integer,                                !- Feature Data Type 94
  0,                                      !- Feature Value 94
  SizingInfoWallType|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 95
  String,                                 !- Feature Data Type 95
  WoodStud,                               !- Feature Value 95
  SizingInfoStudWallCavityRvalue|{436b8689-2657-4bbc-a5bb-736cea64c128}, !- Feature Name 96
  Integer,                                !- Feature Data Type 96
  0,                                      !- Feature Value 96
  SizingInfoWallType|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WoodStud,                               !- Feature Value 97
  SizingInfoStudWallCavityRvalue|{e2989ac6-cb29-4ddd-93e8-11181a280a59}, !- Feature Name 98
  Integer,                                !- Feature Data Type 98
  0,                                      !- Feature Value 98
  SizingInfoWallType|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 99
  String,                                 !- Feature Data Type 99
  WoodStud,                               !- Feature Value 99
  SizingInfoStudWallCavityRvalue|{b309201d-cf0a-4d41-bb5e-11f0988e2b8d}, !- Feature Name 100
  Integer,                                !- Feature Data Type 100
  0,                                      !- Feature Value 100
  SizingInfoWallType|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 101
  String,                                 !- Feature Data Type 101
  WoodStud,                               !- Feature Value 101
  SizingInfoStudWallCavityRvalue|{b0151d74-e1bd-4ae1-a106-a46f2c570129}, !- Feature Name 102
  Integer,                                !- Feature Data Type 102
  0,                                      !- Feature Value 102
  SizingInfoWallType|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 103
  String,                                 !- Feature Data Type 103
  WoodStud,                               !- Feature Value 103
  SizingInfoStudWallCavityRvalue|{b875475b-b85f-4bbd-860a-70ae241a43c3}, !- Feature Name 104
  Integer,                                !- Feature Data Type 104
  0,                                      !- Feature Value 104
  SizingInfoWallType|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 105
  String,                                 !- Feature Data Type 105
  WoodStud,                               !- Feature Value 105
  SizingInfoStudWallCavityRvalue|{7a232a36-8a4c-431c-9d75-af07807ed056}, !- Feature Name 106
  Integer,                                !- Feature Data Type 106
  0,                                      !- Feature Value 106
  SizingInfoWallType|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 107
  String,                                 !- Feature Data Type 107
  WoodStud,                               !- Feature Value 107
  SizingInfoStudWallCavityRvalue|{ca90d072-924a-4baf-a7e1-c0cb460e908f}, !- Feature Name 108
  Integer,                                !- Feature Data Type 108
  0,                                      !- Feature Value 108
  SizingInfoWallType|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 109
  String,                                 !- Feature Data Type 109
  WoodStud,                               !- Feature Value 109
  SizingInfoStudWallCavityRvalue|{1012bcc0-e574-4619-a70f-6ced14b9bb0d}, !- Feature Name 110
  Integer,                                !- Feature Data Type 110
  0,                                      !- Feature Value 110
  SizingInfoWallType|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  WoodStud,                               !- Feature Value 111
  SizingInfoStudWallCavityRvalue|{71ada118-8d72-43ed-976c-50f69aa86267}, !- Feature Name 112
  Integer,                                !- Feature Data Type 112
  0,                                      !- Feature Value 112
  SizingInfoWallType|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  WoodStud,                               !- Feature Value 113
  SizingInfoStudWallCavityRvalue|{15cde3ba-a077-418f-b935-677d3fd3200a}, !- Feature Name 114
  Integer,                                !- Feature Data Type 114
  0,                                      !- Feature Value 114
  SizingInfoWallType|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 115
  String,                                 !- Feature Data Type 115
  WoodStud,                               !- Feature Value 115
  SizingInfoStudWallCavityRvalue|{910d3ee9-eef1-4b25-a9d8-06316b29e0ff}, !- Feature Name 116
  Integer,                                !- Feature Data Type 116
  0,                                      !- Feature Value 116
  SizingInfoWallType|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 117
  String,                                 !- Feature Data Type 117
  WoodStud,                               !- Feature Value 117
  SizingInfoStudWallCavityRvalue|{ad8b7965-6ed7-438b-8480-be86c8ceb850}, !- Feature Name 118
  Integer,                                !- Feature Data Type 118
  0,                                      !- Feature Value 118
  SizingInfoWallType|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 119
  String,                                 !- Feature Data Type 119
  WoodStud,                               !- Feature Value 119
  SizingInfoStudWallCavityRvalue|{a7fabdf2-814f-42ce-8ce9-b3d211a0fa85}, !- Feature Name 120
  Integer,                                !- Feature Data Type 120
  0,                                      !- Feature Value 120
  SizingInfoWallType|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 121
  String,                                 !- Feature Data Type 121
  WoodStud,                               !- Feature Value 121
  SizingInfoStudWallCavityRvalue|{45cbc7c6-0a1e-4acf-8cc3-a1d7c2cc523e}, !- Feature Name 122
  Integer,                                !- Feature Data Type 122
  0,                                      !- Feature Value 122
  SizingInfoWallType|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  WoodStud,                               !- Feature Value 123
  SizingInfoStudWallCavityRvalue|{cb932167-8cd6-4f57-a52e-28694132a4ae}, !- Feature Name 124
  Integer,                                !- Feature Data Type 124
  0,                                      !- Feature Value 124
  SizingInfoWallType|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  WoodStud,                               !- Feature Value 125
  SizingInfoStudWallCavityRvalue|{7533a540-cc8e-496c-95c8-f10393136909}, !- Feature Name 126
  Integer,                                !- Feature Data Type 126
  0,                                      !- Feature Value 126
  SizingInfoWallType|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  WoodStud,                               !- Feature Value 127
  SizingInfoStudWallCavityRvalue|{8d188158-4da6-48f0-a995-75fa85e7d2cf}, !- Feature Name 128
  Integer,                                !- Feature Data Type 128
  0,                                      !- Feature Value 128
  SizingInfoWallType|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 129
  String,                                 !- Feature Data Type 129
  WoodStud,                               !- Feature Value 129
  SizingInfoStudWallCavityRvalue|{1ea43e4d-117f-4c45-ba62-373d0aa33162}, !- Feature Name 130
  Integer,                                !- Feature Data Type 130
  0,                                      !- Feature Value 130
  SizingInfoWallType|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 131
  String,                                 !- Feature Data Type 131
  WoodStud,                               !- Feature Value 131
  SizingInfoStudWallCavityRvalue|{7c9998e8-9a42-49ea-9a9e-d627b0b90401}, !- Feature Name 132
  Integer,                                !- Feature Data Type 132
  0,                                      !- Feature Value 132
  SizingInfoWallType|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 133
  String,                                 !- Feature Data Type 133
  WoodStud,                               !- Feature Value 133
  SizingInfoStudWallCavityRvalue|{1c4f4b82-7806-4c7f-8e2b-c7e1e6cc578c}, !- Feature Name 134
  Integer,                                !- Feature Data Type 134
  0,                                      !- Feature Value 134
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 135
  String,                                 !- Feature Data Type 135
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 135
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 136
  String,                                 !- Feature Data Type 136
  386.1,                                  !- Feature Value 136
  SizingInfoMechVentType,                 !- Feature Name 137
  String,                                 !- Feature Data Type 137
  exhaust,                                !- Feature Value 137
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 138
  Double,                                 !- Feature Data Type 138
  0,                                      !- Feature Value 138
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 139
  Double,                                 !- Feature Data Type 139
  0,                                      !- Feature Value 139
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 140
  Double,                                 !- Feature Data Type 140
  0,                                      !- Feature Value 140
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 141
  Double,                                 !- Feature Data Type 141
  39.000000000000021,                     !- Feature Value 141
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 142
  Double,                                 !- Feature Data Type 142
  0,                                      !- Feature Value 142
  SizingInfoDuctsReturnRvalue,            !- Feature Name 143
  Double,                                 !- Feature Data Type 143
  0,                                      !- Feature Value 143
  SizingInfoDuctsSupplyLoss,              !- Feature Name 144
  Double,                                 !- Feature Data Type 144
  0.19990009990009988,                    !- Feature Value 144
  SizingInfoDuctsReturnLoss,              !- Feature Name 145
  Double,                                 !- Feature Data Type 145
  0.10009990009990012,                    !- Feature Value 145
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 146
  Double,                                 !- Feature Data Type 146
  243.0000000000006,                      !- Feature Value 146
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 147
  Double,                                 !- Feature Data Type 147
  90.000000000000227,                     !- Feature Value 147
  SizingInfoDuctsLocationZone,            !- Feature Name 148
  String,                                 !- Feature Data Type 148
  living zone|unit 6,                     !- Feature Value 148
  SizingInfoDuctsLocationFrac,            !- Feature Name 149
  Double,                                 !- Feature Data Type 149
  1,                                      !- Feature Value 149
  SizingInfoZoneInfiltrationELA|{e34db42a-44d7-4ec8-a26e-03bc26b4f7a7}, !- Feature Name 150
  Double,                                 !- Feature Data Type 150
  0.15223347211841398,                    !- Feature Value 150
  SizingInfoZoneInfiltrationCFM|{e34db42a-44d7-4ec8-a26e-03bc26b4f7a7}, !- Feature Name 151
  Double,                                 !- Feature Data Type 151
  16.90891748820874,                      !- Feature Value 151
  SizingInfoZoneInfiltrationCFM|{510c6bac-cd3f-40b4-a94c-cae1e348006a}, !- Feature Name 152
  Double,                                 !- Feature Data Type 152
  40.242640687119398;                     !- Feature Value 152

OS:AdditionalProperties,
  {40aab950-ea98-441b-a1b3-a292785fe11c}, !- Handle
  {cee7a64c-209c-488a-86ee-7b2aa9db5433}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  SizingInfoRoofCavityRvalue|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30,                                     !- Feature Value 3
  SizingInfoRoofCavityRvalue|{f10f73a6-f45b-4b78-9309-772c67bc3cb2}, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  30,                                     !- Feature Value 4
  SizingInfoRoofCavityRvalue|{8f97494b-1070-48a7-9dea-d90641108ae9}, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  30,                                     !- Feature Value 5
  SizingInfoRoofCavityRvalue|{bcf501c1-44fc-46ca-bae5-66a2efba8643}, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  30,                                     !- Feature Value 6
  SizingInfoRoofCavityRvalue|{15a3610c-3051-4b79-8c0e-e659ccaf14a7}, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  30,                                     !- Feature Value 7
  SizingInfoRoofCavityRvalue|{db0d1bbb-be03-438c-b912-2b666323e114}, !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  30,                                     !- Feature Value 8
  SizingInfoRoofCavityRvalue|{b5f27ea5-0997-4070-b08f-1e6e231cf6a3}, !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  30,                                     !- Feature Value 9
  SizingInfoRoofCavityRvalue|{5fce3d8f-aa6f-44b7-93d1-6f2cdfad9a75}, !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  30,                                     !- Feature Value 10
  SizingInfoRoofColor|{2da59a95-260a-40ee-b8b2-72a1bec92de2}, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  medium,                                 !- Feature Value 11
