  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {ef4eed04-3555-43ff-b938-89c24cd2e69e}, !- Handle
  Node 74,                                !- Name
  {eb7b1c41-bfea-4b5e-b147-b054ee18a036}, !- Inlet Port
  {35e0d2e7-fad5-49ae-943e-0d370c60bcaa}; !- Outlet Port

OS:Connection,
  {78cb85ee-5007-47c7-876b-829aaf0739af}, !- Handle
  {f9f62052-1a1f-427f-9637-48a106c97cbd}, !- Name
  {8012be9c-a248-4a20-9ebf-575abc4e9474}, !- Source Object
  3,                                      !- Outlet Port
  {2849a3a7-bccb-4522-941f-76143a09e2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7b1c41-bfea-4b5e-b147-b054ee18a036}, !- Handle
  {2f765e73-ad8e-428b-a882-dd46db3d9eaa}, !- Name
  {2849a3a7-bccb-4522-941f-76143a09e2c7}, !- Source Object
  3,                                      !- Outlet Port
  {ef4eed04-3555-43ff-b938-89c24cd2e69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e0d2e7-fad5-49ae-943e-0d370c60bcaa}, !- Handle
  {bc0a5c87-360d-4241-ba46-76c55e3a8387}, !- Name
  {ef4eed04-3555-43ff-b938-89c24cd2e69e}, !- Source Object
  3,                                      !- Outlet Port
  {51256cc8-fb57-40b0-92bf-994dc290ff6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {3915e8d9-8510-4c55-8766-25e2d794bdb5}, !- Handle
  90.1-2013    Chiller 0,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {a1b8adc6-29f8-40ae-8a79-478670949b86}, !- Cooling Capacity Function of Temperature Curve Name
  {f076a803-3451-409f-aa0c-439f217318ac}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {dd122137-2078-4a69-882b-143759ede799}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {c4101b1c-893d-4c86-bb2a-37461da778cf}, !- Chilled Water Inlet Node Name
  {a99586c1-ed6d-49d7-963d-a5ea21dbed97}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a1b8adc6-29f8-40ae-8a79-478670949b86}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f076a803-3451-409f-aa0c-439f217318ac}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd122137-2078-4a69-882b-143759ede799}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f72c360c-2cb7-40dd-99ce-2c1def0d3e2a}, !- Handle
  Node 75,                                !- Name
  {a99586c1-ed6d-49d7-963d-a5ea21dbed97}, !- Inlet Port
  {9bbf691f-b089-4d65-b694-5af04d19f060}; !- Outlet Port

OS:Connection,
  {c4101b1c-893d-4c86-bb2a-37461da778cf}, !- Handle
  {7e494eee-6c2c-49e3-8c60-84cc2bb7e5d1}, !- Name
  {2e1dd432-1b4f-4e92-9d52-8196eb3a157c}, !- Source Object
  3,                                      !- Outlet Port
  {3915e8d9-8510-4c55-8766-25e2d794bdb5}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {a99586c1-ed6d-49d7-963d-a5ea21dbed97}, !- Handle
  {97ab2ad4-b0a6-4499-ae8b-af378ef718f2}, !- Name
  {3915e8d9-8510-4c55-8766-25e2d794bdb5}, !- Source Object
  16,                                     !- Outlet Port
  {f72c360c-2cb7-40dd-99ce-2c1def0d3e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bbf691f-b089-4d65-b694-5af04d19f060}, !- Handle
  {8d51db27-fa9c-419a-8760-008c92c82924}, !- Name
  {f72c360c-2cb7-40dd-99ce-2c1def0d3e2a}, !- Source Object
  3,                                      !- Outlet Port
  {e45f1e09-09e4-4270-b4cb-2cb75fce40ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {acc62630-ff88-4ee5-8579-5157630f7529}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {48d26560-a0df-4214-9f02-cfc99b7c82d4}, !- Inlet Node Name
  {38589a2d-d022-460b-89b2-b10d1a3208c7}; !- Outlet Node Name

OS:Node,
  {06be7fc4-3e04-452d-b274-878b5e5d82bb}, !- Handle
  Node 76,                                !- Name
  {c5f4b80d-ebc9-411f-84f0-cc99ea7de18f}, !- Inlet Port
  {48d26560-a0df-4214-9f02-cfc99b7c82d4}; !- Outlet Port

OS:Connection,
  {c5f4b80d-ebc9-411f-84f0-cc99ea7de18f}, !- Handle
  {c976f550-89a5-4cc3-b1fd-cd932969ba6f}, !- Name
  {51256cc8-fb57-40b0-92bf-994dc290ff6d}, !- Source Object
  4,                                      !- Outlet Port
  {06be7fc4-3e04-452d-b274-878b5e5d82bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a53bd9f3-0eec-436c-913a-e5e0a0e9a6a7}, !- Handle
  Node 77,                                !- Name
  {38589a2d-d022-460b-89b2-b10d1a3208c7}, !- Inlet Port
  {5265809e-1666-4129-979a-607d1d45e68a}; !- Outlet Port

OS:Connection,
  {48d26560-a0df-4214-9f02-cfc99b7c82d4}, !- Handle
  {39487bca-830d-4489-aa9d-a5ea8a2f7d15}, !- Name
  {06be7fc4-3e04-452d-b274-878b5e5d82bb}, !- Source Object
  3,                                      !- Outlet Port
  {acc62630-ff88-4ee5-8579-5157630f7529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38589a2d-d022-460b-89b2-b10d1a3208c7}, !- Handle
  {0a1ea814-1e57-4af9-a9a3-2daa9f3cd1eb}, !- Name
  {acc62630-ff88-4ee5-8579-5157630f7529}, !- Source Object
  3,                                      !- Outlet Port
  {a53bd9f3-0eec-436c-913a-e5e0a0e9a6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5265809e-1666-4129-979a-607d1d45e68a}, !- Handle
  {08875bbe-c62a-4c9a-8655-54434fbb16e6}, !- Name
  {a53bd9f3-0eec-436c-913a-e5e0a0e9a6a7}, !- Source Object
  3,                                      !- Outlet Port
  {e45f1e09-09e4-4270-b4cb-2cb75fce40ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d98f0b1-d6ac-4c09-91ee-712ba1ae1cd4}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {40d1551b-e99f-4fac-81e1-0b7f4b93a72f}, !- Inlet Node Name
  {ced7811f-63ab-46ae-954f-72f8e224386d}; !- Outlet Node Name

OS:Node,
  {1c9478e9-804b-4484-a94f-ac7b2e549d33}, !- Handle
  Node 78,                                !- Name
  {ced7811f-63ab-46ae-954f-72f8e224386d}, !- Inlet Port
  {1c47605a-d7ec-46ea-a312-ba37a413c1f7}; !- Outlet Port

OS:Connection,
  {40d1551b-e99f-4fac-81e1-0b7f4b93a72f}, !- Handle
  {04b026d0-40c7-486d-b256-a624a06b9291}, !- Name
  {71fdd2ec-9afe-49b7-90c2-b5591a6c623d}, !- Source Object
  3,                                      !- Outlet Port
  {0d98f0b1-d6ac-4c09-91ee-712ba1ae1cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced7811f-63ab-46ae-954f-72f8e224386d}, !- Handle
  {bc06feb2-005e-4661-ace6-9f0f68330586}, !- Name
  {0d98f0b1-d6ac-4c09-91ee-712ba1ae1cd4}, !- Source Object
  3,                                      !- Outlet Port
  {1c9478e9-804b-4484-a94f-ac7b2e549d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c47605a-d7ec-46ea-a312-ba37a413c1f7}, !- Handle
  {7f89f452-670c-4d83-a27c-ee0140063ab0}, !- Name
  {1c9478e9-804b-4484-a94f-ac7b2e549d33}, !- Source Object
  3,                                      !- Outlet Port
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ad1c231-f5e2-4690-a9d7-8d2cc9710d16}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {a2bfdd10-53fc-4aec-ae44-e5e2e128f486}, !- Inlet Node Name
  {2915cf43-0a97-4605-8200-5bfbc05db2e0}; !- Outlet Node Name

OS:Node,
  {102caff6-ef8e-409c-b2de-6f81bb839d62}, !- Handle
  Node 79,                                !- Name
  {2f57114f-bc88-4dcc-b321-7acbbf2948d1}, !- Inlet Port
  {a2bfdd10-53fc-4aec-ae44-e5e2e128f486}; !- Outlet Port

OS:Connection,
  {2f57114f-bc88-4dcc-b321-7acbbf2948d1}, !- Handle
  {c7304441-9f30-44f6-a94b-4289ee70f6c6}, !- Name
  {e45f1e09-09e4-4270-b4cb-2cb75fce40ae}, !- Source Object
  2,                                      !- Outlet Port
  {102caff6-ef8e-409c-b2de-6f81bb839d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2bfdd10-53fc-4aec-ae44-e5e2e128f486}, !- Handle
  {8097a1ca-5976-4ef3-9e8f-db25c6987110}, !- Name
  {102caff6-ef8e-409c-b2de-6f81bb839d62}, !- Source Object
  3,                                      !- Outlet Port
  {2ad1c231-f5e2-4690-a9d7-8d2cc9710d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2915cf43-0a97-4605-8200-5bfbc05db2e0}, !- Handle
  {fe7561c6-2804-42f1-a81e-2ac9e9b0eb95}, !- Name
  {2ad1c231-f5e2-4690-a9d7-8d2cc9710d16}, !- Source Object
  3,                                      !- Outlet Port
  {d59a1de6-d853-4b91-a257-045758576b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dfc5eb48-a127-43d4-b201-13004f5d4332}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {4821b43b-ec36-42f1-a19a-539d299fcae2}, !- Inlet Node Name
  {b80ebd56-dcea-4ec8-ba91-3869e572da41}; !- Outlet Node Name

OS:Node,
  {df44ea97-e6b8-4557-9d02-16ab86893559}, !- Handle
  Node 80,                                !- Name
  {b80ebd56-dcea-4ec8-ba91-3869e572da41}, !- Inlet Port
  {662ae51c-71d7-416c-9039-62e02a7b3f83}; !- Outlet Port

OS:Connection,
  {4821b43b-ec36-42f1-a19a-539d299fcae2}, !- Handle
  {d6dcad8e-bd60-4775-9b5e-a21cc997ebc6}, !- Name
  {2d49bcb4-0cdd-4046-a8ae-b912d42d1fe1}, !- Source Object
  3,                                      !- Outlet Port
  {dfc5eb48-a127-43d4-b201-13004f5d4332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80ebd56-dcea-4ec8-ba91-3869e572da41}, !- Handle
  {378a0204-8e39-442d-ac71-e089bc75284c}, !- Name
  {dfc5eb48-a127-43d4-b201-13004f5d4332}, !- Source Object
  3,                                      !- Outlet Port
  {df44ea97-e6b8-4557-9d02-16ab86893559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662ae51c-71d7-416c-9039-62e02a7b3f83}, !- Handle
  {d1798423-5b65-47a4-87c0-ba5112c5eae3}, !- Name
  {df44ea97-e6b8-4557-9d02-16ab86893559}, !- Source Object
  3,                                      !- Outlet Port
  {0fd50214-78c5-41e8-8f35-7019f52e88bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {138b560f-2847-4c0b-a451-3d22c03fc484}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {c06bf6ec-6a64-43f5-8843-db2ab778233d}, !- Inlet Node Name
  {3936bb70-56a2-40ad-9010-c7ee5ecb6cd2}; !- Outlet Node Name

OS:Node,
  {50fdcfc5-0b2d-419f-9208-21191cb92ff6}, !- Handle
  Node 81,                                !- Name
  {b47a895f-d64a-40f3-a702-976758c14c43}, !- Inlet Port
  {c06bf6ec-6a64-43f5-8843-db2ab778233d}; !- Outlet Port

OS:Connection,
  {b47a895f-d64a-40f3-a702-976758c14c43}, !- Handle
  {088ee227-9c4c-454c-93c5-5d70dc5ade02}, !- Name
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Source Object
  2,                                      !- Outlet Port
  {50fdcfc5-0b2d-419f-9208-21191cb92ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06bf6ec-6a64-43f5-8843-db2ab778233d}, !- Handle
  {11e57f89-7749-44d8-988e-554d0018abac}, !- Name
  {50fdcfc5-0b2d-419f-9208-21191cb92ff6}, !- Source Object
  3,                                      !- Outlet Port
  {138b560f-2847-4c0b-a451-3d22c03fc484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3936bb70-56a2-40ad-9010-c7ee5ecb6cd2}, !- Handle
  {636c32aa-d0f8-479d-bf7e-e265e81504fb}, !- Name
  {138b560f-2847-4c0b-a451-3d22c03fc484}, !- Source Object
  3,                                      !- Outlet Port
  {fddb1490-f589-4fb0-b38a-b0deacff1ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Handle
  Always On Discrete,                     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Cooling:Water,
  {c2e9cb32-1b11-419b-83ff-33c5dbabb9e0}, !- Handle
  finished basement zone 'FCU Cooling Coil, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {96842199-0e6e-424b-b2e4-bbcd5df7fba6}, !- Water Inlet Node Name
  {ccb5ebc0-1afc-408d-b67c-1499222aa96b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {fa670604-12db-468e-9bd8-8f753813f663}, !- Handle
  Node 82,                                !- Name
  {8f5d0ac8-2909-44b9-804d-a28357de0351}, !- Inlet Port
  {96842199-0e6e-424b-b2e4-bbcd5df7fba6}; !- Outlet Port

OS:Connection,
  {8f5d0ac8-2909-44b9-804d-a28357de0351}, !- Handle
  {eb28fef7-03e4-45e9-8dda-3eab5adbb5c9}, !- Name
  {0fd50214-78c5-41e8-8f35-7019f52e88bd}, !- Source Object
  4,                                      !- Outlet Port
  {fa670604-12db-468e-9bd8-8f753813f663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbbfc55f-7f44-4ea1-a7d1-37fcbf8bf293}, !- Handle
  Node 83,                                !- Name
  {ccb5ebc0-1afc-408d-b67c-1499222aa96b}, !- Inlet Port
  {8c138f1e-019c-415d-9e46-e17bae00f384}; !- Outlet Port

OS:Connection,
  {96842199-0e6e-424b-b2e4-bbcd5df7fba6}, !- Handle
  {4b694bec-a41e-4891-9f10-1840fb7bd08a}, !- Name
  {fa670604-12db-468e-9bd8-8f753813f663}, !- Source Object
  3,                                      !- Outlet Port
  {c2e9cb32-1b11-419b-83ff-33c5dbabb9e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ccb5ebc0-1afc-408d-b67c-1499222aa96b}, !- Handle
  {231ab645-b344-4ad1-a1d4-4234c3348716}, !- Name
  {c2e9cb32-1b11-419b-83ff-33c5dbabb9e0}, !- Source Object
  11,                                     !- Outlet Port
  {dbbfc55f-7f44-4ea1-a7d1-37fcbf8bf293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c138f1e-019c-415d-9e46-e17bae00f384}, !- Handle
  {4faa8b1f-f201-4718-8324-29c07cf266a8}, !- Name
  {dbbfc55f-7f44-4ea1-a7d1-37fcbf8bf293}, !- Source Object
  3,                                      !- Outlet Port
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {68f9cdeb-93a6-4cc9-9e12-8309baf3829f}, !- Handle
  Controller Water Coil 1,                !- Name
  {c2e9cb32-1b11-419b-83ff-33c5dbabb9e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f56d8287-c7ce-4330-b23a-29039edab8e8}, !- Handle
  finished basement zone FCU Heating Coil, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {856a8f45-1cab-4e8c-833e-e9da38646db8}, !- Water Inlet Node Name
  {581ec4ed-b004-4f5a-8c8b-d3cc121cb665}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac9ffced-84ab-4f40-bc12-c56acc152459}, !- Handle
  Node 84,                                !- Name
  {21e6a136-2c15-4f81-938c-889aac2f6c77}, !- Inlet Port
  {856a8f45-1cab-4e8c-833e-e9da38646db8}; !- Outlet Port

OS:Connection,
  {21e6a136-2c15-4f81-938c-889aac2f6c77}, !- Handle
  {91581565-b834-4733-9dbc-3625c4ebbb06}, !- Name
  {a88d9d0f-a7d8-492e-a554-bb438e6dd3db}, !- Source Object
  4,                                      !- Outlet Port
  {ac9ffced-84ab-4f40-bc12-c56acc152459}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be6a1b95-8e18-4c8e-9d7b-3cf61adcb581}, !- Handle
  Node 85,                                !- Name
  {581ec4ed-b004-4f5a-8c8b-d3cc121cb665}, !- Inlet Port
  {d79c8dd8-834c-4478-9ead-2e57da69970b}; !- Outlet Port

OS:Connection,
  {856a8f45-1cab-4e8c-833e-e9da38646db8}, !- Handle
  {c575568e-e3c4-469b-ba2c-f8b05c30854e}, !- Name
  {ac9ffced-84ab-4f40-bc12-c56acc152459}, !- Source Object
  3,                                      !- Outlet Port
  {f56d8287-c7ce-4330-b23a-29039edab8e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {581ec4ed-b004-4f5a-8c8b-d3cc121cb665}, !- Handle
  {90841e55-4cc4-4dca-8638-fcaed81bded3}, !- Name
  {f56d8287-c7ce-4330-b23a-29039edab8e8}, !- Source Object
  6,                                      !- Outlet Port
  {be6a1b95-8e18-4c8e-9d7b-3cf61adcb581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79c8dd8-834c-4478-9ead-2e57da69970b}, !- Handle
  {e3a23a81-6b88-4ff3-998c-c6f45903f7bd}, !- Name
  {be6a1b95-8e18-4c8e-9d7b-3cf61adcb581}, !- Source Object
  3,                                      !- Outlet Port
  {40983050-c6fb-4c53-88ca-2dab168c36be}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {045f4f67-d9e5-40fe-835c-08e81c1e17fb}, !- Handle
  Controller Water Coil 2,                !- Name
  {f56d8287-c7ce-4330-b23a-29039edab8e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {bd3dc192-8136-480f-b717-875c439b9124}, !- Handle
  finished basement zone Fan Coil fan,    !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f75929c7-063c-4dc6-afa1-defaeccd483d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5e97eab5-e4fa-4ba6-8144-db43e0bf1837}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f75929c7-063c-4dc6-afa1-defaeccd483d}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e97eab5-e4fa-4ba6-8144-db43e0bf1837}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7944f1b2-41ef-4402-8a88-2d14aca8e4ed}, !- Handle
  finished basement zone FCU,             !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b12b8b7a-f5d2-4857-95f5-1dddf8991548}, !- Air Inlet Node Name
  {7cf510b1-6cd2-49d9-bf96-c0dc964e9b70}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {bd3dc192-8136-480f-b717-875c439b9124}, !- Supply Air Fan Name
  {c2e9cb32-1b11-419b-83ff-33c5dbabb9e0}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f56d8287-c7ce-4330-b23a-29039edab8e8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {33a0c714-c30f-4f3e-ac9c-7a33344fc3c7}, !- Handle
  Node 86,                                !- Name
  {5fbb312f-0e53-4ea8-8b67-8751b48e8783}, !- Inlet Port
  {b12b8b7a-f5d2-4857-95f5-1dddf8991548}; !- Outlet Port

OS:Connection,
  {5fbb312f-0e53-4ea8-8b67-8751b48e8783}, !- Handle
  {2ac00866-7201-430b-a7bc-b84ce653a83a}, !- Name
  {f3aaea07-fa82-40b0-a402-bbd7caab3cf3}, !- Source Object
  3,                                      !- Outlet Port
  {33a0c714-c30f-4f3e-ac9c-7a33344fc3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12b8b7a-f5d2-4857-95f5-1dddf8991548}, !- Handle
  {29420836-0b86-4851-abd3-60d04125a99d}, !- Name
  {33a0c714-c30f-4f3e-ac9c-7a33344fc3c7}, !- Source Object
  3,                                      !- Outlet Port
  {7944f1b2-41ef-4402-8a88-2d14aca8e4ed}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3b24658f-f8e1-4791-b696-0c9aa43187f6}, !- Handle
  Node 87,                                !- Name
  {7cf510b1-6cd2-49d9-bf96-c0dc964e9b70}, !- Inlet Port
  {2cc9e856-4876-4571-b1f2-9a27aa27a112}; !- Outlet Port

OS:Connection,
  {2cc9e856-4876-4571-b1f2-9a27aa27a112}, !- Handle
  {afad74e5-122e-41b6-b395-18903ead5116}, !- Name
  {3b24658f-f8e1-4791-b696-0c9aa43187f6}, !- Source Object
  3,                                      !- Outlet Port
  {b8d5fa63-772d-4633-a000-a3a42f0b6c9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cf510b1-6cd2-49d9-bf96-c0dc964e9b70}, !- Handle
  {2fcd4ef5-10fa-4470-a62d-f16665147b53}, !- Name
  {7944f1b2-41ef-4402-8a88-2d14aca8e4ed}, !- Source Object
  10,                                     !- Outlet Port
  {3b24658f-f8e1-4791-b696-0c9aa43187f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0a37c1d1-f868-4fe9-bf8d-f24f6884e879}, !- Handle
  living zone 'FCU Cooling Coil,          !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {31d25ced-4633-4445-bf47-177be54191cc}, !- Water Inlet Node Name
  {86281cbd-45ef-45f8-a43f-c262a15a9376}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {7a435946-c3e0-47d1-8e58-47b90a3bee86}, !- Handle
  Node 88,                                !- Name
  {b705070e-535b-4b12-9fe2-4598576e33ff}, !- Inlet Port
  {31d25ced-4633-4445-bf47-177be54191cc}; !- Outlet Port

OS:Connection,
  {b705070e-535b-4b12-9fe2-4598576e33ff}, !- Handle
  {7ab87bff-df87-4ebb-8196-2a695b02d6ca}, !- Name
  {0fd50214-78c5-41e8-8f35-7019f52e88bd}, !- Source Object
  5,                                      !- Outlet Port
  {7a435946-c3e0-47d1-8e58-47b90a3bee86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {603e0864-6b92-4600-aaa3-d2dfcae31266}, !- Handle
  Node 89,                                !- Name
  {86281cbd-45ef-45f8-a43f-c262a15a9376}, !- Inlet Port
  {0933c5d3-5fd0-4c92-839f-4ae62e70d5c3}; !- Outlet Port

OS:Connection,
  {31d25ced-4633-4445-bf47-177be54191cc}, !- Handle
  {65fd37b2-4b5e-485e-a297-d09d2292db5d}, !- Name
  {7a435946-c3e0-47d1-8e58-47b90a3bee86}, !- Source Object
  3,                                      !- Outlet Port
  {0a37c1d1-f868-4fe9-bf8d-f24f6884e879}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {86281cbd-45ef-45f8-a43f-c262a15a9376}, !- Handle
  {74619351-6f1a-49a6-b531-12e4662183ac}, !- Name
  {0a37c1d1-f868-4fe9-bf8d-f24f6884e879}, !- Source Object
  11,                                     !- Outlet Port
  {603e0864-6b92-4600-aaa3-d2dfcae31266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0933c5d3-5fd0-4c92-839f-4ae62e70d5c3}, !- Handle
  {38d18c3e-4e03-45bb-b7fe-73b3166e4353}, !- Name
  {603e0864-6b92-4600-aaa3-d2dfcae31266}, !- Source Object
  3,                                      !- Outlet Port
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {71f9ad1c-feae-4625-8a61-ae32c450d50a}, !- Handle
  Controller Water Coil 3,                !- Name
  {0a37c1d1-f868-4fe9-bf8d-f24f6884e879}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {aabaca74-5d37-48d9-86ab-31640ec78fed}, !- Handle
  living zone FCU Heating Coil,           !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fd52878f-8e98-4067-b17f-5a239a58d808}, !- Water Inlet Node Name
  {d2e99e86-88dc-4fea-baa7-b1bd421b626e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad30a4b9-e087-4d14-b4b2-f9f7aad80be8}, !- Handle
  Node 90,                                !- Name
  {1bf8decd-aeac-47fb-bd57-2d873351953f}, !- Inlet Port
  {fd52878f-8e98-4067-b17f-5a239a58d808}; !- Outlet Port

OS:Connection,
  {1bf8decd-aeac-47fb-bd57-2d873351953f}, !- Handle
  {d12b42f7-256b-4a6c-832a-8e583d6481b8}, !- Name
  {a88d9d0f-a7d8-492e-a554-bb438e6dd3db}, !- Source Object
  5,                                      !- Outlet Port
  {ad30a4b9-e087-4d14-b4b2-f9f7aad80be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7a0dfab-f25f-4d34-b04d-dc528ea4d8d5}, !- Handle
  Node 91,                                !- Name
  {d2e99e86-88dc-4fea-baa7-b1bd421b626e}, !- Inlet Port
  {0bfd3ec5-7093-4deb-a0a1-2cc102f61f56}; !- Outlet Port

OS:Connection,
  {fd52878f-8e98-4067-b17f-5a239a58d808}, !- Handle
  {2a258d7c-d798-4eb6-bf38-417a7dca0f02}, !- Name
  {ad30a4b9-e087-4d14-b4b2-f9f7aad80be8}, !- Source Object
  3,                                      !- Outlet Port
  {aabaca74-5d37-48d9-86ab-31640ec78fed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d2e99e86-88dc-4fea-baa7-b1bd421b626e}, !- Handle
  {d00b9b9a-3c0b-4039-b4b7-3914e59e3f89}, !- Name
  {aabaca74-5d37-48d9-86ab-31640ec78fed}, !- Source Object
  6,                                      !- Outlet Port
  {f7a0dfab-f25f-4d34-b04d-dc528ea4d8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bfd3ec5-7093-4deb-a0a1-2cc102f61f56}, !- Handle
  {176bb157-79fc-4408-a7f6-242b893c063e}, !- Name
  {f7a0dfab-f25f-4d34-b04d-dc528ea4d8d5}, !- Source Object
  3,                                      !- Outlet Port
  {40983050-c6fb-4c53-88ca-2dab168c36be}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e7eba395-2d40-4ae9-ae39-78828ce91f59}, !- Handle
  Controller Water Coil 4,                !- Name
  {aabaca74-5d37-48d9-86ab-31640ec78fed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {96568041-5971-44cf-a5f7-80db8d3454d1}, !- Handle
  living zone Fan Coil fan,               !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5aae4223-fdb4-49e2-be54-26f4660625eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c82b204b-4a45-4d59-afd1-81babd1d1547}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5aae4223-fdb4-49e2-be54-26f4660625eb}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c82b204b-4a45-4d59-afd1-81babd1d1547}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {87bf9cdc-599d-4dc9-b0bf-15c5897ea218}, !- Handle
  living zone FCU,                        !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d6687fc9-3b74-4845-b831-b64cfa2515a6}, !- Air Inlet Node Name
  {d5f38c99-4ed2-4549-ac3b-f51ab451d883}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {96568041-5971-44cf-a5f7-80db8d3454d1}, !- Supply Air Fan Name
  {0a37c1d1-f868-4fe9-bf8d-f24f6884e879}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {aabaca74-5d37-48d9-86ab-31640ec78fed}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8570b0c0-c6ad-4b4c-8191-143e20c2da62}, !- Handle
  Node 92,                                !- Name
  {45cf71db-c7c0-4623-a0d9-028040449606}, !- Inlet Port
  {d6687fc9-3b74-4845-b831-b64cfa2515a6}; !- Outlet Port

OS:Connection,
  {45cf71db-c7c0-4623-a0d9-028040449606}, !- Handle
  {0da64bdd-5116-48d4-9d59-6b98d0fbee70}, !- Name
  {b8113d04-ed63-458b-9184-120555cdf506}, !- Source Object
  3,                                      !- Outlet Port
  {8570b0c0-c6ad-4b4c-8191-143e20c2da62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6687fc9-3b74-4845-b831-b64cfa2515a6}, !- Handle
  {60a2595f-0bf0-4a68-ba9e-4fa0232b36ae}, !- Name
  {8570b0c0-c6ad-4b4c-8191-143e20c2da62}, !- Source Object
  3,                                      !- Outlet Port
  {87bf9cdc-599d-4dc9-b0bf-15c5897ea218}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {672da08f-9de2-4d95-8651-54e5004e9da2}, !- Handle
  Node 93,                                !- Name
  {d5f38c99-4ed2-4549-ac3b-f51ab451d883}, !- Inlet Port
  {0ed96c1a-0640-42aa-8db8-f1149260003d}; !- Outlet Port

OS:Connection,
  {0ed96c1a-0640-42aa-8db8-f1149260003d}, !- Handle
  {0815e7f5-904c-4b3e-9af1-691e402e6be7}, !- Name
  {672da08f-9de2-4d95-8651-54e5004e9da2}, !- Source Object
  3,                                      !- Outlet Port
  {5f646bf4-90e1-40eb-8d54-7549620bc95a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5f38c99-4ed2-4549-ac3b-f51ab451d883}, !- Handle
  {1a5a596c-ee29-44a0-9fc6-a9776b68847b}, !- Name
  {87bf9cdc-599d-4dc9-b0bf-15c5897ea218}, !- Source Object
  10,                                     !- Outlet Port
  {672da08f-9de2-4d95-8651-54e5004e9da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {95dba7d8-747d-4449-a74c-9c9f863b3c1b}, !- Handle
  finished basement zone|unit 2 'FCU Cooling Coil, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bf091087-954b-47dd-87cf-4fb30adb2e37}, !- Water Inlet Node Name
  {4cae4f27-28b4-436c-9c6d-f25594eb10a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {1b6f04be-0b21-49e6-aecc-9d76a5397106}, !- Handle
  Node 94,                                !- Name
  {ec878ca5-3b4d-4756-9635-3ed451501cc3}, !- Inlet Port
  {bf091087-954b-47dd-87cf-4fb30adb2e37}; !- Outlet Port

OS:Connection,
  {ec878ca5-3b4d-4756-9635-3ed451501cc3}, !- Handle
  {0b0356c5-e9f3-436c-985e-074cfc5f0a3f}, !- Name
  {0fd50214-78c5-41e8-8f35-7019f52e88bd}, !- Source Object
  6,                                      !- Outlet Port
  {1b6f04be-0b21-49e6-aecc-9d76a5397106}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c13c37c-26ad-479f-a5ce-aa70607337fe}, !- Handle
  Node 95,                                !- Name
  {4cae4f27-28b4-436c-9c6d-f25594eb10a7}, !- Inlet Port
  {ed46dd8d-2ea4-400d-ad60-83678f07325d}; !- Outlet Port

OS:Connection,
  {bf091087-954b-47dd-87cf-4fb30adb2e37}, !- Handle
  {dfbd376b-0011-40f6-b9c1-901d25c44020}, !- Name
  {1b6f04be-0b21-49e6-aecc-9d76a5397106}, !- Source Object
  3,                                      !- Outlet Port
  {95dba7d8-747d-4449-a74c-9c9f863b3c1b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4cae4f27-28b4-436c-9c6d-f25594eb10a7}, !- Handle
  {4b6de894-cdb6-4aa0-be98-e139bdfebcfb}, !- Name
  {95dba7d8-747d-4449-a74c-9c9f863b3c1b}, !- Source Object
  11,                                     !- Outlet Port
  {2c13c37c-26ad-479f-a5ce-aa70607337fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed46dd8d-2ea4-400d-ad60-83678f07325d}, !- Handle
  {fac9ce62-edc5-4b5e-9f91-8f3a5fcd98e4}, !- Name
  {2c13c37c-26ad-479f-a5ce-aa70607337fe}, !- Source Object
  3,                                      !- Outlet Port
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9c2b82c6-853f-470b-aefd-6fba48f38762}, !- Handle
  Controller Water Coil 5,                !- Name
  {95dba7d8-747d-4449-a74c-9c9f863b3c1b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f7c11699-3d27-4ff4-9492-aeede88e3a48}, !- Handle
  finished basement zone|unit 2 FCU Heating Coil, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0d17becf-5608-4479-8a5c-d03d45550570}, !- Water Inlet Node Name
  {0c504c1a-06f5-48be-a9d6-659c1e728016}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86985adc-b8f1-42c5-8365-58d365091676}, !- Handle
  Node 96,                                !- Name
  {1a3579ff-c321-43b0-8880-baeff9c56ce0}, !- Inlet Port
  {0d17becf-5608-4479-8a5c-d03d45550570}; !- Outlet Port

OS:Connection,
  {1a3579ff-c321-43b0-8880-baeff9c56ce0}, !- Handle
  {e87a5b89-88b7-431f-950c-2a4013c910aa}, !- Name
  {a88d9d0f-a7d8-492e-a554-bb438e6dd3db}, !- Source Object
  6,                                      !- Outlet Port
  {86985adc-b8f1-42c5-8365-58d365091676}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f50a2ed-4ef7-46c6-aa24-300403e6a997}, !- Handle
  Node 97,                                !- Name
  {0c504c1a-06f5-48be-a9d6-659c1e728016}, !- Inlet Port
  {c9f5d0ad-9b77-43a7-9572-0a8560bf73ba}; !- Outlet Port

OS:Connection,
  {0d17becf-5608-4479-8a5c-d03d45550570}, !- Handle
  {b3204a60-4732-4a6e-8ed8-a04313677515}, !- Name
  {86985adc-b8f1-42c5-8365-58d365091676}, !- Source Object
  3,                                      !- Outlet Port
  {f7c11699-3d27-4ff4-9492-aeede88e3a48}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c504c1a-06f5-48be-a9d6-659c1e728016}, !- Handle
  {ca37c8b4-cdc1-4a76-8eaf-da20dcb8dacc}, !- Name
  {f7c11699-3d27-4ff4-9492-aeede88e3a48}, !- Source Object
  6,                                      !- Outlet Port
  {7f50a2ed-4ef7-46c6-aa24-300403e6a997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f5d0ad-9b77-43a7-9572-0a8560bf73ba}, !- Handle
  {5acd90eb-b71b-4542-8ca4-61fb562de9bf}, !- Name
  {7f50a2ed-4ef7-46c6-aa24-300403e6a997}, !- Source Object
  3,                                      !- Outlet Port
  {40983050-c6fb-4c53-88ca-2dab168c36be}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {09f8e738-2491-4046-836a-752ce81280bb}, !- Handle
  Controller Water Coil 6,                !- Name
  {f7c11699-3d27-4ff4-9492-aeede88e3a48}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7db0f72a-a214-49e9-8c6c-5b36c6ecc406}, !- Handle
  finished basement zone|unit 2 Fan Coil fan, !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {344cec54-1e0f-4ba2-9f41-5fd193ee83ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73a44426-364f-46fc-9135-1cac63f3cfc5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {344cec54-1e0f-4ba2-9f41-5fd193ee83ef}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73a44426-364f-46fc-9135-1cac63f3cfc5}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {18da5100-471b-4bbb-b010-eb9f899e5867}, !- Handle
  finished basement zone|unit 2 FCU,      !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {861946be-bca8-4530-9bce-db7569e321ab}, !- Air Inlet Node Name
  {6c09a9e5-5460-444f-afcf-ee63a3e9044a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7db0f72a-a214-49e9-8c6c-5b36c6ecc406}, !- Supply Air Fan Name
  {95dba7d8-747d-4449-a74c-9c9f863b3c1b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f7c11699-3d27-4ff4-9492-aeede88e3a48}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {33210168-7b88-4b98-9ff8-2f953dba7e55}, !- Handle
  Node 98,                                !- Name
  {e4ae87fe-2d97-40e7-8a95-44dfd95fd875}, !- Inlet Port
  {861946be-bca8-4530-9bce-db7569e321ab}; !- Outlet Port

OS:Connection,
  {e4ae87fe-2d97-40e7-8a95-44dfd95fd875}, !- Handle
  {7db23768-cc7b-4be9-bb63-5ba5c697b3c9}, !- Name
  {5167ce9a-f24e-45af-9e1d-e20bb7273e74}, !- Source Object
  3,                                      !- Outlet Port
  {33210168-7b88-4b98-9ff8-2f953dba7e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861946be-bca8-4530-9bce-db7569e321ab}, !- Handle
  {65f1b12c-56aa-40e6-acc6-5f9c5672b0bd}, !- Name
  {33210168-7b88-4b98-9ff8-2f953dba7e55}, !- Source Object
  3,                                      !- Outlet Port
  {18da5100-471b-4bbb-b010-eb9f899e5867}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c3fd4d4d-feaa-40bd-806d-b2a303906062}, !- Handle
  Node 99,                                !- Name
  {6c09a9e5-5460-444f-afcf-ee63a3e9044a}, !- Inlet Port
  {3e39a657-4a63-4e07-971c-83abff833a01}; !- Outlet Port

OS:Connection,
  {3e39a657-4a63-4e07-971c-83abff833a01}, !- Handle
  {c99f8872-f6f1-4e8c-af50-b5c36068f132}, !- Name
  {c3fd4d4d-feaa-40bd-806d-b2a303906062}, !- Source Object
  3,                                      !- Outlet Port
  {447387e2-86eb-434b-9b82-d003e7b35ff1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c09a9e5-5460-444f-afcf-ee63a3e9044a}, !- Handle
  {cd6b6c47-8da0-4b99-8af3-62c6982147d0}, !- Name
  {18da5100-471b-4bbb-b010-eb9f899e5867}, !- Source Object
  10,                                     !- Outlet Port
  {c3fd4d4d-feaa-40bd-806d-b2a303906062}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fb0482e1-86bd-4eea-96a3-f3b9964c5252}, !- Handle
  living zone|unit 2 'FCU Cooling Coil,   !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d6d3d85d-a14b-4a5e-b7f7-adf935aa7a1d}, !- Water Inlet Node Name
  {58599449-1744-4b7e-905e-4b46e2e2816b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {278dc9ab-838e-47fd-a652-6ce0325093ac}, !- Handle
  Node 100,                               !- Name
  {e58cf2ab-1362-4c1c-879c-8b51ae67d3a4}, !- Inlet Port
  {d6d3d85d-a14b-4a5e-b7f7-adf935aa7a1d}; !- Outlet Port

OS:Connection,
  {e58cf2ab-1362-4c1c-879c-8b51ae67d3a4}, !- Handle
  {58a17a86-58a6-4323-8b14-3139de532fe3}, !- Name
  {0fd50214-78c5-41e8-8f35-7019f52e88bd}, !- Source Object
  7,                                      !- Outlet Port
  {278dc9ab-838e-47fd-a652-6ce0325093ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c533d563-0e76-48bf-8fa8-d777237bbff0}, !- Handle
  Node 101,                               !- Name
  {58599449-1744-4b7e-905e-4b46e2e2816b}, !- Inlet Port
  {4ee28f15-7b25-4bd0-b2bc-6c7664fd86f2}; !- Outlet Port

OS:Connection,
  {d6d3d85d-a14b-4a5e-b7f7-adf935aa7a1d}, !- Handle
  {711621b3-4ed9-4609-9546-f264076def35}, !- Name
  {278dc9ab-838e-47fd-a652-6ce0325093ac}, !- Source Object
  3,                                      !- Outlet Port
  {fb0482e1-86bd-4eea-96a3-f3b9964c5252}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {58599449-1744-4b7e-905e-4b46e2e2816b}, !- Handle
  {9df7680a-d170-4dc8-a2b6-40a1584417cc}, !- Name
  {fb0482e1-86bd-4eea-96a3-f3b9964c5252}, !- Source Object
  11,                                     !- Outlet Port
  {c533d563-0e76-48bf-8fa8-d777237bbff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee28f15-7b25-4bd0-b2bc-6c7664fd86f2}, !- Handle
  {26181bfa-e99a-42af-aafc-9a26601c0861}, !- Name
  {c533d563-0e76-48bf-8fa8-d777237bbff0}, !- Source Object
  3,                                      !- Outlet Port
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7d43a2a0-a4fd-487b-900f-26ce256fcf62}, !- Handle
  Controller Water Coil 7,                !- Name
  {fb0482e1-86bd-4eea-96a3-f3b9964c5252}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6bbf20bf-bcae-4998-b630-6ddfedf27357}, !- Handle
  living zone|unit 2 FCU Heating Coil,    !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {10417e9a-4930-48f1-9d82-5f757a83f341}, !- Water Inlet Node Name
  {ff5c5620-4bd4-43aa-a660-3c82e274405b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {75d4a3ef-f536-4ceb-8a32-026dac3f0888}, !- Handle
  Node 102,                               !- Name
  {5f760e13-2a34-43db-8074-3ed34dfd0d3b}, !- Inlet Port
  {10417e9a-4930-48f1-9d82-5f757a83f341}; !- Outlet Port

OS:Connection,
  {5f760e13-2a34-43db-8074-3ed34dfd0d3b}, !- Handle
  {0bda5bf8-a395-455a-98f8-b4f326ab9464}, !- Name
  {a88d9d0f-a7d8-492e-a554-bb438e6dd3db}, !- Source Object
  7,                                      !- Outlet Port
  {75d4a3ef-f536-4ceb-8a32-026dac3f0888}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af1ec6ee-902e-4383-aeb1-cec6f73a8370}, !- Handle
  Node 103,                               !- Name
  {ff5c5620-4bd4-43aa-a660-3c82e274405b}, !- Inlet Port
  {b18e74ed-abcc-449d-9f51-4f0771b306c1}; !- Outlet Port

OS:Connection,
  {10417e9a-4930-48f1-9d82-5f757a83f341}, !- Handle
  {5ca80653-310c-463a-b59e-8aaad4ffc6bb}, !- Name
  {75d4a3ef-f536-4ceb-8a32-026dac3f0888}, !- Source Object
  3,                                      !- Outlet Port
  {6bbf20bf-bcae-4998-b630-6ddfedf27357}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff5c5620-4bd4-43aa-a660-3c82e274405b}, !- Handle
  {7f2e3402-4ac0-4f24-ac69-d59428f8a057}, !- Name
  {6bbf20bf-bcae-4998-b630-6ddfedf27357}, !- Source Object
  6,                                      !- Outlet Port
  {af1ec6ee-902e-4383-aeb1-cec6f73a8370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18e74ed-abcc-449d-9f51-4f0771b306c1}, !- Handle
  {5b449dce-1da3-4632-a6b7-64529e797c14}, !- Name
  {af1ec6ee-902e-4383-aeb1-cec6f73a8370}, !- Source Object
  3,                                      !- Outlet Port
  {40983050-c6fb-4c53-88ca-2dab168c36be}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {68a02dac-21c9-40e3-9be1-7de65828bd0f}, !- Handle
  Controller Water Coil 8,                !- Name
  {6bbf20bf-bcae-4998-b630-6ddfedf27357}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5349a482-90a0-43f9-8080-1f0f4d3989d4}, !- Handle
  living zone|unit 2 Fan Coil fan,        !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad3ea6a1-085c-4752-94de-30df1039004a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {89598572-aa91-4c9e-b409-ba47582edc41}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ad3ea6a1-085c-4752-94de-30df1039004a}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {89598572-aa91-4c9e-b409-ba47582edc41}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f8af6530-ff9e-483e-9649-e26d3f138631}, !- Handle
  living zone|unit 2 FCU,                 !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e4b8f263-15bb-49ba-9bc7-beacaf6f784d}, !- Air Inlet Node Name
  {8b0784f6-60ff-4062-9246-d8ded03027c6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5349a482-90a0-43f9-8080-1f0f4d3989d4}, !- Supply Air Fan Name
  {fb0482e1-86bd-4eea-96a3-f3b9964c5252}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6bbf20bf-bcae-4998-b630-6ddfedf27357}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ff103d43-0b37-4281-9cc1-028b6e76497c}, !- Handle
  Node 104,                               !- Name
  {db209442-57c0-4a29-b018-d9673a7face7}, !- Inlet Port
  {e4b8f263-15bb-49ba-9bc7-beacaf6f784d}; !- Outlet Port

OS:Connection,
  {db209442-57c0-4a29-b018-d9673a7face7}, !- Handle
  {c5403b68-8867-49eb-a7f5-f625c157bb76}, !- Name
  {81b6e4cf-498f-4c98-a9e2-25d5e0bcfbc5}, !- Source Object
  3,                                      !- Outlet Port
  {ff103d43-0b37-4281-9cc1-028b6e76497c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b8f263-15bb-49ba-9bc7-beacaf6f784d}, !- Handle
  {4424e744-e682-487a-ae3e-f2c0cb2fc9de}, !- Name
  {ff103d43-0b37-4281-9cc1-028b6e76497c}, !- Source Object
  3,                                      !- Outlet Port
  {f8af6530-ff9e-483e-9649-e26d3f138631}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3577bf69-53ad-4250-a74a-45c28182ae9a}, !- Handle
  Node 105,                               !- Name
  {8b0784f6-60ff-4062-9246-d8ded03027c6}, !- Inlet Port
  {b7308bf0-c9df-42bf-9028-3a6447e1bd89}; !- Outlet Port

OS:Connection,
  {b7308bf0-c9df-42bf-9028-3a6447e1bd89}, !- Handle
  {e3ff899f-9159-42fe-988d-2eb891d9df69}, !- Name
  {3577bf69-53ad-4250-a74a-45c28182ae9a}, !- Source Object
  3,                                      !- Outlet Port
  {feefe39f-7e03-4d02-bd93-e42abbc50d21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b0784f6-60ff-4062-9246-d8ded03027c6}, !- Handle
  {d9a59d2d-2b6c-49c6-8719-20132ae899bb}, !- Name
  {f8af6530-ff9e-483e-9649-e26d3f138631}, !- Source Object
  10,                                     !- Outlet Port
  {3577bf69-53ad-4250-a74a-45c28182ae9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c94a9e83-1165-4bde-ba21-4f450c62ee15}, !- Handle
  finished basement zone|unit 3 'FCU Cooling Coil, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {49cd7f9d-ef91-41a9-b5c6-2476de3c472b}, !- Water Inlet Node Name
  {853b08a8-47ac-48d1-b615-61995ac30e79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {ed064995-7066-4658-a897-277abfd53a98}, !- Handle
  Node 106,                               !- Name
  {2b3ff72c-db0d-4d2c-a3fe-7d1a096282a0}, !- Inlet Port
  {49cd7f9d-ef91-41a9-b5c6-2476de3c472b}; !- Outlet Port

OS:Connection,
  {2b3ff72c-db0d-4d2c-a3fe-7d1a096282a0}, !- Handle
  {2ecd8d41-91e5-4859-b4f0-9be8818fea79}, !- Name
  {0fd50214-78c5-41e8-8f35-7019f52e88bd}, !- Source Object
  8,                                      !- Outlet Port
  {ed064995-7066-4658-a897-277abfd53a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ebb831f-7bef-49cc-b228-3a83e34a1545}, !- Handle
  Node 107,                               !- Name
  {853b08a8-47ac-48d1-b615-61995ac30e79}, !- Inlet Port
  {8d128fcf-15a6-4506-9e86-bdfd75e43762}; !- Outlet Port

OS:Connection,
  {49cd7f9d-ef91-41a9-b5c6-2476de3c472b}, !- Handle
  {12a492b7-d744-48fb-9b59-5c75eca8495c}, !- Name
  {ed064995-7066-4658-a897-277abfd53a98}, !- Source Object
  3,                                      !- Outlet Port
  {c94a9e83-1165-4bde-ba21-4f450c62ee15}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {853b08a8-47ac-48d1-b615-61995ac30e79}, !- Handle
  {738e0232-2c97-4415-a309-e1c604ff411d}, !- Name
  {c94a9e83-1165-4bde-ba21-4f450c62ee15}, !- Source Object
  11,                                     !- Outlet Port
  {2ebb831f-7bef-49cc-b228-3a83e34a1545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d128fcf-15a6-4506-9e86-bdfd75e43762}, !- Handle
  {90c9f863-34f7-4bc9-90b9-5dae8c7aee47}, !- Name
  {2ebb831f-7bef-49cc-b228-3a83e34a1545}, !- Source Object
  3,                                      !- Outlet Port
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5dab8617-4c53-45a7-a247-4e87c96ba74e}, !- Handle
  Controller Water Coil 9,                !- Name
  {c94a9e83-1165-4bde-ba21-4f450c62ee15}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {44a91e75-6ab8-41b6-95b1-f687502a3196}, !- Handle
  finished basement zone|unit 3 FCU Heating Coil, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1f7373b-2431-4807-ba4b-2bc30a9ad429}, !- Water Inlet Node Name
  {3cca063e-e364-4a7c-bf4a-488a71182f7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e38cbbf-057d-47b4-beb0-5c8bcae5b8c8}, !- Handle
  Node 108,                               !- Name
  {11957413-bfd0-4917-a9cd-ecbfbb96aa2e}, !- Inlet Port
  {e1f7373b-2431-4807-ba4b-2bc30a9ad429}; !- Outlet Port

OS:Connection,
  {11957413-bfd0-4917-a9cd-ecbfbb96aa2e}, !- Handle
  {ded26781-2a53-467c-97f9-d3edcdf5e254}, !- Name
  {a88d9d0f-a7d8-492e-a554-bb438e6dd3db}, !- Source Object
  8,                                      !- Outlet Port
  {7e38cbbf-057d-47b4-beb0-5c8bcae5b8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0898fa47-fdff-4b64-aec9-9e96cc9afc33}, !- Handle
  Node 109,                               !- Name
  {3cca063e-e364-4a7c-bf4a-488a71182f7a}, !- Inlet Port
  {2b6d1502-69b6-4ef1-95bc-674fe42fe686}; !- Outlet Port

OS:Connection,
  {e1f7373b-2431-4807-ba4b-2bc30a9ad429}, !- Handle
  {076edfb6-40ed-4df0-af0c-79fe84ceaecc}, !- Name
  {7e38cbbf-057d-47b4-beb0-5c8bcae5b8c8}, !- Source Object
  3,                                      !- Outlet Port
  {44a91e75-6ab8-41b6-95b1-f687502a3196}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3cca063e-e364-4a7c-bf4a-488a71182f7a}, !- Handle
  {62e585cc-50b0-46a8-928d-736b1e43bdab}, !- Name
  {44a91e75-6ab8-41b6-95b1-f687502a3196}, !- Source Object
  6,                                      !- Outlet Port
  {0898fa47-fdff-4b64-aec9-9e96cc9afc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b6d1502-69b6-4ef1-95bc-674fe42fe686}, !- Handle
  {357032f8-3e53-4462-9c97-656417255467}, !- Name
  {0898fa47-fdff-4b64-aec9-9e96cc9afc33}, !- Source Object
  3,                                      !- Outlet Port
  {40983050-c6fb-4c53-88ca-2dab168c36be}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {22fd0ef1-82d0-4841-b8a2-47dfa8a6d0ed}, !- Handle
  Controller Water Coil 10,               !- Name
  {44a91e75-6ab8-41b6-95b1-f687502a3196}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {dfa4bfbd-16c4-4236-9f85-7edca7171ad4}, !- Handle
  finished basement zone|unit 3 Fan Coil fan, !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b8be442-0a7f-425a-9145-158b3b25a960}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4dca8a18-7810-46ee-8035-1d0f12c50e24}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4b8be442-0a7f-425a-9145-158b3b25a960}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4dca8a18-7810-46ee-8035-1d0f12c50e24}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {34c7d053-2e47-4fc9-8fdf-33f35fec942d}, !- Handle
  finished basement zone|unit 3 FCU,      !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1727e401-94b2-4b45-8621-4ea5cab4785d}, !- Air Inlet Node Name
  {610cdd94-b21d-491d-a734-cc619141ae01}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {dfa4bfbd-16c4-4236-9f85-7edca7171ad4}, !- Supply Air Fan Name
  {c94a9e83-1165-4bde-ba21-4f450c62ee15}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {44a91e75-6ab8-41b6-95b1-f687502a3196}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f712de66-05f6-4e86-9e1c-b9cb3ef548d3}, !- Handle
  Node 110,                               !- Name
  {da9d7309-97f3-402d-abcc-2b0ff37a8c29}, !- Inlet Port
  {1727e401-94b2-4b45-8621-4ea5cab4785d}; !- Outlet Port

OS:Connection,
  {da9d7309-97f3-402d-abcc-2b0ff37a8c29}, !- Handle
  {82d001ed-7a91-4a3d-a997-c1dedb908ce7}, !- Name
  {09b34c26-411f-40bb-8c08-e114376e0cf0}, !- Source Object
  3,                                      !- Outlet Port
  {f712de66-05f6-4e86-9e1c-b9cb3ef548d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1727e401-94b2-4b45-8621-4ea5cab4785d}, !- Handle
  {ab71013c-8e55-440e-a63f-d0030e399e81}, !- Name
  {f712de66-05f6-4e86-9e1c-b9cb3ef548d3}, !- Source Object
  3,                                      !- Outlet Port
  {34c7d053-2e47-4fc9-8fdf-33f35fec942d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {294849e7-dc23-443c-9fab-10fddfc67197}, !- Handle
  Node 111,                               !- Name
  {610cdd94-b21d-491d-a734-cc619141ae01}, !- Inlet Port
  {498834ca-dbe3-41a5-a8e3-24194106b8e6}; !- Outlet Port

OS:Connection,
  {498834ca-dbe3-41a5-a8e3-24194106b8e6}, !- Handle
  {868a614f-9512-4ebe-a6c4-34fe3fd77bd8}, !- Name
  {294849e7-dc23-443c-9fab-10fddfc67197}, !- Source Object
  3,                                      !- Outlet Port
  {247a6d33-d933-49c0-b8ba-4eedfd6f6aa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {610cdd94-b21d-491d-a734-cc619141ae01}, !- Handle
  {f77efc8c-41dd-4893-aacd-d9dd06c46349}, !- Name
  {34c7d053-2e47-4fc9-8fdf-33f35fec942d}, !- Source Object
  10,                                     !- Outlet Port
  {294849e7-dc23-443c-9fab-10fddfc67197}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d08bf909-7976-4c9a-ba24-1275da552e2e}, !- Handle
  living zone|unit 3 'FCU Cooling Coil,   !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7b384608-8467-42e8-b235-9764f864f23f}, !- Water Inlet Node Name
  {be335c42-c1a5-45db-bb66-9d963911652b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {1ca8bfb9-b0a5-47c4-bdb9-d7b8b75d6d82}, !- Handle
  Node 112,                               !- Name
  {c9c1e2d3-dd1f-4e06-9cc9-ff55f92d71c9}, !- Inlet Port
  {7b384608-8467-42e8-b235-9764f864f23f}; !- Outlet Port

OS:Connection,
  {c9c1e2d3-dd1f-4e06-9cc9-ff55f92d71c9}, !- Handle
  {fefe472b-227a-47ad-afc9-be89ea048263}, !- Name
  {0fd50214-78c5-41e8-8f35-7019f52e88bd}, !- Source Object
  9,                                      !- Outlet Port
  {1ca8bfb9-b0a5-47c4-bdb9-d7b8b75d6d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6dffbf9-763e-4c7b-a98e-6c183283ec2c}, !- Handle
  Node 113,                               !- Name
  {be335c42-c1a5-45db-bb66-9d963911652b}, !- Inlet Port
  {4e8bbeda-2100-443f-91d7-78cb92ca1eca}; !- Outlet Port

OS:Connection,
  {7b384608-8467-42e8-b235-9764f864f23f}, !- Handle
  {f30f696c-afb9-4db6-b536-c9b6d82f17c0}, !- Name
  {1ca8bfb9-b0a5-47c4-bdb9-d7b8b75d6d82}, !- Source Object
  3,                                      !- Outlet Port
  {d08bf909-7976-4c9a-ba24-1275da552e2e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {be335c42-c1a5-45db-bb66-9d963911652b}, !- Handle
  {96beaaa2-b1a8-4f9d-b2c2-ea11e0be4962}, !- Name
  {d08bf909-7976-4c9a-ba24-1275da552e2e}, !- Source Object
  11,                                     !- Outlet Port
  {b6dffbf9-763e-4c7b-a98e-6c183283ec2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8bbeda-2100-443f-91d7-78cb92ca1eca}, !- Handle
  {49bbff27-0567-4600-bebf-f48f41eecf63}, !- Name
  {b6dffbf9-763e-4c7b-a98e-6c183283ec2c}, !- Source Object
  3,                                      !- Outlet Port
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {694f598b-9b71-475c-82be-3ca163210835}, !- Handle
  Controller Water Coil 11,               !- Name
  {d08bf909-7976-4c9a-ba24-1275da552e2e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {aa050156-89e4-4506-ad8f-d17b00e157a7}, !- Handle
  living zone|unit 3 FCU Heating Coil,    !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4c4b3025-b0d7-46fa-ae87-82925082543b}, !- Water Inlet Node Name
  {ca7a07fc-3013-4468-8053-89aef688b312}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1aff8ac3-4358-429b-b979-b5a0df21eaf7}, !- Handle
  Node 114,                               !- Name
  {237b25d7-f83c-41c0-9f75-a9c5c208f1bc}, !- Inlet Port
  {4c4b3025-b0d7-46fa-ae87-82925082543b}; !- Outlet Port

OS:Connection,
  {237b25d7-f83c-41c0-9f75-a9c5c208f1bc}, !- Handle
  {f6ee6592-bfa3-4a69-9c78-69fa282b1385}, !- Name
  {a88d9d0f-a7d8-492e-a554-bb438e6dd3db}, !- Source Object
  9,                                      !- Outlet Port
  {1aff8ac3-4358-429b-b979-b5a0df21eaf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a27d7fb1-6187-43c7-8651-9590481dbac9}, !- Handle
  Node 115,                               !- Name
  {ca7a07fc-3013-4468-8053-89aef688b312}, !- Inlet Port
  {14a54ea3-f07d-4d32-9ec0-d681ae2b895c}; !- Outlet Port

OS:Connection,
  {4c4b3025-b0d7-46fa-ae87-82925082543b}, !- Handle
  {7e400421-c44d-4348-af31-73f4c09c9458}, !- Name
  {1aff8ac3-4358-429b-b979-b5a0df21eaf7}, !- Source Object
  3,                                      !- Outlet Port
  {aa050156-89e4-4506-ad8f-d17b00e157a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca7a07fc-3013-4468-8053-89aef688b312}, !- Handle
  {fb4c37c5-a79e-45cb-989c-b3f351a500d8}, !- Name
  {aa050156-89e4-4506-ad8f-d17b00e157a7}, !- Source Object
  6,                                      !- Outlet Port
  {a27d7fb1-6187-43c7-8651-9590481dbac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a54ea3-f07d-4d32-9ec0-d681ae2b895c}, !- Handle
  {c03a30ce-e748-4a09-b49e-3fe106c5de4c}, !- Name
  {a27d7fb1-6187-43c7-8651-9590481dbac9}, !- Source Object
  3,                                      !- Outlet Port
  {40983050-c6fb-4c53-88ca-2dab168c36be}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3f779ccc-371b-4242-ab15-d4a29993479c}, !- Handle
  Controller Water Coil 12,               !- Name
  {aa050156-89e4-4506-ad8f-d17b00e157a7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9b16ad6a-5c71-4d71-a921-714110bcefba}, !- Handle
  living zone|unit 3 Fan Coil fan,        !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2e51591-f8b9-4ed9-b616-63e9a1e67054}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6127d20-46a5-45a3-8106-13316727fac1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e2e51591-f8b9-4ed9-b616-63e9a1e67054}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6127d20-46a5-45a3-8106-13316727fac1}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4608e4f5-3ea2-4eb4-aa71-3f4e572bd3b8}, !- Handle
  living zone|unit 3 FCU,                 !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fa4a37f0-25d8-4117-8226-ed5e0b8f9e0e}, !- Air Inlet Node Name
  {6d910be5-54f3-449a-b0b7-532652bb969c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9b16ad6a-5c71-4d71-a921-714110bcefba}, !- Supply Air Fan Name
  {d08bf909-7976-4c9a-ba24-1275da552e2e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {aa050156-89e4-4506-ad8f-d17b00e157a7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2381c6d4-3185-42e2-92c1-b147a60d16d8}, !- Handle
  Node 116,                               !- Name
  {106da938-560f-4d68-9b4f-2abcd0d75223}, !- Inlet Port
  {fa4a37f0-25d8-4117-8226-ed5e0b8f9e0e}; !- Outlet Port

OS:Connection,
  {106da938-560f-4d68-9b4f-2abcd0d75223}, !- Handle
  {47a869ab-6c3d-40eb-b757-41eb1a970d34}, !- Name
  {e86c14ea-2641-457e-a8ba-54021bf6719c}, !- Source Object
  3,                                      !- Outlet Port
  {2381c6d4-3185-42e2-92c1-b147a60d16d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4a37f0-25d8-4117-8226-ed5e0b8f9e0e}, !- Handle
  {786f0836-bef3-403c-87c0-4adff860cb1e}, !- Name
  {2381c6d4-3185-42e2-92c1-b147a60d16d8}, !- Source Object
  3,                                      !- Outlet Port
  {4608e4f5-3ea2-4eb4-aa71-3f4e572bd3b8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f0ed8923-ecaa-460f-8b9b-66eff9732e16}, !- Handle
  Node 117,                               !- Name
  {6d910be5-54f3-449a-b0b7-532652bb969c}, !- Inlet Port
  {14f7e622-0474-4aac-936a-ac57c50fbdd8}; !- Outlet Port

OS:Connection,
  {14f7e622-0474-4aac-936a-ac57c50fbdd8}, !- Handle
  {6bfc0c87-3a12-41c1-96ea-8fcd7cd084c7}, !- Name
  {f0ed8923-ecaa-460f-8b9b-66eff9732e16}, !- Source Object
  3,                                      !- Outlet Port
  {27102396-e759-405a-a4fc-03c2b93dfd6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d910be5-54f3-449a-b0b7-532652bb969c}, !- Handle
  {f36581f5-a35d-428f-8b91-b817f483d99e}, !- Name
  {4608e4f5-3ea2-4eb4-aa71-3f4e572bd3b8}, !- Source Object
  10,                                     !- Outlet Port
  {f0ed8923-ecaa-460f-8b9b-66eff9732e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {dbdc45b9-932c-4b92-8aaa-c1a31da2d731}, !- Handle
  living zone|unit 4 'FCU Cooling Coil,   !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b7f2daaf-d38f-4253-9534-6cec0f2df29e}, !- Water Inlet Node Name
  {3a9f4e37-37a6-4e18-9fae-94140b58f0c3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {4dbfce6f-7caf-474e-b01b-d785c23e5361}, !- Handle
  Node 118,                               !- Name
  {d0cfe78e-1ab1-43b8-8f99-222a3b3f7c0e}, !- Inlet Port
  {b7f2daaf-d38f-4253-9534-6cec0f2df29e}; !- Outlet Port

OS:Connection,
  {d0cfe78e-1ab1-43b8-8f99-222a3b3f7c0e}, !- Handle
  {c0de7f4f-69ff-4c52-ba6f-165a8c7911b3}, !- Name
  {0fd50214-78c5-41e8-8f35-7019f52e88bd}, !- Source Object
  10,                                     !- Outlet Port
  {4dbfce6f-7caf-474e-b01b-d785c23e5361}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23ca9cf1-12a3-4a9e-b87b-79ae46e07e3c}, !- Handle
  Node 119,                               !- Name
  {3a9f4e37-37a6-4e18-9fae-94140b58f0c3}, !- Inlet Port
  {88528ac1-d6a0-4fcb-b139-9d7c3de49aa8}; !- Outlet Port

OS:Connection,
  {b7f2daaf-d38f-4253-9534-6cec0f2df29e}, !- Handle
  {bb741975-04a5-4f58-ad0f-648a57ccfc42}, !- Name
  {4dbfce6f-7caf-474e-b01b-d785c23e5361}, !- Source Object
  3,                                      !- Outlet Port
  {dbdc45b9-932c-4b92-8aaa-c1a31da2d731}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3a9f4e37-37a6-4e18-9fae-94140b58f0c3}, !- Handle
  {b59c02ed-ff0f-47c2-8e7e-aa0858acd844}, !- Name
  {dbdc45b9-932c-4b92-8aaa-c1a31da2d731}, !- Source Object
  11,                                     !- Outlet Port
  {23ca9cf1-12a3-4a9e-b87b-79ae46e07e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88528ac1-d6a0-4fcb-b139-9d7c3de49aa8}, !- Handle
  {871bd913-310c-489a-8b3c-07a398aea9c7}, !- Name
  {23ca9cf1-12a3-4a9e-b87b-79ae46e07e3c}, !- Source Object
  3,                                      !- Outlet Port
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb02aa37-863d-4ef8-8cfb-d6888dd55ca3}, !- Handle
  Controller Water Coil 13,               !- Name
  {dbdc45b9-932c-4b92-8aaa-c1a31da2d731}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {c641c987-2bf7-4538-b20f-ce386875318b}, !- Handle
  living zone|unit 4 FCU Heating Coil,    !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64a140c1-ac50-47c7-a2ea-86a61d7c2972}, !- Water Inlet Node Name
  {1e09aac1-06df-4ba3-b0f4-f40d03433654}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1e8d9afa-2af0-4406-bc66-b4c8699315e5}, !- Handle
  Node 120,                               !- Name
  {cf501128-3159-4727-899e-3afc0d5506a1}, !- Inlet Port
  {64a140c1-ac50-47c7-a2ea-86a61d7c2972}; !- Outlet Port

OS:Connection,
  {cf501128-3159-4727-899e-3afc0d5506a1}, !- Handle
  {5081ac16-b506-4b57-acc8-db173c2a2e68}, !- Name
  {a88d9d0f-a7d8-492e-a554-bb438e6dd3db}, !- Source Object
  10,                                     !- Outlet Port
  {1e8d9afa-2af0-4406-bc66-b4c8699315e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48eedb96-fe19-40bc-aba6-1d22552bbb67}, !- Handle
  Node 121,                               !- Name
  {1e09aac1-06df-4ba3-b0f4-f40d03433654}, !- Inlet Port
  {76c6e22b-59f4-42f5-831e-04f5f2ac940e}; !- Outlet Port

OS:Connection,
  {64a140c1-ac50-47c7-a2ea-86a61d7c2972}, !- Handle
  {99cba69e-76b0-43f3-ba08-ede604ca8f2a}, !- Name
  {1e8d9afa-2af0-4406-bc66-b4c8699315e5}, !- Source Object
  3,                                      !- Outlet Port
  {c641c987-2bf7-4538-b20f-ce386875318b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1e09aac1-06df-4ba3-b0f4-f40d03433654}, !- Handle
  {62e5ccbb-5416-4713-be6d-1bf4b6940438}, !- Name
  {c641c987-2bf7-4538-b20f-ce386875318b}, !- Source Object
  6,                                      !- Outlet Port
  {48eedb96-fe19-40bc-aba6-1d22552bbb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c6e22b-59f4-42f5-831e-04f5f2ac940e}, !- Handle
  {173ea0aa-434b-403e-afe7-dc6c068009e9}, !- Name
  {48eedb96-fe19-40bc-aba6-1d22552bbb67}, !- Source Object
  3,                                      !- Outlet Port
  {40983050-c6fb-4c53-88ca-2dab168c36be}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c6732e7-3e3a-483e-a0c0-b1d76ea32057}, !- Handle
  Controller Water Coil 14,               !- Name
  {c641c987-2bf7-4538-b20f-ce386875318b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {89091661-784b-467e-92a4-e0878a24d66b}, !- Handle
  living zone|unit 4 Fan Coil fan,        !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92dc78cf-cc49-489d-913d-d4826d0d3411}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cd947bea-3ecc-4032-8f57-abcc833bcfaf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {92dc78cf-cc49-489d-913d-d4826d0d3411}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cd947bea-3ecc-4032-8f57-abcc833bcfaf}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0950b3ab-4775-48f9-9f49-2a16b67bd60e}, !- Handle
  living zone|unit 4 FCU,                 !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1ff8b93e-3970-436c-a1e3-6ed7aa0acdc8}, !- Air Inlet Node Name
  {996bbd7b-9b3c-4328-82f9-741be955c8cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {89091661-784b-467e-92a4-e0878a24d66b}, !- Supply Air Fan Name
  {dbdc45b9-932c-4b92-8aaa-c1a31da2d731}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {c641c987-2bf7-4538-b20f-ce386875318b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c9d9153a-74e1-4fab-98ad-aed314a1959a}, !- Handle
  Node 122,                               !- Name
  {7fba413c-46ad-4f33-a47a-90be7fc6cdd0}, !- Inlet Port
  {1ff8b93e-3970-436c-a1e3-6ed7aa0acdc8}; !- Outlet Port

OS:Connection,
  {7fba413c-46ad-4f33-a47a-90be7fc6cdd0}, !- Handle
  {60a8429b-7c76-43c2-9a67-c0b9a0cddad1}, !- Name
  {2afe9b21-0e63-41e7-890a-9933fa67cc66}, !- Source Object
  3,                                      !- Outlet Port
  {c9d9153a-74e1-4fab-98ad-aed314a1959a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ff8b93e-3970-436c-a1e3-6ed7aa0acdc8}, !- Handle
  {66a26480-5815-4f27-94a6-8720d62737e4}, !- Name
  {c9d9153a-74e1-4fab-98ad-aed314a1959a}, !- Source Object
  3,                                      !- Outlet Port
  {0950b3ab-4775-48f9-9f49-2a16b67bd60e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cf6c6eaf-a4c8-4d89-821b-d9f8e4c7291d}, !- Handle
  Node 123,                               !- Name
  {996bbd7b-9b3c-4328-82f9-741be955c8cf}, !- Inlet Port
  {2f91c96c-0bf5-46f6-a33a-4e817dbf5dcc}; !- Outlet Port

OS:Connection,
  {2f91c96c-0bf5-46f6-a33a-4e817dbf5dcc}, !- Handle
  {c6128edd-d77d-4ee6-b29a-85eb91c1d23d}, !- Name
  {cf6c6eaf-a4c8-4d89-821b-d9f8e4c7291d}, !- Source Object
  3,                                      !- Outlet Port
  {978c52ad-6dc7-4f32-bf0e-128e895224ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {996bbd7b-9b3c-4328-82f9-741be955c8cf}, !- Handle
  {95b8f139-e1a8-4c8d-9283-51a7608137b6}, !- Name
  {0950b3ab-4775-48f9-9f49-2a16b67bd60e}, !- Source Object
  10,                                     !- Outlet Port
  {cf6c6eaf-a4c8-4d89-821b-d9f8e4c7291d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e2add1e6-9792-46da-9230-5f8e94034066}, !- Handle
  finished basement zone|unit 4 'FCU Cooling Coil, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0c540c03-8562-4e9e-be2a-93f3f36e8dac}, !- Water Inlet Node Name
  {6ee780c9-553c-42f9-b0ef-4135822bdb10}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {ea6b694a-d5b7-46fc-9279-a7264de3bb2a}, !- Handle
  Node 124,                               !- Name
  {88e0ed72-896a-49d7-b9f0-fc6cfdefa649}, !- Inlet Port
  {0c540c03-8562-4e9e-be2a-93f3f36e8dac}; !- Outlet Port

OS:Connection,
  {88e0ed72-896a-49d7-b9f0-fc6cfdefa649}, !- Handle
  {a9f02361-e63b-4b4f-be0c-cd566072343f}, !- Name
  {0fd50214-78c5-41e8-8f35-7019f52e88bd}, !- Source Object
  11,                                     !- Outlet Port
  {ea6b694a-d5b7-46fc-9279-a7264de3bb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e520ab4-19e5-4110-9fdc-ac4f58a0c1dc}, !- Handle
  Node 125,                               !- Name
  {6ee780c9-553c-42f9-b0ef-4135822bdb10}, !- Inlet Port
  {359ba262-be3c-4cc7-a9c8-e67acd2b91cf}; !- Outlet Port

OS:Connection,
  {0c540c03-8562-4e9e-be2a-93f3f36e8dac}, !- Handle
  {2a10edd7-4d83-42e1-8c4a-e98b76afc7bf}, !- Name
  {ea6b694a-d5b7-46fc-9279-a7264de3bb2a}, !- Source Object
  3,                                      !- Outlet Port
  {e2add1e6-9792-46da-9230-5f8e94034066}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6ee780c9-553c-42f9-b0ef-4135822bdb10}, !- Handle
  {93590292-9b1b-483f-b8aa-4dac6b6f68b9}, !- Name
  {e2add1e6-9792-46da-9230-5f8e94034066}, !- Source Object
  11,                                     !- Outlet Port
  {7e520ab4-19e5-4110-9fdc-ac4f58a0c1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359ba262-be3c-4cc7-a9c8-e67acd2b91cf}, !- Handle
  {b7bfaf13-ac20-4ccf-9741-7069000d9b90}, !- Name
  {7e520ab4-19e5-4110-9fdc-ac4f58a0c1dc}, !- Source Object
  3,                                      !- Outlet Port
  {6204c266-bbde-4478-9a76-b3616976ad38}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ea712458-a19a-497c-a0db-8857f7313f04}, !- Handle
  Controller Water Coil 15,               !- Name
  {e2add1e6-9792-46da-9230-5f8e94034066}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {14eba344-7ab3-4f67-9953-65fdaa10a492}, !- Handle
  finished basement zone|unit 4 FCU Heating Coil, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {227f4567-83ca-45c5-8615-07e32440a055}, !- Water Inlet Node Name
  {4fe91347-c418-4134-91b9-e2c305cf3128}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd765e96-fb96-4c2e-8f1b-9d0225abd74a}, !- Handle
  Node 126,                               !- Name
  {de86f620-ad35-4b16-ad87-3acabbf603fe}, !- Inlet Port
  {227f4567-83ca-45c5-8615-07e32440a055}; !- Outlet Port

OS:Connection,
  {de86f620-ad35-4b16-ad87-3acabbf603fe}, !- Handle
  {61f62808-54b8-46b2-b5c4-a55e8a6823ed}, !- Name
  {a88d9d0f-a7d8-492e-a554-bb438e6dd3db}, !- Source Object
  11,                                     !- Outlet Port
  {dd765e96-fb96-4c2e-8f1b-9d0225abd74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d588a560-ea17-478e-b6d6-e7100e9fdfd1}, !- Handle
  Node 127,                               !- Name
  {4fe91347-c418-4134-91b9-e2c305cf3128}, !- Inlet Port
  {bfc38625-38dd-4046-b80a-5886ef8f8423}; !- Outlet Port

OS:Connection,
  {227f4567-83ca-45c5-8615-07e32440a055}, !- Handle
  {521ef938-a31d-414c-8f6b-94ee87868b2e}, !- Name
  {dd765e96-fb96-4c2e-8f1b-9d0225abd74a}, !- Source Object
  3,                                      !- Outlet Port
  {14eba344-7ab3-4f67-9953-65fdaa10a492}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4fe91347-c418-4134-91b9-e2c305cf3128}, !- Handle
  {9a593c68-6231-4e51-a739-68660eeafb41}, !- Name
  {14eba344-7ab3-4f67-9953-65fdaa10a492}, !- Source Object
  6,                                      !- Outlet Port
  {d588a560-ea17-478e-b6d6-e7100e9fdfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc38625-38dd-4046-b80a-5886ef8f8423}, !- Handle
  {053cd251-21a6-469c-b176-6c0ceb31f4cd}, !- Name
  {d588a560-ea17-478e-b6d6-e7100e9fdfd1}, !- Source Object
  3,                                      !- Outlet Port
  {40983050-c6fb-4c53-88ca-2dab168c36be}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {372869cf-46cc-41da-8136-c8ab3366eb79}, !- Handle
  Controller Water Coil 16,               !- Name
  {14eba344-7ab3-4f67-9953-65fdaa10a492}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {34ef67b0-bd40-45d6-b0e8-e84fd90553b9}, !- Handle
  finished basement zone|unit 4 Fan Coil fan, !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  0.16,                                   !- Fan Efficiency
  270.9,                                  !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09bdad60-a29b-49a8-b945-56159f7af375}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {710f6ecf-f62e-464a-a105-4d42683a4b58}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {09bdad60-a29b-49a8-b945-56159f7af375}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {710f6ecf-f62e-464a-a105-4d42683a4b58}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {38e40bf1-ce02-4621-95df-f4514d2f4d8e}, !- Handle
  finished basement zone|unit 4 FCU,      !- Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {23783963-f306-4f24-9337-12781c286d4b}, !- Air Inlet Node Name
  {c67745da-cc6c-4063-8896-9812216e938a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {34ef67b0-bd40-45d6-b0e8-e84fd90553b9}, !- Supply Air Fan Name
  {e2add1e6-9792-46da-9230-5f8e94034066}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {14eba344-7ab3-4f67-9953-65fdaa10a492}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ab47893e-7770-4d5e-ab46-9c08028d4629}, !- Handle
  Node 128,                               !- Name
  {c9b7d4cf-d9f5-44e4-bc5d-8301e4fd911d}, !- Inlet Port
  {23783963-f306-4f24-9337-12781c286d4b}; !- Outlet Port

OS:Connection,
  {c9b7d4cf-d9f5-44e4-bc5d-8301e4fd911d}, !- Handle
  {913fea7a-cb6c-46b5-9dd2-d8f26c005553}, !- Name
  {49c7328a-1eb2-4e3c-a757-dbd721a63181}, !- Source Object
  3,                                      !- Outlet Port
  {ab47893e-7770-4d5e-ab46-9c08028d4629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23783963-f306-4f24-9337-12781c286d4b}, !- Handle
  {6e811f3b-ac4d-481a-9731-f79bf2d84ee9}, !- Name
  {ab47893e-7770-4d5e-ab46-9c08028d4629}, !- Source Object
  3,                                      !- Outlet Port
  {38e40bf1-ce02-4621-95df-f4514d2f4d8e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {36902154-c833-41b6-abc3-8ea816228dcc}, !- Handle
  Node 129,                               !- Name
  {c67745da-cc6c-4063-8896-9812216e938a}, !- Inlet Port
  {ca7c754e-5c9e-4ea2-9407-d5e4a2ff11f5}; !- Outlet Port

OS:Connection,
  {ca7c754e-5c9e-4ea2-9407-d5e4a2ff11f5}, !- Handle
  {3aa1a215-4beb-4ade-a7d6-5724a96da7b6}, !- Name
  {36902154-c833-41b6-abc3-8ea816228dcc}, !- Source Object
  3,                                      !- Outlet Port
  {1cf228bb-cf85-436f-aaa8-919cae3617a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c67745da-cc6c-4063-8896-9812216e938a}, !- Handle
  {7783ebe1-b524-401d-83ad-9e040f51512c}, !- Name
  {38e40bf1-ce02-4621-95df-f4514d2f4d8e}, !- Source Object
  10,                                     !- Outlet Port
  {36902154-c833-41b6-abc3-8ea816228dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Handle
  residential cooling season,             !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  {ad916a40-38c3-4062-b724-75272a560a16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad916a40-38c3-4062-b724-75272a560a16}, !- Handle
  Schedule Day 10,                        !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b22b0565-a98f-4996-b86b-47d3c809ca09}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {32b15924-7401-4a02-862d-a837342af3e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32b15924-7401-4a02-862d-a837342af3e7}, !- Handle
  residential cooling season allday1,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94531042-561c-4b4e-95f8-9449ee401cf2}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6d09079f-a1e2-41e6-a324-1f66ad4cf6ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6d09079f-a1e2-41e6-a324-1f66ad4cf6ed}, !- Handle
  residential cooling season allday2,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {afb34f65-34f2-4549-bcc5-eaba46c3bb3a}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6babcf4e-edcd-4484-a442-30d12ad0931e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6babcf4e-edcd-4484-a442-30d12ad0931e}, !- Handle
  residential cooling season allday3,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3aaf7e49-af12-445f-999b-23a91aa7103e}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {dc9ecc44-5f23-4c2a-bfb1-6f72f1909c37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc9ecc44-5f23-4c2a-bfb1-6f72f1909c37}, !- Handle
  residential cooling season allday4,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3806a7b3-b262-414f-a965-dbbdb2cd5c4f}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {19682743-1434-4e4b-8e6b-22c61450bfcd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19682743-1434-4e4b-8e6b-22c61450bfcd}, !- Handle
  residential cooling season allday5,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4d6558d-d363-4485-b573-ba348a3711d7}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {005be451-d108-4ee5-88f5-0812d8b49a6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {005be451-d108-4ee5-88f5-0812d8b49a6a}, !- Handle
  residential cooling season allday6,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8b77ab7-4a5e-4977-b660-8af0c93488b9}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7e82d91a-91c7-46aa-8ceb-78979b307af5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e82d91a-91c7-46aa-8ceb-78979b307af5}, !- Handle
  residential cooling season allday7,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {269c081b-4192-41c6-b2a5-d4d418a494b1}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {777da54a-9747-4d69-8160-96015b3fefac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {777da54a-9747-4d69-8160-96015b3fefac}, !- Handle
  residential cooling season allday8,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bc6fd1a-3e79-49f9-bc3c-fc65db7116bd}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {438d280d-ff5b-4faf-b9af-46aad48cc87c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {438d280d-ff5b-4faf-b9af-46aad48cc87c}, !- Handle
  residential cooling season allday9,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {baf8f89d-6558-4cae-bcc8-85f5ea9b945f}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8b51802b-1770-4915-9f93-bb34c7ff3293}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b51802b-1770-4915-9f93-bb34c7ff3293}, !- Handle
  residential cooling season allday10,    !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {16f961e0-9945-489b-af48-d04ae1dc8a74}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05669092-a514-4411-87d2-e2a20710f6f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {05669092-a514-4411-87d2-e2a20710f6f8}, !- Handle
  residential cooling season allday11,    !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3dc992e-dc7f-4fc4-a9e9-737ed35325cb}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {6c1a0e50-83ae-48c5-a525-85f86f15a3f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6af3237c-2493-42fa-9338-880bdd6ef669}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6af3237c-2493-42fa-9338-880bdd6ef669}, !- Handle
  residential cooling season allday12,    !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9aec46d6-0635-4cce-96cb-824e0516857d}, !- Handle
  finished basement zone|unit 4 temperature setpoint, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Heating Setpoint Temperature Schedule Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e5c3eea-daa9-4348-90a2-91af2cc178c9}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Heating Setpoint Temperature Schedule Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26e2348f-cf64-46e1-80c5-fa8296a991f2}, !- Handle
  living zone temperature setpoint,       !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Heating Setpoint Temperature Schedule Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91979eb7-9eda-43df-802f-42f957c9a45b}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Heating Setpoint Temperature Schedule Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0437ad8c-7c9d-4fe6-9f62-53cbacb87bf2}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Heating Setpoint Temperature Schedule Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f11adbea-1ea4-405d-bb5e-4214428f5bef}, !- Handle
  finished basement zone|unit 3 temperature setpoint, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Heating Setpoint Temperature Schedule Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b8a26af-8e54-4f02-b145-592ea405997f}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Heating Setpoint Temperature Schedule Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0452859e-cf9f-42c3-aa79-eeb2a0aee545}, !- Handle
  finished basement zone|unit 2 temperature setpoint, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Heating Setpoint Temperature Schedule Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Handle
  residential heating season,             !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  {e0938d38-0e2f-4159-aa4f-6024a36c7559}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0938d38-0e2f-4159-aa4f-6024a36c7559}, !- Handle
  Schedule Day 1,                         !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb3b4ffb-89f6-43eb-b1df-5cabf1d97a8e}, !- Handle
  residential heating season allday ruleset1, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {efc90092-5c09-449c-9555-3e06fdb1886b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efc90092-5c09-449c-9555-3e06fdb1886b}, !- Handle
  residential heating season allday1,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38920b77-48f0-4c20-9ed3-fe6ee1049e06}, !- Handle
  residential heating season allday ruleset2, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3e1c42db-a7b3-4472-9c7e-e30b9ddbfb6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3e1c42db-a7b3-4472-9c7e-e30b9ddbfb6a}, !- Handle
  residential heating season allday2,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f889564f-b2a2-4772-962e-6f052e05e463}, !- Handle
  residential heating season allday ruleset3, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5e242b86-3b7c-499a-b63c-fadcf92b6f51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e242b86-3b7c-499a-b63c-fadcf92b6f51}, !- Handle
  residential heating season allday3,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {baed69c9-fa74-4900-ae07-9520a1e8d56a}, !- Handle
  residential heating season allday ruleset4, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d7908168-55f2-4aca-b650-4aaebfdf8380}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d7908168-55f2-4aca-b650-4aaebfdf8380}, !- Handle
  residential heating season allday4,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73ab682f-2a7f-4958-a9aa-4b67aafa3a18}, !- Handle
  residential heating season allday ruleset5, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0f7e2d19-bc68-4673-a101-4f23b5f565f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f7e2d19-bc68-4673-a101-4f23b5f565f0}, !- Handle
  residential heating season allday5,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26b8cb06-e249-4e62-93ef-7eb7d7e7a565}, !- Handle
  residential heating season allday ruleset6, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bed8abd6-5e8a-4318-9fa8-b0490ab5eeca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bed8abd6-5e8a-4318-9fa8-b0490ab5eeca}, !- Handle
  residential heating season allday6,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97e06779-ffa8-4a56-a34f-5571d00cf895}, !- Handle
  residential heating season allday ruleset7, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {229246d4-085e-476c-9018-6929a45f6f86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {229246d4-085e-476c-9018-6929a45f6f86}, !- Handle
  residential heating season allday7,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f91acf18-b0db-434a-bf65-144d51419bec}, !- Handle
  residential heating season allday ruleset8, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4219b3c8-7810-481e-ab3f-62481d53636e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4219b3c8-7810-481e-ab3f-62481d53636e}, !- Handle
  residential heating season allday8,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f132feb4-a980-4051-84ab-2a0607f9cdc0}, !- Handle
  residential heating season allday ruleset9, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a9221e50-4527-48a8-83aa-f2ecf86df818}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a9221e50-4527-48a8-83aa-f2ecf86df818}, !- Handle
  residential heating season allday9,     !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a389a2a4-c893-48c9-908e-3c0c742bf0b6}, !- Handle
  residential heating season allday ruleset10, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e3c09244-efbd-4383-882c-ab11372002c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3c09244-efbd-4383-882c-ab11372002c8}, !- Handle
  residential heating season allday10,    !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7513d22c-401d-45e0-ac87-c1331ab47ba2}, !- Handle
  residential heating season allday ruleset11, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ed14651-2961-4243-ae9e-f335d657c081}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8ed14651-2961-4243-ae9e-f335d657c081}, !- Handle
  residential heating season allday11,    !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0220bb56-23a2-4701-a3e1-46c3fec6857d}, !- Handle
  residential heating season allday ruleset12, !- Name
  {2653a5a6-bfa0-4097-9b91-99c198c8e19b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {398cef50-7f18-4aa6-b7de-eefd4233e7ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {398cef50-7f18-4aa6-b7de-eefd4233e7ab}, !- Handle
  residential heating season allday12,    !- Name
  {89316e4e-c2bb-4dce-a826-70b9a58e1525}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Handle
  residential heating setpoint,           !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  {5921a7cf-fead-44f5-bd97-907729183ba1}, !- Default Day Schedule Name
  {8fc757a4-8bfe-4cdb-9786-898b4733f7c7}, !- Summer Design Day Schedule Name
  {fe63d1d3-4666-475c-b7da-f1a16fd74a89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5921a7cf-fead-44f5-bd97-907729183ba1}, !- Handle
  Schedule Day 4,                         !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b5976bd-c45a-4f81-92c0-024839409e1d}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {6daa20dc-28da-4d98-88c9-f249b7bf7bee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6daa20dc-28da-4d98-88c9-f249b7bf7bee}, !- Handle
  residential heating setpoint allday1,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {701b6ef8-1fa9-4822-949f-2afb29676201}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {136719dd-da3d-435a-9f6a-3ea10ebe9af5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {136719dd-da3d-435a-9f6a-3ea10ebe9af5}, !- Handle
  residential heating setpoint allday2,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7dc5a42c-53db-4105-9cb0-f7ae3445b62e}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8b7e824b-00c3-446c-a8bd-f426ce98a3ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b7e824b-00c3-446c-a8bd-f426ce98a3ca}, !- Handle
  residential heating setpoint allday3,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fb7e52d1-d161-4e88-887c-5df09d62c13a}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1c3206b4-f24d-4485-b43c-bbc93b859cd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c3206b4-f24d-4485-b43c-bbc93b859cd1}, !- Handle
  residential heating setpoint allday4,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {221f0a62-68da-4079-a9f9-79c1e98079f4}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {142e1479-8a91-41a7-a9a4-b9decd3e8e38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {142e1479-8a91-41a7-a9a4-b9decd3e8e38}, !- Handle
  residential heating setpoint allday5,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2d56d287-9388-4b2f-abf8-024aacd47398}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c75fabbf-da27-4b4d-b06c-241158d47750}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c75fabbf-da27-4b4d-b06c-241158d47750}, !- Handle
  residential heating setpoint allday6,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fa81033b-1f81-4061-80e6-21be68b9aef4}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {56f12176-b991-4e60-871f-11d075488d23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56f12176-b991-4e60-871f-11d075488d23}, !- Handle
  residential heating setpoint allday7,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f8c3f79c-f1c5-4cd9-80fc-a929196f3774}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c1df2987-9d54-40f9-9882-d7e9764c358e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1df2987-9d54-40f9-9882-d7e9764c358e}, !- Handle
  residential heating setpoint allday8,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1c1c8c4a-4deb-4547-8a52-6aa9b8031ceb}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e0e0359-d18d-416b-832b-03270cfe38dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e0e0359-d18d-416b-832b-03270cfe38dc}, !- Handle
  residential heating setpoint allday9,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7601af69-9ea8-48ff-a202-e84d321820ec}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b805d14a-0580-4225-98f5-9b51c9a6e081}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b805d14a-0580-4225-98f5-9b51c9a6e081}, !- Handle
  residential heating setpoint allday10,  !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {15efc3a8-a709-46a1-a3cc-b81e2daa43ae}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0fbf439-4c27-499a-9f13-aba058e6d66d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a0fbf439-4c27-499a-9f13-aba058e6d66d}, !- Handle
  residential heating setpoint allday11,  !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b73c9207-3026-4a6d-a5b3-92e3fb00f3f6}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {c3ac59f3-7626-4b9a-a4b9-c63b6a83b129}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77254ab6-a345-40d9-bc70-5962b99d8be1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77254ab6-a345-40d9-bc70-5962b99d8be1}, !- Handle
  residential heating setpoint allday12,  !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Day,
  {fe63d1d3-4666-475c-b7da-f1a16fd74a89}, !- Handle
  residential heating setpoint winter design, !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {8fc757a4-8bfe-4cdb-9786-898b4733f7c7}, !- Handle
  residential heating setpoint summer design, !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Handle
  residential cooling setpoint,           !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  {a0716a36-5489-438d-aacf-a9cf6cb536d9}, !- Default Day Schedule Name
  {b20db61c-5f44-4203-9333-6cfb0ddbdf67}, !- Summer Design Day Schedule Name
  {0881e047-1c80-44e3-a948-7c9ebaee66c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0716a36-5489-438d-aacf-a9cf6cb536d9}, !- Handle
  Schedule Day 5,                         !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e68d9a1-5a16-40bb-874f-d484d6d84c50}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {386af408-ee7a-4305-911f-02f03ad108ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {386af408-ee7a-4305-911f-02f03ad108ba}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ebb75a02-1e45-4d8c-8641-d16b73017234}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {dbb66db3-9594-49e8-8b95-f36246f913fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {dbb66db3-9594-49e8-8b95-f36246f913fb}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {33834dd4-022d-4609-8fff-76618282bfa7}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {22211403-6daf-4181-a4cb-b6210057e00c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22211403-6daf-4181-a4cb-b6210057e00c}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {56257bfe-3e45-4362-9430-d8395e7e93d0}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {094b0ac8-3dcf-43c5-8a6c-c1f11753062e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {094b0ac8-3dcf-43c5-8a6c-c1f11753062e}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ec2ac569-942c-4ac9-a774-d0503582bca4}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {81d90a90-b2fd-49b8-8af0-79b24651c69d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81d90a90-b2fd-49b8-8af0-79b24651c69d}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {72c2e2ff-d0a5-4833-9fc1-53bc1a5c3da3}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {796f0226-2a2a-4707-883e-44e679cbfecf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {796f0226-2a2a-4707-883e-44e679cbfecf}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {732758f9-24c7-4ac4-9663-41a6c1651cdc}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b17f3611-ea7f-4c0d-962e-6d8a83760463}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b17f3611-ea7f-4c0d-962e-6d8a83760463}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3e37a7d7-5c5e-4af2-923b-76552f52329f}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {813a2cb5-ed53-47a8-9b9a-b86056aba836}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {813a2cb5-ed53-47a8-9b9a-b86056aba836}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3ae52dd5-4e77-4c31-a524-2f79fdca20bd}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7944be70-3e39-48cd-99fe-8e2236a073e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7944be70-3e39-48cd-99fe-8e2236a073e4}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7d540330-f791-4aee-a0fc-7e980d9e264f}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e8ff4300-c7c6-43ba-8bb2-6a49c0339fc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8ff4300-c7c6-43ba-8bb2-6a49c0339fc4}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8a3d48a9-6522-458a-b8cb-d416398e2ba7}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81dabb2e-d690-4e7b-be12-7a90feeee452}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {81dabb2e-d690-4e7b-be12-7a90feeee452}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {db488d66-501f-494e-a7e8-286f83583654}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {1891a142-5da7-4668-8ec1-146b1ed24f1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abf774e9-fe6d-4638-9d6e-9b1e19150335}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abf774e9-fe6d-4638-9d6e-9b1e19150335}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Day,
  {0881e047-1c80-44e3-a948-7c9ebaee66c7}, !- Handle
  residential cooling setpoint winter design, !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {b20db61c-5f44-4203-9333-6cfb0ddbdf67}, !- Handle
  residential cooling setpoint summer design, !- Name
  {32ab9906-b2cb-45c2-91d3-9d0e7c5f956e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {6313cff2-9d84-4549-9e11-36561b380caf}, !- Handle
  res infil|unfinished attic space,       !- Name
  {da67468b-7ddf-4e80-8d49-c8730019e8fa}, !- Space or SpaceType Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Schedule Name
  5568.6082176,                           !- Effective Air Leakage Area {cm2}
  0.000158866035223368,                   !- Stack Coefficient
  7.66677110044551e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {b9cb2286-7aa7-4297-a635-848db0be5d47}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {07fd2944-839c-4568-8600-990ab7611969}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f8c5cf1e-1dcd-41cd-bd03-6dd86a473326}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {93b06b5a-886c-4c78-86c1-24c883028173}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {2c69f462-47c0-44b6-96a3-3d0eff995e2e}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {93b06b5a-886c-4c78-86c1-24c883028173}; !- Layer 1

OS:Schedule:Ruleset,
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Handle
  res nv_1 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {607bbad5-0083-4285-9485-a03ea02218ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {607bbad5-0083-4285-9485-a03ea02218ca}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e510bdba-79d6-476a-a25b-26233711b40d}, !- Handle
  res nv_1 temp schedule allday ruleset1, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8bf1b269-46a6-4a6a-a800-c6961d1c3ee3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8bf1b269-46a6-4a6a-a800-c6961d1c3ee3}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {b1e2194e-17e8-4916-9b94-a8e62e8dcb7f}, !- Handle
  res nv_1 temp schedule allday ruleset2, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d3eff065-4d67-4d05-aca8-24ef9b0337b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d3eff065-4d67-4d05-aca8-24ef9b0337b2}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {aefb8568-c42a-4fc0-a199-119f27c4e90d}, !- Handle
  res nv_1 temp schedule allday ruleset3, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5d70a4b8-4a70-43ba-ab73-76832d08cac8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d70a4b8-4a70-43ba-ab73-76832d08cac8}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {ddc1eb38-948f-40be-9013-30ae9a815210}, !- Handle
  res nv_1 temp schedule allday ruleset4, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {64877e79-08de-4e19-8af9-771402310edd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {64877e79-08de-4e19-8af9-771402310edd}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {3e6682f0-58d8-4f3e-99ab-576a34828a83}, !- Handle
  res nv_1 temp schedule allday ruleset5, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e553089d-644b-45ee-ba1e-d2db36930cdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e553089d-644b-45ee-ba1e-d2db36930cdd}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {817c2a08-d9d7-4ee0-9c63-97f4c3245006}, !- Handle
  res nv_1 temp schedule allday ruleset6, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {41482f35-00f0-405d-a530-b3a78ed42809}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {41482f35-00f0-405d-a530-b3a78ed42809}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {567acd7c-b496-441d-9cff-2357ae86a822}, !- Handle
  res nv_1 temp schedule allday ruleset7, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d87e9ef3-7d75-4679-97aa-72e390cf4a0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d87e9ef3-7d75-4679-97aa-72e390cf4a0e}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {e02a68be-e216-4da3-ba67-52d8049c4584}, !- Handle
  res nv_1 temp schedule allday ruleset8, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3b296acb-b61b-4b02-8a7b-0a78fd6932da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b296acb-b61b-4b02-8a7b-0a78fd6932da}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {ed2f2981-af0e-42d5-b522-121dfd295dce}, !- Handle
  res nv_1 temp schedule allday ruleset9, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a751c3da-1487-448f-a6b8-089885267cc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a751c3da-1487-448f-a6b8-089885267cc3}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {14728b57-4ff0-4776-ade1-96b7c318d63c}, !- Handle
  res nv_1 temp schedule allday ruleset10, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f2ffe6b-4d33-4d27-affc-0ad7637ebaec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f2ffe6b-4d33-4d27-affc-0ad7637ebaec}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e8965f23-3bd4-48cf-b104-5d19b73db799}, !- Handle
  res nv_1 temp schedule allday ruleset11, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eae810ab-c86a-43a0-b894-673909b5e7de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eae810ab-c86a-43a0-b894-673909b5e7de}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {cc5c1a08-55b7-4ee0-826a-9cf406155ec2}, !- Handle
  res nv_1 temp schedule allday ruleset12, !- Name
  {ad889172-e54a-40ad-aed1-8f7a7c28ca64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3c999d5-733c-40fd-9210-9c9d699f8326}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3c999d5-733c-40fd-9210-9c9d699f8326}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {a5c91381-4e40-4dde-91e1-06e665710bbb}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {125e9b6e-2751-4ad5-95a8-63b9aa4fb96a}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {55605807-1880-4119-8c11-2d0d0a4c46f1}, !- Handle
  res_ds_1_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6ce3b615-4f44-4dd1-beae-49e044b60024}, !- Handle
  res_ds_1_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Handle
  res nv_1 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {6ab18c6d-98b2-4209-abff-e625964b4434}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ab18c6d-98b2-4209-abff-e625964b4434}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24bc7fb9-d811-4470-9c3c-f3c3f865d728}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {05839641-176a-4420-8444-09900d8aa990}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05839641-176a-4420-8444-09900d8aa990}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b648a5da-8683-4f95-ae9f-f5acfc8d5fa9}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9b116e79-70f4-427e-b4c8-d686a718a5ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9b116e79-70f4-427e-b4c8-d686a718a5ad}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6d22b98f-d9eb-4236-9a53-94945e28718e}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {aa8f5506-7a8f-4f61-96da-e6a0d7f62ad6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa8f5506-7a8f-4f61-96da-e6a0d7f62ad6}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {627e2fe2-cf95-4c5b-bce0-d72027cf291b}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {928b94b2-2d25-4819-98be-e859f9b326c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {928b94b2-2d25-4819-98be-e859f9b326c9}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {38d865ee-e305-4d98-b0b5-ecab62396895}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {28582e6c-0e58-47da-9b61-a84e572ba4ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28582e6c-0e58-47da-9b61-a84e572ba4ed}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {02c3bb82-f613-4713-a6aa-cb4389787455}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ccc247a2-3f5a-4381-935f-7fda007d3fe9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ccc247a2-3f5a-4381-935f-7fda007d3fe9}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f9400240-3533-4e52-ab4c-896b7c529dc0}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f231a2dd-69b8-4ddd-b807-d59e6182db6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f231a2dd-69b8-4ddd-b807-d59e6182db6c}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a9530a9c-0a0a-4e41-9656-67a8a4382c9a}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3f0f9f75-83f0-4e67-9035-696c92c05f9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f0f9f75-83f0-4e67-9035-696c92c05f9e}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ea072ad4-3725-4dd7-9e85-f0fbfaf85b88}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d59f8b70-e65e-4b65-9015-fbb0ee0ad6d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d59f8b70-e65e-4b65-9015-fbb0ee0ad6d4}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {83dcfcd6-3291-4ff7-9aef-cd0be87ce97b}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f449780e-97c5-473f-9fef-127c85b88d11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f449780e-97c5-473f-9fef-127c85b88d11}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0d3ff049-dc26-4c7f-9ce4-1db01926fbaf}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6df10518-ffeb-48f9-8b34-0fe58f1ed5a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6df10518-ffeb-48f9-8b34-0fe58f1ed5a1}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4c27a0d2-6aaf-4591-86ce-76f52a142e34}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {2e781681-7a1a-44ac-9b93-50dcd0fa3a74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b41e72f9-1e10-4304-b2b3-499fd2bbf25b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b41e72f9-1e10-4304-b2b3-499fd2bbf25b}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {706d2750-6b7b-48e9-845e-94ee367af9a5}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {99a2de62-96f8-42f2-8da5-4ff3a4fd2aa6}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {f6e3fdb5-efc1-48d8-8a20-9984a0ce1832}, !- Handle
  res nv_1 flow,                          !- Name
  {40c4cb1e-d53d-4608-a24a-20d3ac00038f}, !- Space or SpaceType Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {4ce830f4-682f-461e-965c-cdbc36de4be3}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {f6e3fdb5-efc1-48d8-8a20-9984a0ce1832}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2add88db-b7a8-48cc-8e63-916aec3c7e20}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 3018.4293253412534,           !- Program Line 4
  Set Cs = 8.963020389461627e-05,         !- Program Line 5
  Set Cw = 0.00019952631717120038,        !- Program Line 6
  Set MNV = 0.56633693184,                !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {d7249179-86f2-4867-be4a-f182d3fec0cd}, !- Handle
  res_ds_1_win_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {4ee73ea3-55fe-41a7-9598-ed4367822364}, !- Handle
  res_ds_1_program,                       !- Name
  Set res_ds_1_lk_sup_fan_equiv = 0,      !- Program Line 1
  Set res_ds_1_lk_ret_fan_equiv = 0;      !- Program Line 2

OS:Schedule:Ruleset,
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {21d940c7-e324-4883-8010-4d906901ccef}, !- Default Day Schedule Name
  {3454f94f-70a4-498c-9777-f545ab75b219}, !- Summer Design Day Schedule Name
  {6ad57495-4d5b-4066-83b8-6aa989eaf217}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21d940c7-e324-4883-8010-4d906901ccef}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17a90b5a-1fb6-40dd-a623-6cbadddc9b63}, !- Handle
  res mv_1 range exhaust schedule allday ruleset1, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {637c7137-7baf-410d-8138-a7a28f970f04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {637c7137-7baf-410d-8138-a7a28f970f04}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2577fee1-c2fb-4b66-ae4f-7d863f2efa0d}, !- Handle
  res mv_1 range exhaust schedule allday ruleset2, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {db1ee1f9-d822-481c-b6b6-58c99b9b2d14}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {db1ee1f9-d822-481c-b6b6-58c99b9b2d14}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c404bc6-52e1-4c5a-b248-63fb84959b75}, !- Handle
  res mv_1 range exhaust schedule allday ruleset3, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ad1a200c-6a60-48dd-a025-6a647a106d09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad1a200c-6a60-48dd-a025-6a647a106d09}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94bae841-5278-4808-b46d-9d58b6b99982}, !- Handle
  res mv_1 range exhaust schedule allday ruleset4, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {12a451dc-77a1-416c-8606-84be49eca129}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {12a451dc-77a1-416c-8606-84be49eca129}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55ebbb77-71f6-4b3d-85d4-44b7f625cb53}, !- Handle
  res mv_1 range exhaust schedule allday ruleset5, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {930cbef3-7eee-4df6-b9a2-4b7bd8f148fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {930cbef3-7eee-4df6-b9a2-4b7bd8f148fd}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74770833-07a8-4690-9f30-a1ba3276b1af}, !- Handle
  res mv_1 range exhaust schedule allday ruleset6, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6cf380cd-f061-4d7d-846e-9bfc916d69a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6cf380cd-f061-4d7d-846e-9bfc916d69a1}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {705d4ded-48a6-4500-b11c-b708c3dd337b}, !- Handle
  res mv_1 range exhaust schedule allday ruleset7, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {70bc4a58-78c4-402c-914b-e28299aa8417}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70bc4a58-78c4-402c-914b-e28299aa8417}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {40ced053-361b-42a9-bb94-5b56ca1624ae}, !- Handle
  res mv_1 range exhaust schedule allday ruleset8, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c59da01d-4ff5-464a-87d9-b5bfad594599}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c59da01d-4ff5-464a-87d9-b5bfad594599}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57b0d81f-12f8-49f7-b725-ee50f8e62943}, !- Handle
  res mv_1 range exhaust schedule allday ruleset9, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {500eaa70-16fb-4439-a3da-5eb1080fdbfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {500eaa70-16fb-4439-a3da-5eb1080fdbfe}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8b95e84-7441-4528-b657-7e8ae3bc3253}, !- Handle
  res mv_1 range exhaust schedule allday ruleset10, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f854ec2-131a-4f5d-b480-be712d7d7ef7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f854ec2-131a-4f5d-b480-be712d7d7ef7}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6150d8a0-6458-4fcc-a58e-be485996f665}, !- Handle
  res mv_1 range exhaust schedule allday ruleset11, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4885287-8855-42b5-a2f7-bca3aed94a82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b4885287-8855-42b5-a2f7-bca3aed94a82}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c0631d9-2b3f-4416-a417-5d24d60a9a28}, !- Handle
  res mv_1 range exhaust schedule allday ruleset12, !- Name
  {d0e5ae07-9d73-4894-8b7a-4eb774143ec8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {029a2a3c-efa0-4ee9-a37d-bd38d254ab94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {029a2a3c-efa0-4ee9-a37d-bd38d254ab94}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6ad57495-4d5b-4066-83b8-6aa989eaf217}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3454f94f-70a4-498c-9777-f545ab75b219}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {59f78713-1ebd-41e5-b05a-24e6cc3eb256}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {a109fe8a-ca9c-485c-b5fa-db9cee37a6db}, !- Default Day Schedule Name
  {3c218c46-9ebf-4d5a-94e6-68c7911e6ddb}, !- Summer Design Day Schedule Name
  {2655a9ff-47ae-4692-9283-e83cdac316aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a109fe8a-ca9c-485c-b5fa-db9cee37a6db}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1c605e4-f4de-4423-a6a5-dacfe3915241}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset1, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {79d76784-2740-421e-953a-634e3a0d2730}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79d76784-2740-421e-953a-634e3a0d2730}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5b186cb-59ea-4be2-818d-66dab4185d2d}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset2, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2df57eb5-a7c4-40b3-9ef0-03acb7f34832}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2df57eb5-a7c4-40b3-9ef0-03acb7f34832}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef0bf133-5363-4b84-9347-7b0678642218}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset3, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f8a6d682-c01c-4285-a642-0f52065f071d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8a6d682-c01c-4285-a642-0f52065f071d}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1cefc000-9e0d-4f4c-aabb-3127b749b052}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset4, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {eea8cdc9-d97b-4ce2-9ac9-1d376f871135}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eea8cdc9-d97b-4ce2-9ac9-1d376f871135}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b446969b-5630-44cf-b5e6-897d5e1f6535}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset5, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0ecb1be9-dff6-43a3-a623-4fee016b8142}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ecb1be9-dff6-43a3-a623-4fee016b8142}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb7c1f5a-6563-4328-ac42-52ce9f9b1bba}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset6, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {279fdd13-5f4f-485d-94c4-4af9e3372057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {279fdd13-5f4f-485d-94c4-4af9e3372057}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {07c5367b-bc15-4797-88a6-efa60426e4bf}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset7, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {23c5e38b-f794-4176-a93c-8708183009f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23c5e38b-f794-4176-a93c-8708183009f5}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5314e91-82fd-4681-a8a7-7c97f9d30732}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset8, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9a3b8861-9554-4da7-96c1-0705ba167487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a3b8861-9554-4da7-96c1-0705ba167487}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e331740-5825-47ca-bc13-75008f7cae14}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset9, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a91c5b95-efba-4bea-acc8-4cadaa22f0c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a91c5b95-efba-4bea-acc8-4cadaa22f0c5}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b34d2a51-7437-4c99-82e0-701540a25afd}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset10, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f64b2b01-9694-42d4-b515-4ac1216d6ebd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f64b2b01-9694-42d4-b515-4ac1216d6ebd}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8744cc48-3820-4f54-a041-7560bcab5559}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset11, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f5235e1-044c-4e24-9fa4-a329f3922525}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f5235e1-044c-4e24-9fa4-a329f3922525}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cfc67e93-cc9c-464c-9149-7652b6359795}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset12, !- Name
  {f4c3985c-bb68-46ae-b42f-70d8f4544bc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af55b1b1-1b92-47f5-a854-f8b5108c8b64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af55b1b1-1b92-47f5-a854-f8b5108c8b64}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2655a9ff-47ae-4692-9283-e83cdac316aa}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c218c46-9ebf-4d5a-94e6-68c7911e6ddb}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b60205c7-670d-4d75-8855-995acd2fa5d1}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b433b23-0cfe-4d17-96c4-d9a5f853e57a}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {88bf4e14-7dc1-4221-b34a-cfad75617ebf}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1f8ff8f9-f806-4c6f-a40b-f9effc87ed84}, !- Handle
  res infil_1 house fan,                  !- Name
  {88bf4e14-7dc1-4221-b34a-cfad75617ebf}, !- Electric Equipment Definition Name
  {40c4cb1e-d53d-4608-a24a-20d3ac00038f}, !- Space or SpaceType Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9ccc3952-39c6-4a39-a7d4-0d5183f7d9cd}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {1f8ff8f9-f806-4c6f-a40b-f9effc87ed84}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {66cd6dd3-0bca-4155-8657-e8959e4a2fd4}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fed4e15a-a848-43da-a7fd-07c85d68e22c}, !- Handle
  res infil_1 range fan,                  !- Name
  {66cd6dd3-0bca-4155-8657-e8959e4a2fd4}, !- Electric Equipment Definition Name
  {40c4cb1e-d53d-4608-a24a-20d3ac00038f}, !- Space or SpaceType Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {eecf8386-f9d2-4975-86ba-12caf32087fa}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {fed4e15a-a848-43da-a7fd-07c85d68e22c}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {22870b64-271e-41b0-8c90-75db623a0947}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ef7d8e7-55d5-4269-b021-82192ce3c8a3}, !- Handle
  res infil_1 bath fan,                   !- Name
  {22870b64-271e-41b0-8c90-75db623a0947}, !- Electric Equipment Definition Name
  {40c4cb1e-d53d-4608-a24a-20d3ac00038f}, !- Space or SpaceType Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a8524681-0c58-43a1-8d7e-375622ab76da}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {6ef7d8e7-55d5-4269-b021-82192ce3c8a3}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {5674aff9-be0b-4cfa-893b-edef9591aff0}, !- Handle
  res infil_1 flow,                       !- Name
  {40c4cb1e-d53d-4608-a24a-20d3ac00038f}, !- Space or SpaceType Name
  {bddf213f-c12f-4c74-9a0d-3628f0da2500}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {352ef7a1-0a93-4ed5-82a2-fe28a4268873}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {5674aff9-be0b-4cfa-893b-edef9591aff0}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c7a9bcde-53aa-49c6-8e94-c3f81539c23c}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0209,                         !- Program Line 10
  Set Cs = 0.0471,                        !- Program Line 11
  Set Cw = 0.1406,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.9),                    !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0184, !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0472, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_1_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_1_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = QWHV+Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QhpwhIn+QductsIn,             !- Program Line 28
  Set Qu = (@Abs (Qout-Qin)),             !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 0.9438948864000002,     !- Program Line 31
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {f1794acc-b54f-47ca-ab2a-7ced8edd2af9}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c7a9bcde-53aa-49c6-8e94-c3f81539c23c}, !- Program Name 1
  {2add88db-b7a8-48cc-8e63-916aec3c7e20}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {5d6e818e-d724-442e-80d4-b3963b7e1c11}, !- Handle
  res ds_1 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {4ee73ea3-55fe-41a7-9598-ed4367822364}; !- Program Name 1

OS:AdditionalProperties,
  {7d0f90da-a3cf-4365-b00b-7b67326404fc}, !- Handle
  {a5e22293-60a9-4e96-8337-09522c68597f}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.20297796282455155,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  22.545223317611608;                     !- Feature Value 2

OS:AdditionalProperties,
  {0f63bb61-b220-4a83-b6ff-46e087a63c59}, !- Handle
  {d2ac1655-a7e2-4f4e-8502-78af47fe8ada}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Handle
  res nv_2 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {853f2a61-44ad-4b81-8699-1de5891164b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {853f2a61-44ad-4b81-8699-1de5891164b8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e35d9cbd-b7e9-4932-bb5a-34d19824a974}, !- Handle
  res nv_2 temp schedule allday ruleset1, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0feb1b85-b72d-47ed-9992-ad68b046541f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0feb1b85-b72d-47ed-9992-ad68b046541f}, !- Handle
  res nv_2 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {25dbd608-4444-44b9-91e1-6de514006d4e}, !- Handle
  res nv_2 temp schedule allday ruleset2, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {286e5628-2ce9-4d36-8989-02308ff7c230}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {286e5628-2ce9-4d36-8989-02308ff7c230}, !- Handle
  res nv_2 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {da2d44af-5053-40d5-af40-3f5b188341df}, !- Handle
  res nv_2 temp schedule allday ruleset3, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {29dd0bc7-8f67-43cd-a1d3-d2f04074affc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29dd0bc7-8f67-43cd-a1d3-d2f04074affc}, !- Handle
  res nv_2 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {5b18b1a1-b156-44b4-a366-b0b9a6411f75}, !- Handle
  res nv_2 temp schedule allday ruleset4, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {910380c3-4c60-45e8-8d8f-3ff4d89dda0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {910380c3-4c60-45e8-8d8f-3ff4d89dda0f}, !- Handle
  res nv_2 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {5b70989b-e2d2-41c1-8489-2f9d3860e63b}, !- Handle
  res nv_2 temp schedule allday ruleset5, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {583cfc8d-ba75-419c-990b-73b33069278f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {583cfc8d-ba75-419c-990b-73b33069278f}, !- Handle
  res nv_2 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e196db9c-688c-4f29-bb93-917192d0abed}, !- Handle
  res nv_2 temp schedule allday ruleset6, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cc5e5f72-85bc-455e-a940-ef36e9676aba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cc5e5f72-85bc-455e-a940-ef36e9676aba}, !- Handle
  res nv_2 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {78c54d30-f218-4c27-8637-9cea16aded2f}, !- Handle
  res nv_2 temp schedule allday ruleset7, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ab2a1f7d-60f0-4578-8f97-c4c04895e088}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab2a1f7d-60f0-4578-8f97-c4c04895e088}, !- Handle
  res nv_2 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {c3cc2741-3adc-45b2-b3e6-24301bd7c3eb}, !- Handle
  res nv_2 temp schedule allday ruleset8, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c6e355fe-496b-498b-9f97-0ff799c289f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6e355fe-496b-498b-9f97-0ff799c289f8}, !- Handle
  res nv_2 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {da422531-9029-434c-b57b-ad714e2906d1}, !- Handle
  res nv_2 temp schedule allday ruleset9, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {438a3bfe-39a0-4bb1-9a88-90b50bdb61b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {438a3bfe-39a0-4bb1-9a88-90b50bdb61b9}, !- Handle
  res nv_2 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {772c24e8-06db-48ef-8e41-e2ea9abc8446}, !- Handle
  res nv_2 temp schedule allday ruleset10, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2453c44a-d4f6-4868-a07d-ad22142cce1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2453c44a-d4f6-4868-a07d-ad22142cce1b}, !- Handle
  res nv_2 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Rule,
  {251ef9e3-57c3-4658-87ec-f9d68bc7caaf}, !- Handle
  res nv_2 temp schedule allday ruleset11, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bd5624b-e283-43bf-ad08-88a9ea18223b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1bd5624b-e283-43bf-ad08-88a9ea18223b}, !- Handle
  res nv_2 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {3aace93a-bc67-442d-aba7-43d5b70a1f90}, !- Handle
  res nv_2 temp schedule allday ruleset12, !- Name
  {0d7eea9d-bfd6-4550-b755-758d23906dfe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {231797b7-3a78-4512-b74f-9f6b2131ed65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {231797b7-3a78-4512-b74f-9f6b2131ed65}, !- Handle
  res nv_2 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888888,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {0ea84c90-3336-4988-ba33-f45e51b5f443}, !- Handle
  res_af_2_tin_s,                         !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c3d6be10-101f-4b1c-aac5-5e7ba31664e0}, !- Handle
  res_af_2_tt_s,                          !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f112e2db-ab5e-4a79-b755-794ec366d571}, !- Handle
  res_ds_2_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9a2c5fab-b36d-4060-9ec5-4afe3bb7151a}, !- Handle
  res_ds_2_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {009cd5b1-4074-4a2e-9514-3081d7ebe4cd}, !- Handle
  res nv_2 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {e5265206-4952-4a42-a76a-443549f7a246}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5265206-4952-4a42-a76a-443549f7a246}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a496212f-8551-4dfa-b39b-e858f8f9c098}, !- Handle
  res nv_2 availability schedule allday ruleset1 on, !- Name
  {009cd5b1-4074-4a2e-9514-3081d7ebe4cd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {277e90e0-c083-4745-bbbb-21cebab8ee16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {277e90e0-c083-4745-bbbb-21cebab8ee16}, !- Handle
  res nv_2 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d573bc18-a5c2-4b03-b79c-6ff572f84c7f}, !- Handle
  res nv_2 availability schedule allday ruleset2 on, !- Name
  {009cd5b1-4074-4a2e-9514-3081d7ebe4cd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {cd71f4d3-73a3-4ca6-85fb-76f5aa8a20ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cd71f4d3-73a3-4ca6-85fb-76f5aa8a20ad}, !- Handle
  res nv_2 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bde8ce66-1405-4373-ab06-9dfe7571a70b}, !- Handle
  res nv_2 availability schedule allday ruleset3 on, !- Name
  {009cd5b1-4074-4a2e-9514-3081d7ebe4cd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {51145a0d-c3b6-463f-af62-bfa87dc86b99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51145a0d-c3b6-463f-af62-bfa87dc86b99}, !- Handle
  res nv_2 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5b5f3374-b026-4b7d-89b2-2d5be2a04d42}, !- Handle
  res nv_2 availability schedule allday ruleset4 on, !- Name
  {009cd5b1-4074-4a2e-9514-3081d7ebe4cd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d2f984d6-0abb-4210-a3b2-6c5be8ad18f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d2f984d6-0abb-4210-a3b2-6c5be8ad18f2}, !- Handle
  res nv_2 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3df1f6c8-f678-4eb7-b8f0-4369d90f1d1e}, !- Handle
  res nv_2 availability schedule allday ruleset5 on, !- Name
  {009cd5b1-4074-4a2e-9514-3081d7ebe4cd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3d1e3a7f-e308-4519-911d-2326b20aa8ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d1e3a7f-e308-4519-911d-2326b20aa8ff}, !- Handle
  res nv_2 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
