  0,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  30,                                     !- Minute 10
  0.0039048,                              !- Value Until Time 10
  14,                                     !- Hour 11
  20,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  30,                                     !- Minute 12
  0.0010677,                              !- Value Until Time 12
  16,                                     !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  40,                                     !- Minute 14
  0.0026236,                              !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  17,                                     !- Hour 16
  10,                                     !- Minute 16
  0.0176327,                              !- Value Until Time 16
  18,                                     !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  40,                                     !- Minute 18
  0.0690055,                              !- Value Until Time 18
  22,                                     !- Hour 19
  20,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  22,                                     !- Hour 20
  30,                                     !- Minute 20
  0.0258389,                              !- Value Until Time 20
  22,                                     !- Hour 21
  40,                                     !- Minute 21
  0.0006406,                              !- Value Until Time 21
  23,                                     !- Hour 22
  10,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  20,                                     !- Minute 23
  0.0341672,                              !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7fcdaa22-06b7-4eb7-b803-a4ea9bfe5fc1}, !- Handle
  residential sink schedule allday ruleset4, !- Name
  {ea585f03-8be4-4841-9e35-af5560f053cc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2abddb6a-e5e4-4c8c-90c0-f5504e8bb984}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {2abddb6a-e5e4-4c8c-90c0-f5504e8bb984}, !- Handle
  residential sink schedule allday4,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03554,                                !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0367907,                              !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  7,                                      !- Hour 6
  10,                                     !- Minute 6
  0.0053996,                              !- Value Until Time 6
  7,                                      !- Hour 7
  20,                                     !- Minute 7
  0.0198597,                              !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0270592,                              !- Value Until Time 8
  8,                                      !- Hour 9
  20,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0179683,                              !- Value Until Time 10
  8,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0655889,                              !- Value Until Time 11
  8,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0573215,                              !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  9,                                      !- Hour 14
  10,                                     !- Minute 14
  0.1389872,                              !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  10,                                     !- Hour 16
  40,                                     !- Minute 16
  0.0021354,                              !- Value Until Time 16
  11,                                     !- Hour 17
  10,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  11,                                     !- Hour 18
  20,                                     !- Minute 18
  0.1449664,                              !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.1433192,                              !- Value Until Time 19
  11,                                     !- Hour 20
  40,                                     !- Minute 20
  0.0082062,                              !- Value Until Time 20
  11,                                     !- Hour 21
  50,                                     !- Minute 21
  0.0019829,                              !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0206833,                              !- Value Until Time 22
  14,                                     !- Hour 23
  10,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  14,                                     !- Hour 24
  20,                                     !- Minute 24
  0.0084808,                              !- Value Until Time 24
  14,                                     !- Hour 25
  30,                                     !- Minute 25
  0.00241,                                !- Value Until Time 25
  14,                                     !- Hour 26
  40,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  14,                                     !- Hour 27
  50,                                     !- Minute 27
  0.0370653,                              !- Value Until Time 27
  15,                                     !- Hour 28
  50,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  16,                                     !- Hour 29
  0,                                      !- Minute 29
  0.0349298,                              !- Value Until Time 29
  17,                                     !- Hour 30
  10,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  17,                                     !- Hour 31
  20,                                     !- Minute 31
  0.0017389,                              !- Value Until Time 31
  17,                                     !- Hour 32
  50,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.035662,                               !- Value Until Time 33
  18,                                     !- Hour 34
  10,                                     !- Minute 34
  0.0040268,                              !- Value Until Time 34
  19,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  19,                                     !- Hour 36
  10,                                     !- Minute 36
  0.1513726,                              !- Value Until Time 36
  22,                                     !- Hour 37
  20,                                     !- Minute 37
  0,                                      !- Value Until Time 37
  22,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0772118,                              !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Rule,
  {94ea5126-a8cd-4516-b8a1-cf54347481d8}, !- Handle
  residential sink schedule allday ruleset5, !- Name
  {ea585f03-8be4-4841-9e35-af5560f053cc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ee2f88cf-4e6d-474c-86dc-34526ee5a3c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {ee2f88cf-4e6d-474c-86dc-34526ee5a3c1}, !- Handle
  residential sink schedule allday5,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0152837,                              !- Value Until Time 1
  6,                                      !- Hour 2
  10,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  20,                                     !- Minute 3
  0.2021964,                              !- Value Until Time 3
  6,                                      !- Hour 4
  30,                                     !- Minute 4
  0.3540878,                              !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0074436,                              !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  12,                                     !- Hour 8
  10,                                     !- Minute 8
  0.0003356,                              !- Value Until Time 8
  12,                                     !- Hour 9
  20,                                     !- Minute 9
  0.0276693,                              !- Value Until Time 9
  12,                                     !- Hour 10
  40,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  12,                                     !- Hour 11
  50,                                     !- Minute 11
  0.0931361,                              !- Value Until Time 11
  13,                                     !- Hour 12
  10,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  20,                                     !- Minute 13
  0.0402379,                              !- Value Until Time 13
  14,                                     !- Hour 14
  10,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  14,                                     !- Hour 15
  20,                                     !- Minute 15
  0.0084198,                              !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  10,                                     !- Minute 17
  0.050488,                               !- Value Until Time 17
  17,                                     !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  17,                                     !- Hour 19
  40,                                     !- Minute 19
  0.0607687,                              !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  18,                                     !- Hour 21
  10,                                     !- Minute 21
  0.0286455,                              !- Value Until Time 21
  19,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  19,                                     !- Hour 23
  40,                                     !- Minute 23
  0.0096095,                              !- Value Until Time 23
  20,                                     !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  20,                                     !- Hour 25
  10,                                     !- Minute 25
  0.0325808,                              !- Value Until Time 25
  22,                                     !- Hour 26
  40,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  22,                                     !- Hour 27
  50,                                     !- Minute 27
  0.033435,                               !- Value Until Time 27
  24,                                     !- Hour 28
  0,                                      !- Minute 28
  0;                                      !- Value Until Time 28

OS:Schedule:Rule,
  {daef4edd-6ba6-4a9b-8a19-ba241b3bf870}, !- Handle
  residential sink schedule allday ruleset6, !- Name
  {ea585f03-8be4-4841-9e35-af5560f053cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {457feb7b-3c2a-4bcc-b81e-aec9e24247b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {457feb7b-3c2a-4bcc-b81e-aec9e24247b3}, !- Handle
  residential sink schedule allday6,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  40,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  50,                                     !- Minute 2
  0.1563147,                              !- Value Until Time 2
  6,                                      !- Hour 3
  10,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  20,                                     !- Minute 4
  0.0126602,                              !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  10,                                     !- Minute 6
  0.0030506,                              !- Value Until Time 6
  8,                                      !- Hour 7
  20,                                     !- Minute 7
  0.0008847,                              !- Value Until Time 7
  8,                                      !- Hour 8
  40,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  8,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0012508,                              !- Value Until Time 9
  9,                                      !- Hour 10
  50,                                     !- Minute 10
  0,                                      !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.132947,                               !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  12,                                     !- Hour 13
  10,                                     !- Minute 13
  0.0358756,                              !- Value Until Time 13
  13,                                     !- Hour 14
  40,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  13,                                     !- Hour 15
  50,                                     !- Minute 15
  0.0626601,                              !- Value Until Time 15
  14,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0663819,                              !- Value Until Time 16
  15,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  15,                                     !- Hour 18
  10,                                     !- Minute 18
  0.0149481,                              !- Value Until Time 18
  15,                                     !- Hour 19
  50,                                     !- Minute 19
  0,                                      !- Value Until Time 19
  16,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0352655,                              !- Value Until Time 20
  16,                                     !- Hour 21
  50,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0036608,                              !- Value Until Time 22
  17,                                     !- Hour 23
  20,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.033496,                               !- Value Until Time 24
  17,                                     !- Hour 25
  40,                                     !- Minute 25
  0,                                      !- Value Until Time 25
  17,                                     !- Hour 26
  50,                                     !- Minute 26
  0.0455765,                              !- Value Until Time 26
  18,                                     !- Hour 27
  0,                                      !- Minute 27
  0.0424649,                              !- Value Until Time 27
  18,                                     !- Hour 28
  10,                                     !- Minute 28
  0.0245882,                              !- Value Until Time 28
  18,                                     !- Hour 29
  20,                                     !- Minute 29
  0.0461866,                              !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1900548,                              !- Value Until Time 30
  18,                                     !- Hour 31
  40,                                     !- Minute 31
  0.0491153,                              !- Value Until Time 31
  19,                                     !- Hour 32
  10,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  19,                                     !- Hour 33
  20,                                     !- Minute 33
  0.0698597,                              !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  19,                                     !- Hour 35
  40,                                     !- Minute 35
  0.0044844,                              !- Value Until Time 35
  19,                                     !- Hour 36
  50,                                     !- Minute 36
  0.0025016,                              !- Value Until Time 36
  22,                                     !- Hour 37
  0,                                      !- Minute 37
  0,                                      !- Value Until Time 37
  22,                                     !- Hour 38
  10,                                     !- Minute 38
  0.0629652,                              !- Value Until Time 38
  23,                                     !- Hour 39
  0,                                      !- Minute 39
  0,                                      !- Value Until Time 39
  23,                                     !- Hour 40
  10,                                     !- Minute 40
  0.0049115,                              !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0;                                      !- Value Until Time 41

OS:Schedule:Rule,
  {24198043-4a32-45a0-ad14-5d9bc75fba79}, !- Handle
  residential sink schedule allday ruleset7, !- Name
  {ea585f03-8be4-4841-9e35-af5560f053cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac3c87ca-6773-4869-8841-84fe05a19ab0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {ac3c87ca-6773-4869-8841-84fe05a19ab0}, !- Handle
  residential sink schedule allday7,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0002135,                              !- Value Until Time 2
  5,                                      !- Hour 3
  40,                                     !- Minute 3
  0.0007931,                              !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0058267,                              !- Value Until Time 5
  6,                                      !- Hour 6
  40,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  6,                                      !- Hour 7
  50,                                     !- Minute 7
  0.266565,                               !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0653753,                              !- Value Until Time 8
  7,                                      !- Hour 9
  10,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  20,                                     !- Minute 10
  0.0323673,                              !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  9,                                      !- Hour 12
  10,                                     !- Minute 12
  0.0221477,                              !- Value Until Time 12
  9,                                      !- Hour 13
  50,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0261134,                              !- Value Until Time 14
  11,                                     !- Hour 15
  40,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  11,                                     !- Hour 16
  50,                                     !- Minute 16
  0.00964,                                !- Value Until Time 16
  12,                                     !- Hour 17
  20,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  12,                                     !- Hour 18
  30,                                     !- Minute 18
  0.0394753,                              !- Value Until Time 18
  16,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  16,                                     !- Hour 20
  10,                                     !- Minute 20
  0.1581452,                              !- Value Until Time 20
  16,                                     !- Hour 21
  20,                                     !- Minute 21
  0.0459426,                              !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0.0755339,                              !- Value Until Time 22
  16,                                     !- Hour 23
  40,                                     !- Minute 23
  0.0537828,                              !- Value Until Time 23
  17,                                     !- Hour 24
  10,                                     !- Minute 24
  0,                                      !- Value Until Time 24
  17,                                     !- Hour 25
  20,                                     !- Minute 25
  0.1406346,                              !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.0449664,                              !- Value Until Time 26
  17,                                     !- Hour 27
  40,                                     !- Minute 27
  0.0014338,                              !- Value Until Time 27
  18,                                     !- Hour 28
  40,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  18,                                     !- Hour 29
  50,                                     !- Minute 29
  0.0034777,                              !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.0079621,                              !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0,                                      !- Value Until Time 31
  21,                                     !- Hour 32
  10,                                     !- Minute 32
  0.059701,                               !- Value Until Time 32
  21,                                     !- Hour 33
  20,                                     !- Minute 33
  0.0100061,                              !- Value Until Time 33
  22,                                     !- Hour 34
  40,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  22,                                     !- Hour 35
  50,                                     !- Minute 35
  0.0027456,                              !- Value Until Time 35
  23,                                     !- Hour 36
  30,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  23,                                     !- Hour 37
  40,                                     !- Minute 37
  9.15e-005,                              !- Value Until Time 37
  23,                                     !- Hour 38
  50,                                     !- Minute 38
  0.047895,                               !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:WaterUse:Equipment:Definition,
  {211cfcb9-2812-4288-96da-ba3a43841f2a}, !- Handle
  residential sink,                       !- Name
  residential sink,                       !- End-Use Subcategory
  0.000212399462858359,                   !- Peak Flow Rate {m3/s}
  {0838bdd8-03d7-41ac-abc0-958771491d22}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {2a644e7d-a692-4232-a807-558611b7c4bd}, !- Handle
  residential sink,                       !- Name
  {211cfcb9-2812-4288-96da-ba3a43841f2a}, !- Water Use Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space Name
  {ea585f03-8be4-4841-9e35-af5560f053cc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {0838bdd8-03d7-41ac-abc0-958771491d22}, !- Handle
  residential sink temperature schedule,  !- Name
  ,                                       !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:OtherEquipment:Definition,
  {f7033a4c-515e-4861-aecb-fe9fb5175249}, !- Handle
  residential sink,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2132.87699851401,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.312222222222222,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {48cb5b88-1164-4695-b962-06bbe33b83ce}, !- Handle
  residential sink,                       !- Name
  {f7033a4c-515e-4861-aecb-fe9fb5175249}, !- Other Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space or SpaceType Name
  {ea585f03-8be4-4841-9e35-af5560f053cc}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {895410d0-d735-440d-bf40-94917db14695}, !- Handle
  residential bath schedule,              !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  {976cbc30-b0e8-4260-8d47-022b9969d87b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {976cbc30-b0e8-4260-8d47-022b9969d87b}, !- Handle
  Schedule Day 6,                         !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6cb3c89-a703-4b98-b6ef-5283d9b40b31}, !- Handle
  residential bath schedule allday ruleset1, !- Name
  {895410d0-d735-440d-bf40-94917db14695}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5545583e-432e-4d3d-9cd4-03d30746c226}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {5545583e-432e-4d3d-9cd4-03d30746c226}, !- Handle
  residential bath schedule allday1,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a8f71a0-5655-4f57-afcb-54e41b51b27b}, !- Handle
  residential bath schedule allday ruleset2, !- Name
  {895410d0-d735-440d-bf40-94917db14695}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4b8a2266-883f-4c44-a862-9363a224a296}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {4b8a2266-883f-4c44-a862-9363a224a296}, !- Handle
  residential bath schedule allday2,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e778bfb5-4b9b-4760-b7db-84bfb461dedb}, !- Handle
  residential bath schedule allday ruleset3, !- Name
  {895410d0-d735-440d-bf40-94917db14695}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {331d723b-2c46-476b-80b4-541ba7226090}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {331d723b-2c46-476b-80b4-541ba7226090}, !- Handle
  residential bath schedule allday3,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4af63c61-60bb-4cf0-a357-0f7a92333521}, !- Handle
  residential bath schedule allday ruleset4, !- Name
  {895410d0-d735-440d-bf40-94917db14695}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d827c9bf-02f0-4986-a683-a2742a04b511}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {d827c9bf-02f0-4986-a683-a2742a04b511}, !- Handle
  residential bath schedule allday4,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb7b684e-f96d-4587-807b-b520472e5860}, !- Handle
  residential bath schedule allday ruleset5, !- Name
  {895410d0-d735-440d-bf40-94917db14695}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9b1577de-4ff4-43c0-a1ad-96cf6d308d5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  2,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  9,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  16,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  23,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  30,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  6,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  13,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  20,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  4,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  11,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  18,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  25,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  1,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  8,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  15,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  22,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  29,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  6,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  13,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  20,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  27,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  3,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  10,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  17,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  24,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  31,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  7,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  14,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  21,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  28,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  5,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  12,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  19,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  26,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  2,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  9,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  16,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  23,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  30,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  7,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  14,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  21,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  28;                                     !- Specific Day 52

OS:Schedule:Day,
  {9b1577de-4ff4-43c0-a1ad-96cf6d308d5a}, !- Handle
  residential bath schedule allday5,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  50,                                     !- Minute 2
  0.361288,                               !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7afc3ef4-402f-459d-9d2d-7c442fa8dde3}, !- Handle
  residential bath schedule allday ruleset6, !- Name
  {895410d0-d735-440d-bf40-94917db14695}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ab8a07f-8646-4e55-8d56-d525d74b3ca8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {6ab8a07f-8646-4e55-8d56-d525d74b3ca8}, !- Handle
  residential bath schedule allday6,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a12bc775-7611-4bbc-8599-d200b031b78a}, !- Handle
  residential bath schedule allday ruleset7, !- Name
  {895410d0-d735-440d-bf40-94917db14695}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a29a43b7-a66e-4634-b679-383e5304116e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {a29a43b7-a66e-4634-b679-383e5304116e}, !- Handle
  residential bath schedule allday7,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {cf800e99-7b71-4893-aca3-68543bb0b353}, !- Handle
  residential bath,                       !- Name
  residential bath,                       !- End-Use Subcategory
  0.000429619381723578,                   !- Peak Flow Rate {m3/s}
  {0a1c13ad-774f-444d-acee-a29d1eb1dacf}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {7abdf6ed-e640-4e1e-889a-5cd04d75d072}, !- Handle
  residential bath,                       !- Name
  {cf800e99-7b71-4893-aca3-68543bb0b353}, !- Water Use Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space Name
  {895410d0-d735-440d-bf40-94917db14695}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {0a1c13ad-774f-444d-acee-a29d1eb1dacf}, !- Handle
  residential bath temperature schedule,  !- Name
  ,                                       !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:OtherEquipment:Definition,
  {becf0b6d-7082-409e-8c8d-7e8ff6fe66ae}, !- Handle
  residential bath,                       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  6337.26807302577,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {af7ab820-d96c-45e6-a8e8-3cb44cde74e6}, !- Handle
  residential bath,                       !- Name
  {becf0b6d-7082-409e-8c8d-7e8ff6fe66ae}, !- Other Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space or SpaceType Name
  {895410d0-d735-440d-bf40-94917db14695}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {2ab07104-5ca6-466f-956c-b5e70541939e}, !- Handle
  residential shower dist=0.0,            !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {9d14fa3f-f773-4bda-a4b0-428d1334ee94}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {2ad3e58e-356a-4f2c-a341-24b79dc41821}, !- Handle
  residential shower dist=0.0,            !- Name
  {2ab07104-5ca6-466f-956c-b5e70541939e}, !- Water Use Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space Name
  {93bec3b3-a75a-46c8-a579-2b0bcba30d2c}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {060e2406-8b44-4c33-b9ce-17d00465593d}, !- Handle
  residential sink dist=0.0,              !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {0838bdd8-03d7-41ac-abc0-958771491d22}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {f67f61a9-7fe4-4376-81ef-f42a2bc1a466}, !- Handle
  residential sink dist=0.0,              !- Name
  {060e2406-8b44-4c33-b9ce-17d00465593d}, !- Water Use Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space Name
  {ea585f03-8be4-4841-9e35-af5560f053cc}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {ad26ee30-a1d9-4c64-b752-231f910e1c98}, !- Handle
  residential bath dist=0.0,              !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {0a1c13ad-774f-444d-acee-a29d1eb1dacf}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {e31172d4-dffc-4029-89c3-21de8e678ce5}, !- Handle
  residential bath dist=0.0,              !- Name
  {ad26ee30-a1d9-4c64-b752-231f910e1c98}, !- Water Use Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space Name
  {895410d0-d735-440d-bf40-94917db14695}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Handle
  residential hot water distribution schedule, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  {03efac50-1883-48a0-bb66-eb2f7f85389a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03efac50-1883-48a0-bb66-eb2f7f85389a}, !- Handle
  Schedule Day 7,                         !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c8441ee-8a2d-4dd1-899e-ead67f714ba9}, !- Handle
  residential hot water distribution schedule allday ruleset1, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {456048d0-2720-4371-bed6-618b6ac67f1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {456048d0-2720-4371-bed6-618b6ac67f1a}, !- Handle
  residential hot water distribution schedule allday1, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {5315713b-6f4e-4756-a97d-89a64e7724a7}, !- Handle
  residential hot water distribution schedule allday ruleset2, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b4164698-90a0-4233-b447-bf196296db96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b4164698-90a0-4233-b447-bf196296db96}, !- Handle
  residential hot water distribution schedule allday2, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {41be7110-7798-462c-8881-ad842929ccae}, !- Handle
  residential hot water distribution schedule allday ruleset3, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {35d1a8ba-1df7-4cc0-a398-fbb120439084}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35d1a8ba-1df7-4cc0-a398-fbb120439084}, !- Handle
  residential hot water distribution schedule allday3, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {5bb67a9e-b0e7-4a97-baf4-c95e8729ca85}, !- Handle
  residential hot water distribution schedule allday ruleset4, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {261212b9-4981-45bb-90fc-0282f19550bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {261212b9-4981-45bb-90fc-0282f19550bb}, !- Handle
  residential hot water distribution schedule allday4, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {f645eacc-6fed-4cc2-a85e-73efc141ead7}, !- Handle
  residential hot water distribution schedule allday ruleset5, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {599814e9-d7e5-4d75-900b-d31f6f12b09f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {599814e9-d7e5-4d75-900b-d31f6f12b09f}, !- Handle
  residential hot water distribution schedule allday5, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {c7b4ab9e-3716-4023-b08d-f7615d6b0c4e}, !- Handle
  residential hot water distribution schedule allday ruleset6, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {56bf157e-8ea7-47dc-9106-e4181d09b418}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56bf157e-8ea7-47dc-9106-e4181d09b418}, !- Handle
  residential hot water distribution schedule allday6, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {5f2e9502-92e0-4c98-b4d4-2f6ac632b246}, !- Handle
  residential hot water distribution schedule allday ruleset7, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7747b1c8-efc3-4749-9424-e65833dd3ae7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7747b1c8-efc3-4749-9424-e65833dd3ae7}, !- Handle
  residential hot water distribution schedule allday7, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {fb0a3750-8cd6-458f-859a-41a6fae053aa}, !- Handle
  residential hot water distribution schedule allday ruleset8, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b44a4614-b869-4ee2-bbc6-2c8b8de4cb81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b44a4614-b869-4ee2-bbc6-2c8b8de4cb81}, !- Handle
  residential hot water distribution schedule allday8, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {85f74efc-087e-4b1b-86cf-4073a49c186b}, !- Handle
  residential hot water distribution schedule allday ruleset9, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {68c1bc39-353c-4cb5-a305-bb8b4ed97a5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {68c1bc39-353c-4cb5-a305-bb8b4ed97a5c}, !- Handle
  residential hot water distribution schedule allday9, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {0721254a-415b-4946-8ac3-85215d238622}, !- Handle
  residential hot water distribution schedule allday ruleset10, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb2c7f81-f96c-465e-8c0c-7e340646f09d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb2c7f81-f96c-465e-8c0c-7e340646f09d}, !- Handle
  residential hot water distribution schedule allday10, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {425fe0d5-4290-4cde-8945-f72ac97f3844}, !- Handle
  residential hot water distribution schedule allday ruleset11, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0b05ec2-5f87-4dd7-bff1-9ba8423f08b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a0b05ec2-5f87-4dd7-bff1-9ba8423f08b3}, !- Handle
  residential hot water distribution schedule allday11, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:Schedule:Rule,
  {a4892838-b053-402d-8d34-7bdb8b7e2a97}, !- Handle
  residential hot water distribution schedule allday ruleset12, !- Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef012d9e-8b0f-423a-b7d3-a975c6533f32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef012d9e-8b0f-423a-b7d3-a975c6533f32}, !- Handle
  residential hot water distribution schedule allday12, !- Name
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.078423967774421,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0392749244712991,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00981873111782477,                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0392749244712991,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.274546827794562,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.941213494461229,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.960725075528701,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.843152064451158,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.764728096676737,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.607880161127895,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.529456193353474,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.470543806646526,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.411757301107754,                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.548967774420947,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.725453172205438,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.862789526686808,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.823514602215509,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745090634441088,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.607880161127895,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.529456193353474,                      !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.294058408862034;                      !- Value Until Time 22

OS:OtherEquipment:Definition,
  {24390873-8260-4382-948e-5e556211c7b6}, !- Handle
  residential hot water distribution,     !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  99.0621888283979,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {88789aaf-b6a4-455a-9e21-7b4aa60f8a76}, !- Handle
  residential hot water distribution,     !- Name
  {24390873-8260-4382-948e-5e556211c7b6}, !- Other Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space or SpaceType Name
  {cf81d815-8900-449e-ae7c-4cb9e2e12db1}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {a70a9c46-6a3f-4b70-88c1-e67e3e651f9e}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Coil:Heating:Gas,
  {4d7bc81f-e1d7-4452-861a-57aac3c7734a}, !- Handle
  residential furnace gas heating coil,   !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  29307.1070172222,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {9f85fed4-87ba-46b0-8034-4309c145fa7c}, !- Handle
  residential furnace gas htg supply fan, !- Name
  {e10c7752-68ce-4da1-9249-63999a158588}, !- Availability Schedule Name
  0.11756210810112,                       !- Fan Total Efficiency
  124.55,                                 !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99fc7351-5861-480f-95b8-e2a7c8b57bf5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {06f61ab9-1fc6-453d-a486-13b418042888}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac heating fan;           !- End-Use Subcategory

OS:Curve:Exponent,
  {99fc7351-5861-480f-95b8-e2a7c8b57bf5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {06f61ab9-1fc6-453d-a486-13b418042888}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b08a8de1-8bf5-45e4-b117-e080d4fcf361}, !- Handle
  residential furnace gas unitary system, !- Name
  Load,                                   !- Control Type
  {bc5d1592-deaf-420d-b506-9729910da3c9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {e10c7752-68ce-4da1-9249-63999a158588}, !- Availability Schedule Name
  {4da3a7cd-e4cb-4003-bc0c-b036551ea8fb}, !- Air Inlet Node Name
  {ebb14dd8-4c08-4307-a894-380b1314d424}, !- Air Outlet Node Name
  {9f85fed4-87ba-46b0-8034-4309c145fa7c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {8f6ac03b-a394-4803-9a59-a983343eb6a7}, !- Supply Air Fan Operating Mode Schedule Name
  {4d7bc81f-e1d7-4452-861a-57aac3c7734a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  1e-007,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {8f6ac03b-a394-4803-9a59-a983343eb6a7}, !- Handle
  Always Off Discrete,                    !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {bc20e8a4-db9a-42dd-b98c-a9ed9bfec7d9}, !- Handle
  residential furnace gas central air system, !- Name
  ,                                       !- Controller List Name
  {e10c7752-68ce-4da1-9249-63999a158588}, !- Availability Schedule
  {1401e728-6a42-4c41-92ec-60ceb353db26}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {08b0ec50-f40c-40e1-97d7-3d5b640c9ca2}, !- Supply Side Inlet Node Name
  {dfa109d4-c475-4ada-b678-9d793eeeeb04}, !- Demand Side Outlet Node Name
  {ea439f31-8ab4-464e-818f-b2f1b0e75b35}, !- Demand Side Inlet Node A
  {0031a4ba-104f-49bd-b0ed-2a188546bcf1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ba08594e-b552-424e-8e6b-2e9d9fb4c7ae}, !- Demand Mixer Name
  {0d73d44f-06a2-4cb8-802b-607137f62500}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cd502883-fdce-4b71-a264-18208098760f}, !- Handle
  Node 16,                                !- Name
  {08b0ec50-f40c-40e1-97d7-3d5b640c9ca2}, !- Inlet Port
  {4da3a7cd-e4cb-4003-bc0c-b036551ea8fb}; !- Outlet Port

OS:Node,
  {e0477ae6-31eb-436d-9581-4679efc926b7}, !- Handle
  Node 17,                                !- Name
  {ebb14dd8-4c08-4307-a894-380b1314d424}, !- Inlet Port
  {0031a4ba-104f-49bd-b0ed-2a188546bcf1}; !- Outlet Port

OS:Connection,
  {08b0ec50-f40c-40e1-97d7-3d5b640c9ca2}, !- Handle
  {8799f2bc-ef75-4d40-96fb-3d48719ba0bc}, !- Name
  {bc20e8a4-db9a-42dd-b98c-a9ed9bfec7d9}, !- Source Object
  8,                                      !- Outlet Port
  {cd502883-fdce-4b71-a264-18208098760f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0031a4ba-104f-49bd-b0ed-2a188546bcf1}, !- Handle
  {85847a4c-cacb-4684-9984-a4c612272b0d}, !- Name
  {e0477ae6-31eb-436d-9581-4679efc926b7}, !- Source Object
  3,                                      !- Outlet Port
  {bc20e8a4-db9a-42dd-b98c-a9ed9bfec7d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {001e7129-d846-4a38-895c-66bea094d826}, !- Handle
  Node 18,                                !- Name
  {ea439f31-8ab4-464e-818f-b2f1b0e75b35}, !- Inlet Port
  {0de03d35-e8a5-4eb0-b5f2-289d16229a98}; !- Outlet Port

OS:Node,
  {77c04960-86af-48c4-b7fc-7f1e74c9264b}, !- Handle
  Node 19,                                !- Name
  {7a143e2a-43ee-443f-8e49-ce3adf1a8608}, !- Inlet Port
  {dfa109d4-c475-4ada-b678-9d793eeeeb04}; !- Outlet Port

OS:Node,
  {5aa3ae83-56d8-435d-abf7-72a270a3021a}, !- Handle
  Node 20,                                !- Name
  {f713b8ca-9e9b-4f4f-b188-836457b8eec1}, !- Inlet Port
  {a3b4709b-9218-4b04-a763-88f10a2401cd}; !- Outlet Port

OS:Connection,
  {ea439f31-8ab4-464e-818f-b2f1b0e75b35}, !- Handle
  {3b4cf21b-04d2-4a8d-ad38-a6ac2698dae7}, !- Name
  {bc20e8a4-db9a-42dd-b98c-a9ed9bfec7d9}, !- Source Object
  10,                                     !- Outlet Port
  {001e7129-d846-4a38-895c-66bea094d826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa109d4-c475-4ada-b678-9d793eeeeb04}, !- Handle
  {fccbb433-df91-4161-93ea-c3dbb257efbc}, !- Name
  {77c04960-86af-48c4-b7fc-7f1e74c9264b}, !- Source Object
  3,                                      !- Outlet Port
  {bc20e8a4-db9a-42dd-b98c-a9ed9bfec7d9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d73d44f-06a2-4cb8-802b-607137f62500}, !- Handle
  residential furnace gas zone splitter,  !- Name
  {0de03d35-e8a5-4eb0-b5f2-289d16229a98}, !- Inlet Node Name
  {731e0f75-a30c-4970-824c-29ba0508189b}, !- Outlet Node Name 1
  {048d7344-0767-4d7e-b75e-f9be3a210b14}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {ba08594e-b552-424e-8e6b-2e9d9fb4c7ae}, !- Handle
  residential furnace gas zone mixer,     !- Name
  {7a143e2a-43ee-443f-8e49-ce3adf1a8608}, !- Outlet Node Name
  {acd3cb83-a583-4cd8-ab5a-8c5894c0b02b}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {0de03d35-e8a5-4eb0-b5f2-289d16229a98}, !- Handle
  {1a3ce0bc-d8e1-42e8-8b47-ab039dbccd05}, !- Name
  {001e7129-d846-4a38-895c-66bea094d826}, !- Source Object
  3,                                      !- Outlet Port
  {0d73d44f-06a2-4cb8-802b-607137f62500}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a143e2a-43ee-443f-8e49-ce3adf1a8608}, !- Handle
  {8babd417-fb92-44c6-a4ee-7c3077c5076c}, !- Name
  {ba08594e-b552-424e-8e6b-2e9d9fb4c7ae}, !- Source Object
  2,                                      !- Outlet Port
  {77c04960-86af-48c4-b7fc-7f1e74c9264b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a20e4ef0-0794-4a17-8d12-321d8252c5fa}, !- Handle
  {bc20e8a4-db9a-42dd-b98c-a9ed9bfec7d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1401e728-6a42-4c41-92ec-60ceb353db26}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {4da3a7cd-e4cb-4003-bc0c-b036551ea8fb}, !- Handle
  {01d6d14a-aead-4d1b-9785-f135a917a4c6}, !- Name
  {cd502883-fdce-4b71-a264-18208098760f}, !- Source Object
  3,                                      !- Outlet Port
  {b08a8de1-8bf5-45e4-b117-e080d4fcf361}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ebb14dd8-4c08-4307-a894-380b1314d424}, !- Handle
  {6634db21-aba4-4c91-ba75-f168b2e2407b}, !- Name
  {b08a8de1-8bf5-45e4-b117-e080d4fcf361}, !- Source Object
  7,                                      !- Outlet Port
  {e0477ae6-31eb-436d-9581-4679efc926b7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6dff9fd5-054c-4782-a71d-a7a5519f2351}, !- Handle
  residential furnace gas living zone direct air, !- Name
  {e10c7752-68ce-4da1-9249-63999a158588}, !- Availability Schedule Name
  {731e0f75-a30c-4970-824c-29ba0508189b}, !- Inlet Air Node Name
  {f713b8ca-9e9b-4f4f-b188-836457b8eec1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d5173c6a-cb70-469f-bfb0-87078646360b}, !- Handle
  Node 21,                                !- Name
  {6e726982-4d07-4ec8-ba5e-413ed512d391}, !- Inlet Port
  {1eb508e4-00bf-4ba8-9b0b-a10091efb38d}; !- Outlet Port

OS:Connection,
  {a3b4709b-9218-4b04-a763-88f10a2401cd}, !- Handle
  {a9b4f12a-d011-4016-a7f9-dad3f713eca3}, !- Name
  {5aa3ae83-56d8-435d-abf7-72a270a3021a}, !- Source Object
  3,                                      !- Outlet Port
  {34723d19-3a20-45bc-adde-afd585b8a2b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e726982-4d07-4ec8-ba5e-413ed512d391}, !- Handle
  {695fd2fb-7d58-45b7-867f-242692b4880b}, !- Name
  {5a250177-8236-41b5-84f8-5e4f6aa38d2b}, !- Source Object
  3,                                      !- Outlet Port
  {d5173c6a-cb70-469f-bfb0-87078646360b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731e0f75-a30c-4970-824c-29ba0508189b}, !- Handle
  {164a8940-affd-40ff-8081-b1531de81293}, !- Name
  {0d73d44f-06a2-4cb8-802b-607137f62500}, !- Source Object
  3,                                      !- Outlet Port
  {6dff9fd5-054c-4782-a71d-a7a5519f2351}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f713b8ca-9e9b-4f4f-b188-836457b8eec1}, !- Handle
  {b2bf2531-96c8-42be-b6cb-9916be32d2be}, !- Name
  {6dff9fd5-054c-4782-a71d-a7a5519f2351}, !- Source Object
  4,                                      !- Outlet Port
  {5aa3ae83-56d8-435d-abf7-72a270a3021a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {29d23594-cb03-4465-8e3e-71fb91a16ecf}, !- Handle
  residential furnace gas finished basement zone direct air, !- Name
  {e10c7752-68ce-4da1-9249-63999a158588}, !- Availability Schedule Name
  {048d7344-0767-4d7e-b75e-f9be3a210b14}, !- Inlet Air Node Name
  {16c3eae4-e556-4d29-938e-faad57c54965}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {448297d8-f838-4a76-ad10-6994c4afcbc7}, !- Handle
  Node 22,                                !- Name
  {16c3eae4-e556-4d29-938e-faad57c54965}, !- Inlet Port
  {b55c36a3-c0e6-422d-a553-3f52040733ef}; !- Outlet Port

OS:Node,
  {6e4d40bd-eb6d-4e43-a64a-8dcbcebe1a6a}, !- Handle
  Node 23,                                !- Name
  {87bafd5c-943c-4a16-a331-4ad0b58a4c5a}, !- Inlet Port
  {3e6fbdb3-c535-4e0f-97a1-50e4c9d8b601}; !- Outlet Port

OS:Connection,
  {b55c36a3-c0e6-422d-a553-3f52040733ef}, !- Handle
  {ac238341-2496-4697-884c-b40387e7ecd8}, !- Name
  {448297d8-f838-4a76-ad10-6994c4afcbc7}, !- Source Object
  3,                                      !- Outlet Port
  {d866b372-341d-4bf2-b796-71f63f459202}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87bafd5c-943c-4a16-a331-4ad0b58a4c5a}, !- Handle
  {f2dc50e7-09c9-4d1c-8345-289da7aad748}, !- Name
  {9fe81846-2888-4c0d-a082-ec3a8f290689}, !- Source Object
  3,                                      !- Outlet Port
  {6e4d40bd-eb6d-4e43-a64a-8dcbcebe1a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048d7344-0767-4d7e-b75e-f9be3a210b14}, !- Handle
  {4ad4029b-8cbc-4969-8c50-c340514f9e1a}, !- Name
  {0d73d44f-06a2-4cb8-802b-607137f62500}, !- Source Object
  4,                                      !- Outlet Port
  {29d23594-cb03-4465-8e3e-71fb91a16ecf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16c3eae4-e556-4d29-938e-faad57c54965}, !- Handle
  {91c51d07-9552-48c7-9f66-1cadc7186f46}, !- Name
  {29d23594-cb03-4465-8e3e-71fb91a16ecf}, !- Source Object
  4,                                      !- Outlet Port
  {448297d8-f838-4a76-ad10-6994c4afcbc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Handle
  residential heating season,             !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  {37614fd7-7594-4d7b-a496-7697966614fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37614fd7-7594-4d7b-a496-7697966614fa}, !- Handle
  Schedule Day 8,                         !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ffa72e2-0008-4bc6-a214-f30b577ec65d}, !- Handle
  residential heating season allday ruleset1, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e5dd1cf7-8a27-45d9-8761-ec23b471d7c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5dd1cf7-8a27-45d9-8761-ec23b471d7c0}, !- Handle
  residential heating season allday1,     !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd332130-b447-498d-8c23-0741cc1f59bd}, !- Handle
  residential heating season allday ruleset2, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {be1193aa-ba26-4cc2-a906-57b0aefd8671}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {be1193aa-ba26-4cc2-a906-57b0aefd8671}, !- Handle
  residential heating season allday2,     !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4378979-5539-4375-81f6-e746a1ac3c4b}, !- Handle
  residential heating season allday ruleset3, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c31c8a52-8eac-4ff4-b77d-91cd923bdcd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c31c8a52-8eac-4ff4-b77d-91cd923bdcd0}, !- Handle
  residential heating season allday3,     !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {517b3ac2-ecf6-43de-bd27-aedaef180428}, !- Handle
  residential heating season allday ruleset4, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {20ecaac7-c23e-4e82-b511-06fa2e4fa683}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20ecaac7-c23e-4e82-b511-06fa2e4fa683}, !- Handle
  residential heating season allday4,     !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e401a065-7cb3-46e3-a4ab-ecff21249182}, !- Handle
  residential heating season allday ruleset5, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {8fd788b3-6d4a-4627-82f0-26a7e5779210}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fd788b3-6d4a-4627-82f0-26a7e5779210}, !- Handle
  residential heating season allday5,     !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a5bf91c-df1a-4474-bc56-8d953ad25acf}, !- Handle
  residential heating season allday ruleset6, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1cf353e1-2b75-4d2c-a104-c0d491add1fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1cf353e1-2b75-4d2c-a104-c0d491add1fc}, !- Handle
  residential heating season allday6,     !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8d4e8af-6991-42c1-b961-ec83792007a0}, !- Handle
  residential heating season allday ruleset7, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0e865323-f59d-4181-818c-521d9eea19b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e865323-f59d-4181-818c-521d9eea19b3}, !- Handle
  residential heating season allday7,     !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6a60b0d-3994-4050-a392-da8a3e9eaf80}, !- Handle
  residential heating season allday ruleset8, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ea1e0c43-e48e-4378-9dfc-ae6c6582555b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea1e0c43-e48e-4378-9dfc-ae6c6582555b}, !- Handle
  residential heating season allday8,     !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {125fa374-07b3-46de-afa4-8755e60806a5}, !- Handle
  residential heating season allday ruleset9, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {20a25e65-927f-4514-ab35-fc51ba14419e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {20a25e65-927f-4514-ab35-fc51ba14419e}, !- Handle
  residential heating season allday9,     !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {340acc23-1f5d-429d-a366-709aee3fa4af}, !- Handle
  residential heating season allday ruleset10, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9835ff2e-7740-4d72-8850-b66e664e67ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9835ff2e-7740-4d72-8850-b66e664e67ef}, !- Handle
  residential heating season allday10,    !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {128e7394-6b34-42cd-81c7-1bb1f04dc17c}, !- Handle
  residential heating season allday ruleset11, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {236498ba-2f9e-4fd4-a877-d03e3832e523}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {236498ba-2f9e-4fd4-a877-d03e3832e523}, !- Handle
  residential heating season allday11,    !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10f902e0-3563-4d0c-a138-e994a8627caf}, !- Handle
  residential heating season allday ruleset12, !- Name
  {475c7a6d-d66f-4c2c-96cc-62de7028174a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4876b8d1-f5ba-48bb-bd98-52976c5a5d93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4876b8d1-f5ba-48bb-bd98-52976c5a5d93}, !- Handle
  residential heating season allday12,    !- Name
  {942941d8-c0b5-483a-a470-fa7ce2b588f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Handle
  residential heating setpoint,           !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  {a3c4be06-a448-416f-a7b9-c2feb3412bf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3c4be06-a448-416f-a7b9-c2feb3412bf6}, !- Handle
  Schedule Day 9,                         !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {552ca962-4df7-40b6-a3d9-5e41973b5bd4}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c8c372b9-7295-4454-a37e-7131d89fdf93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8c372b9-7295-4454-a37e-7131d89fdf93}, !- Handle
  residential heating setpoint allday1,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {24f01b8c-b020-43c3-98ae-39bc7d853694}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f3040eb4-8f40-4e3e-a34e-a4eadc7b566d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f3040eb4-8f40-4e3e-a34e-a4eadc7b566d}, !- Handle
  residential heating setpoint allday2,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {96474c8e-860b-41f3-81a7-bc9fa27599e0}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {52b804f8-e4d8-4609-88db-8151178a1bc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52b804f8-e4d8-4609-88db-8151178a1bc0}, !- Handle
  residential heating setpoint allday3,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7f8366c3-dc61-44ea-b46c-7eaa0b08b32a}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {77780cc9-764a-4c11-865d-a9a4a5def4cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {77780cc9-764a-4c11-865d-a9a4a5def4cb}, !- Handle
  residential heating setpoint allday4,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ac5abce4-a413-4260-8457-1552d58f2ef9}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b42cb4f5-6f47-41f4-a37a-73b97baf011d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b42cb4f5-6f47-41f4-a37a-73b97baf011d}, !- Handle
  residential heating setpoint allday5,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {42c03801-7161-4975-90a0-1961a2ee150c}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a4092b21-8caf-4145-a64c-c5fb8cb11ee4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a4092b21-8caf-4145-a64c-c5fb8cb11ee4}, !- Handle
  residential heating setpoint allday6,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {63feb82e-2b9b-4619-9cff-1e4a3f2d978d}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {20eab3e6-fbd4-466e-9fdc-de8565d7754b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20eab3e6-fbd4-466e-9fdc-de8565d7754b}, !- Handle
  residential heating setpoint allday7,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {afadf91e-f08d-46ae-a068-3c363b5dd3f7}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1497a42b-6f6d-4ff3-aca3-1b88ce71d3ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1497a42b-6f6d-4ff3-aca3-1b88ce71d3ef}, !- Handle
  residential heating setpoint allday8,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fccc1f84-432d-48f8-af3c-b96968d40256}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ecec6555-562a-4733-ac31-8310d8996d08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ecec6555-562a-4733-ac31-8310d8996d08}, !- Handle
  residential heating setpoint allday9,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b709f65e-c14a-4c91-b5b9-7862af1e46fa}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16b8c945-bfbc-4329-85f7-cf154521f2e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16b8c945-bfbc-4329-85f7-cf154521f2e9}, !- Handle
  residential heating setpoint allday10,  !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ae1e9019-6ce2-44fa-8124-75d43e4620a4}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c035f27-4659-4393-9f33-6c7915301a3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c035f27-4659-4393-9f33-6c7915301a3c}, !- Handle
  residential heating setpoint allday11,  !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {873bb498-a747-4d7b-a2d3-96e660b40d13}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98e2157a-9466-445e-83b3-77bb912fe555}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98e2157a-9466-445e-83b3-77bb912fe555}, !- Handle
  residential heating setpoint allday12,  !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Handle
  residential cooling setpoint,           !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  {e4b27266-8565-4481-bf6e-cbabac0cecff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4b27266-8565-4481-bf6e-cbabac0cecff}, !- Handle
  Schedule Day 10,                        !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c0f43d8-7d2e-4015-bae7-ebcfaa91c9de}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9e09e4cd-1bae-43e4-b427-f62379ace33e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e09e4cd-1bae-43e4-b427-f62379ace33e}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {9fe602a0-cfd6-4072-b4b8-bb01b7a6bf73}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {16e41783-0304-48b3-bdfb-c2af46fc788a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {16e41783-0304-48b3-bdfb-c2af46fc788a}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {bc3d4b63-fd01-45b5-be8f-f8a1efa4284f}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3a6dfb6c-f845-4198-8f56-ee975b674499}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a6dfb6c-f845-4198-8f56-ee975b674499}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {66ab0df3-9f1c-411e-a13a-f7b4ffd79df6}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0c242e41-6868-41c3-999b-5dc727b1d706}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c242e41-6868-41c3-999b-5dc727b1d706}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {d0455aeb-3bc6-41c2-b581-a02dfa76a2a6}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1a11a484-e349-42f8-8f33-e262c0f051da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a11a484-e349-42f8-8f33-e262c0f051da}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {6a3e186d-8009-45ab-97f6-f0c9178831a3}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {736fe9a3-d5ca-4c25-853c-26245c2f5495}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {736fe9a3-d5ca-4c25-853c-26245c2f5495}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {4ad80c4e-39f8-4046-847a-c6e81cec28d4}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2354352a-c0c4-4967-a1cf-ef35542a0b7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2354352a-c0c4-4967-a1cf-ef35542a0b7b}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {71545901-339c-4485-8da3-024ca3022e92}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fe39c4da-e1a3-4d66-ba1c-b9064d9f15f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe39c4da-e1a3-4d66-ba1c-b9064d9f15f3}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3e8add95-e07a-496f-8324-b52fba77389e}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {34346687-ed80-40a8-8217-b228de0f2569}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34346687-ed80-40a8-8217-b228de0f2569}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {e82f9236-63b9-44a4-ad51-e1aa82e650f8}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ecd7d7a9-3432-4c1b-bbb1-62201ab71961}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecd7d7a9-3432-4c1b-bbb1-62201ab71961}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {2ddd15c3-f682-4434-bb80-690122030136}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d84308d-0d4a-4975-8340-c27e66d4545f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d84308d-0d4a-4975-8340-c27e66d4545f}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {916dc7cb-e9f5-4509-9bf8-1942074ea626}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {734f5f8c-494c-417c-acab-c5d2e182f308}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {734f5f8c-494c-417c-acab-c5d2e182f308}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {3182e7ac-df7a-4cf9-b627-88e4e42f5eaa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10000;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c64b334f-7e3d-4162-8046-3b4e728835ea}, !- Handle
  living zone temperature setpoint,       !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Heating Setpoint Temperature Schedule Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17a37faf-8bf5-479c-a91e-8e149a7b32c8}, !- Handle
  finished basement zone temperature setpoint, !- Name
  {05732cba-c050-450f-9c2c-4670ecb9a47c}, !- Heating Setpoint Temperature Schedule Name
  {e24b9fd4-050a-4bc0-ade8-237bc028f8ec}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Handle
  residential ceiling fan schedule,       !- Name
  ,                                       !- Schedule Type Limits Name
  {a95e0e61-3983-4e43-b7db-518085aa0e7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a95e0e61-3983-4e43-b7db-518085aa0e7e}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63306996-ddca-4cbb-9890-308c37cb3067}, !- Handle
  residential ceiling fan schedule allday ruleset1, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {608df374-1981-4617-9603-ea7615d75e10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {608df374-1981-4617-9603-ea7615d75e10}, !- Handle
  residential ceiling fan schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {96c2232f-4872-442a-98d4-5208eb7496db}, !- Handle
  residential ceiling fan schedule allday ruleset2, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e7dd2ad6-b761-4f9a-ba55-f32600db03a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e7dd2ad6-b761-4f9a-ba55-f32600db03a6}, !- Handle
  residential ceiling fan schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b53c542f-64f1-435c-b107-abf118da01c0}, !- Handle
  residential ceiling fan schedule allday ruleset3, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {80af255e-3e2d-42c4-b335-e3ec29b5f293}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80af255e-3e2d-42c4-b335-e3ec29b5f293}, !- Handle
  residential ceiling fan schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa9b2944-070e-4ab5-afa8-0e5930e396b3}, !- Handle
  residential ceiling fan schedule allday ruleset4, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {55b99ed1-de4f-4136-be6e-d6b240b2fa0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {55b99ed1-de4f-4136-be6e-d6b240b2fa0b}, !- Handle
  residential ceiling fan schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d651eaf-e108-44e2-a198-c57d464cc4d4}, !- Handle
  residential ceiling fan schedule allday ruleset5, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b09b65c0-aee6-405a-a5a3-9ac7b6daab17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b09b65c0-aee6-405a-a5a3-9ac7b6daab17}, !- Handle
  residential ceiling fan schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44ffbc7b-9d02-46fc-83ad-84a83ee13e26}, !- Handle
  residential ceiling fan schedule allday ruleset6, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8381350f-1ac5-486f-84e1-2b701befaff8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8381350f-1ac5-486f-84e1-2b701befaff8}, !- Handle
  residential ceiling fan schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5463efd3-6f6d-4381-b4b4-08dcc195a1db}, !- Handle
  residential ceiling fan schedule allday ruleset7, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fdafceb4-f0d6-429f-90e7-e2263cee1724}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdafceb4-f0d6-429f-90e7-e2263cee1724}, !- Handle
  residential ceiling fan schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3146a0a-f3de-41c4-97e6-2157038063ab}, !- Handle
  residential ceiling fan schedule allday ruleset8, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8ab6ede9-ac8a-4ff7-85fd-db519e83abb3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ab6ede9-ac8a-4ff7-85fd-db519e83abb3}, !- Handle
  residential ceiling fan schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a880f834-beb6-4b67-a327-c98d5df2c46e}, !- Handle
  residential ceiling fan schedule allday ruleset9, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f412f427-bfa8-491b-b0d2-c97b09aaf047}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f412f427-bfa8-491b-b0d2-c97b09aaf047}, !- Handle
  residential ceiling fan schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e10e7c94-dff0-45fb-84ec-704ef544a05b}, !- Handle
  residential ceiling fan schedule allday ruleset10, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4d1bbaa7-bd7b-4fed-a24b-6ac603aea2de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d1bbaa7-bd7b-4fed-a24b-6ac603aea2de}, !- Handle
  residential ceiling fan schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70676c0c-90c9-4ab5-be9d-c290fa9d0466}, !- Handle
  residential ceiling fan schedule allday ruleset11, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6730e3ce-c6ca-4aa7-a08b-e9fe71b09d06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6730e3ce-c6ca-4aa7-a08b-e9fe71b09d06}, !- Handle
  residential ceiling fan schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8b51fea-5f63-46e4-866a-df479e329946}, !- Handle
  residential ceiling fan schedule allday ruleset12, !- Name
  {ef82139b-006e-42da-b73a-9fff03b9254e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66603556-631e-491f-82cd-e06ae2a8f385}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66603556-631e-491f-82cd-e06ae2a8f385}, !- Handle
  residential ceiling fan schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {eb674942-c71e-4802-a067-6566b475f3d7}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:Schedule:Constant,
  {a7418017-6827-43d0-b795-a43a657fd685}, !- Handle
  residential ceiling fan master,         !- Name
  {eb674942-c71e-4802-a067-6566b475f3d7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ElectricEquipment:Definition,
  {97b8db04-b1b0-4cce-9b24-19bb387152c6}, !- Handle
  residential ceiling fan non benchmark equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {15a8da6c-d91f-41d1-9f43-8e66be7588de}, !- Handle
  residential ceiling fan non benchmark equip, !- Name
  {97b8db04-b1b0-4cce-9b24-19bb387152c6}, !- Electric Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space or SpaceType Name
  {a7418017-6827-43d0-b795-a43a657fd685}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {d91fab93-e4b4-465b-a204-fc28b7fc5989}, !- Handle
  residential_ceiling_fan_sched_val_sensor, !- Name
  residential ceiling fan schedule,       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fef58530-33fa-41ca-8712-5bbf96928dd7}, !- Handle
  residential_ceiling_fan_tin_sensor,     !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {73ebfe8c-c0cf-4957-9c83-cb8e1cb73893}, !- Handle
  residential_ceiling_fan_sched_override, !- Name
  {a7418017-6827-43d0-b795-a43a657fd685}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {a281eebb-a9a6-477e-923f-c39f33d6d56b}, !- Handle
  residential_ceiling_fan_schedule_program, !- Name
  If residential_ceiling_fan_sched_val_sensor == 0, !- Program Line 1
  Set residential_ceiling_fan_sched_override = 0, !- Program Line 2
  ElseIf residential_ceiling_fan_tin_sensor < 24.389, !- Program Line 3
  Set residential_ceiling_fan_sched_override = 0, !- Program Line 4
  Else,                                   !- Program Line 5
  Set residential_ceiling_fan_sched_override = 1, !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:ProgramCallingManager,
  {f232a276-9cb0-4bcb-a07b-5e32409b606d}, !- Handle
  residential ceiling fan program calling manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a281eebb-a9a6-477e-923f-c39f33d6d56b}; !- Program Name 1

OS:Schedule:Ruleset,
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  {6a216642-b41d-4f51-8e04-098b66cef6e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a216642-b41d-4f51-8e04-098b66cef6e5}, !- Handle
  Schedule Day 12,                        !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ab4dd70-fac7-45d6-9904-e00c3d8dc28a}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset1, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d912e7e5-2b22-4350-9bb2-cff460952799}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d912e7e5-2b22-4350-9bb2-cff460952799}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday1, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.55934653265656,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.517395542707318,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.503411879390904,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.461460889441662,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.503411879390904,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.601297522605802,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.657232175871458,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.475444552758076,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.321624256277522,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.335607919593936,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34959158291035,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.335607919593936,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.391542572859592,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.433493562808834,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.447477226125248,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.545362869340146,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.741134155769942,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880970788934082,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.936905442199738,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.992840095465394,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.964872768832566,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.825036135668426,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6991831658207;                        !- Value Until Time 23

OS:Schedule:Rule,
  {711e2565-10b9-4f91-9d7b-61abc37f9b1e}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset2, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {72d575bd-9b27-42a4-ac30-01eb51ba565d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {72d575bd-9b27-42a4-ac30-01eb51ba565d}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday2, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.563380281690141,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.52112676056338,                       !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.507042253521127,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.464788732394366,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.507042253521127,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.605633802816901,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.661971830985916,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.47887323943662,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.323943661971831,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.338028169014085,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.352112676056338,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.338028169014085,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.394366197183099,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.436619718309859,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.450704225352113,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.549295774647887,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.746478873239437,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.887323943661972,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.943661971830986,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.971830985915493,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.830985915492958,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.704225352112676;                      !- Value Until Time 23

OS:Schedule:Rule,
  {90442c6b-4b17-4820-8563-4b2bb5e941c1}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset3, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {53ec9cc9-3247-4a28-9686-1c162a146b50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53ec9cc9-3247-4a28-9686-1c162a146b50}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday3, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.445056976705099,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.411677703452217,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.400551279034589,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.367172005781707,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.400551279034589,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478436249957982,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.522941947628492,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.378298430199335,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.255907761605432,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.26703418602306,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.278160610440687,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.26703418602306,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.31153988369357,                       !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.344919156946452,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35604558136408,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.433930552287472,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.589700494134257,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700964738310532,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745470435981041,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.789976133651551,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.767723284816296,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.656459040640022,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.556321220881374;                      !- Value Until Time 23

OS:Schedule:Rule,
  {990c4809-0801-4106-b8d0-5c3df12af977}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset4, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {f3768fc5-4f79-4bfd-8de7-839a83ced5af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3768fc5-4f79-4bfd-8de7-839a83ced5af}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday4, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.443264199356841,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.410019384405078,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.398937779421157,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.365692964469394,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.398937779421157,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.476509014308604,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.520835434244288,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.376774569453315,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.254876914630184,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.265958519614105,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.277040124598026,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.265958519614105,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310284939549789,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.343529754501552,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.354611359485473,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.43218259437292,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.587325064147814,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698141113987025,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.742467533922709,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.786793953858393,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.764630743890551,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.653814694051341,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.554080249196051;                      !- Value Until Time 23

OS:Schedule:Rule,
  {e0e31866-95b7-4b20-aaeb-0ac2822be404}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset5, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b8ddd9f5-23e9-4f37-962e-a187e46bd458}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8ddd9f5-23e9-4f37-962e-a187e46bd458}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday5, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.445056976705099,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.411677703452217,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.400551279034589,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.367172005781707,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.400551279034589,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478436249957982,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.522941947628492,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.378298430199335,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.255907761605432,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.26703418602306,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.278160610440687,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.26703418602306,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.31153988369357,                       !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.344919156946452,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35604558136408,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.433930552287472,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.589700494134257,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.700964738310532,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.745470435981041,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.789976133651551,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.767723284816296,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.656459040640022,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.556321220881374;                      !- Value Until Time 23

OS:Schedule:Rule,
  {95acf8a9-e0e0-4b41-a748-b4c57b69d1db}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset6, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {84cad6e4-ecd8-4b91-8aa0-bcee2a70b363}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84cad6e4-ecd8-4b91-8aa0-bcee2a70b363}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday6, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.370656716752384,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.342857462995955,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333591045077145,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.305791791320717,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.333591045077145,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.398455970508813,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.435521642184051,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.315058209239526,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.213127612132621,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.22239403005143,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.23166044797024,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22239403005143,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.259459701726669,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.287258955483097,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.296525373401907,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361390298833574,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.491120149696909,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583784328885005,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.620850000560243,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.657915672235481,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.639382836397862,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.546718657209766,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.46332089594048;                       !- Value Until Time 23

OS:Schedule:Rule,
  {80b2ec5d-3ad3-4b52-b34d-8a1bb738b1dc}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset7, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {074e3710-5c38-46ae-81ee-57a03d3e77c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {074e3710-5c38-46ae-81ee-57a03d3e77c0}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday7, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.367967550729997,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.340369984425247,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.331170795656997,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.303573229352247,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331170795656997,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.395565117034746,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432361872107746,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.312772418120497,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.211581341669748,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.220780530437998,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.229979719206248,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.220780530437998,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.257577285510998,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.285174851815747,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.294374040583997,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358768361961747,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.487557004717245,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579548892399745,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616345647472744,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653142402545744,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.634744025009244,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.542752137326745,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.459959438412496;                      !- Value Until Time 23

OS:Schedule:Rule,
  {cd284e7c-ebde-4ee8-a347-69c23ac6d8fb}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset8, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d69c9763-4638-42d3-b419-0e69e417b8cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d69c9763-4638-42d3-b419-0e69e417b8cf}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday8, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.367967550729997,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.340369984425247,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.331170795656997,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.303573229352247,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331170795656997,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.395565117034746,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432361872107746,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.312772418120497,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.211581341669748,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.220780530437998,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.229979719206248,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.220780530437998,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.257577285510998,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.285174851815747,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.294374040583997,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358768361961747,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.487557004717245,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.579548892399745,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.616345647472744,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.653142402545744,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.634744025009244,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.542752137326745,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.459959438412496;                      !- Value Until Time 23

OS:Schedule:Rule,
  {cd61a6c4-07eb-4229-b9f0-7975985c07be}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset9, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e33ab47-a1e5-4e5c-99e8-1b91c65f3b01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e33ab47-a1e5-4e5c-99e8-1b91c65f3b01}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday9, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.370656716752384,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.342857462995955,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333591045077145,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.305791791320717,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.333591045077145,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.398455970508813,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.435521642184051,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.315058209239526,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.213127612132621,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.22239403005143,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.23166044797024,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.22239403005143,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.259459701726669,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.287258955483097,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.296525373401907,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361390298833574,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.491120149696909,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.583784328885005,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.620850000560243,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.657915672235481,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.639382836397862,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.546718657209766,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.46332089594048;                       !- Value Until Time 23

OS:Schedule:Rule,
  {3afec096-e001-42e1-9780-62c0de0b0b6c}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset10, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c1ea048-73ba-416a-912a-f1416e4e7a5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c1ea048-73ba-416a-912a-f1416e4e7a5a}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday10, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.443712393693906,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.410433964166863,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.399341154324515,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.366062724797472,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.399341154324515,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.476990823220949,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.521362062590339,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.37715553463982,                       !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.255134626373996,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.266227436216343,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.277320246058691,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.266227436216343,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.310598675585734,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.343877105112777,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.354969914955125,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.432619583851558,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.587918921644425,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.698847020067902,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.743218259437292,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.787589498806683,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.765403879121987,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.654475780698511,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.554640492117382;                      !- Value Until Time 23

OS:Schedule:Rule,
  {580cb14d-ad42-45b5-9c43-6a66c262f9c5}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset11, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0fcabdec-97b2-4832-942b-35ac1eeeaf53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0fcabdec-97b2-4832-942b-35ac1eeeaf53}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday11, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.442367810682712,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.409190224881509,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.398131029614441,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.364953443813237,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.398131029614441,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.475545396483915,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.519782177552187,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.376012639080305,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.254361491142559,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.265420686409627,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.276479881676695,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.265420686409627,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.309657467477898,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.342835053279102,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35389424854617,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.431308615415644,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.586137349154593,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.696729301825271,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.740966082893543,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.785202863961814,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.763084473427678,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.652492520757,                         !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.55295976335339;                       !- Value Until Time 23

OS:Schedule:Rule,
  {7e95a4ac-9d64-49e6-80e9-4ea729667eb2}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday ruleset12, !- Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2378826-cde1-4441-99dc-4d9b4e1ae5fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2378826-cde1-4441-99dc-4d9b4e1ae5fa}, !- Handle
  residential ceiling fan benchmark|finished basement space schedule allday12, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.55934653265656,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.517395542707318,                      !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.503411879390904,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.461460889441662,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.503411879390904,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.601297522605802,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.657232175871458,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.475444552758076,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.321624256277522,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.335607919593936,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34959158291035,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.335607919593936,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.391542572859592,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.433493562808834,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.447477226125248,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.545362869340146,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.741134155769942,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.880970788934082,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.936905442199738,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.992840095465394,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.964872768832566,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.825036135668426,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.6991831658207;                        !- Value Until Time 23

OS:ElectricEquipment:Definition,
  {86045321-02d9-47bc-84f5-c983f070600b}, !- Handle
  residential ceiling fan benchmark|finished basement space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.249871223314,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {b3e04057-c81e-4de4-954e-d9b39079f204}, !- Handle
  residential ceiling fan benchmark|finished basement space, !- Name
  {86045321-02d9-47bc-84f5-c983f070600b}, !- Electric Equipment Definition Name
  {da87041b-9a58-492b-9d7a-ac4c49ef2ba3}, !- Space or SpaceType Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Name
  ,                                       !- Multiplier
  residential ceiling fan;                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ffe7321c-bc34-4455-9e1e-0657209683c0}, !- Handle
  residential ceiling fan benchmark|living space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11.249871223314,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {7caced36-d527-43ff-aa28-32c7bca56bc6}, !- Handle
  residential ceiling fan benchmark|living space, !- Name
  {ffe7321c-bc34-4455-9e1e-0657209683c0}, !- Electric Equipment Definition Name
  {c9760d78-5d91-470a-9a13-144a66ca7fa7}, !- Space or SpaceType Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Name
  ,                                       !- Multiplier
  residential ceiling fan;                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e4f1b20e-308b-4fb7-839d-bc47ffb25661}, !- Handle
  residential ceiling fan benchmark|finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  13.0966353092205,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {3b9d5556-7865-43c5-9a9a-744e559bc045}, !- Handle
  residential ceiling fan benchmark|finished attic space, !- Name
  {e4f1b20e-308b-4fb7-839d-bc47ffb25661}, !- Electric Equipment Definition Name
  {190e52b5-5e9e-48b9-88f9-7c15682d4ce0}, !- Space or SpaceType Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Name
  ,                                       !- Multiplier
  residential ceiling fan;                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6d3a915d-f368-4d68-8ac0-bd80204a1108}, !- Handle
  residential ceiling fan benchmark|garage finished attic space, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1.84676408590654,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {84b29ff8-2e98-41bb-a1f4-72fe950ad0fa}, !- Handle
  residential ceiling fan benchmark|garage finished attic space, !- Name
  {6d3a915d-f368-4d68-8ac0-bd80204a1108}, !- Electric Equipment Definition Name
  {bebe4d42-77dd-4d46-a55e-70ccd85a68a6}, !- Space or SpaceType Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Name
  ,                                       !- Multiplier
  residential ceiling fan;                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {70d71494-0804-49e3-be5a-d72a6980e0fc}, !- Handle
  residential ceiling fan benchmark|living space|story 2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.9433993951271,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0.07;                                   !- Fraction Lost

OS:ElectricEquipment,
  {f7f556e9-057a-4b01-9829-206199fec9d0}, !- Handle
  residential ceiling fan benchmark|living space|story 2, !- Name
  {70d71494-0804-49e3-be5a-d72a6980e0fc}, !- Electric Equipment Definition Name
  {8bdd6b53-2484-403c-a432-75f991a290c4}, !- Space or SpaceType Name
  {204e4e06-0abe-4fe4-88d9-732fb8304d4d}, !- Schedule Name
  ,                                       !- Multiplier
  residential ceiling fan;                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Handle
  residential refrigerator schedule,      !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  {e0da3a18-ef6b-4436-94f8-2caca43c1551}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0da3a18-ef6b-4436-94f8-2caca43c1551}, !- Handle
  Schedule Day 13,                        !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {603cdc16-69e1-476d-914e-7e0247a8304c}, !- Handle
  residential refrigerator schedule allday ruleset1, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c6cf0cb5-8f3e-4254-a022-63038e313fdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6cf0cb5-8f3e-4254-a022-63038e313fdc}, !- Handle
  residential refrigerator schedule allday1, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.610948905109489,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.595675182481752,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.580401459854014,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.565127737226277,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.54985401459854,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.580401459854014,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.610948905109489,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.626222627737226,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.610948905109489,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.641496350364963,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.626222627737226,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.672043795620438,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.733138686131387,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.763686131386861,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.733138686131387,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.717864963503649,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.702591240875912,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.672043795620438,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.626222627737226;                      !- Value Until Time 19

OS:Schedule:Rule,
  {b544fc9d-befe-41f9-b96b-e7615927fe36}, !- Handle
  residential refrigerator schedule allday ruleset2, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {06dd7689-1843-4357-b91e-cea95dfef873}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {06dd7689-1843-4357-b91e-cea95dfef873}, !- Handle
  residential refrigerator schedule allday2, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.60948905109489,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.594251824817518,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.579014598540146,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.563777372262774,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.548540145985401,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.579014598540146,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.60948905109489,                       !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.624726277372263,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.60948905109489,                       !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.639963503649635,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.624726277372263,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.670437956204379,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.731386861313868,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.761861313868613,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.731386861313868,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.716149635036496,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.700912408759124,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.670437956204379,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.624726277372263;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4fa0aae9-ceea-4bdf-a452-601fb6e16ea2}, !- Handle
  residential refrigerator schedule allday ruleset3, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3d9d005e-f8e4-47d7-a1ba-55ce6145b276}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d9d005e-f8e4-47d7-a1ba-55ce6145b276}, !- Handle
  residential refrigerator schedule allday3, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {dc04f0da-171e-4e30-b980-bd193e9e5a8b}, !- Handle
  residential refrigerator schedule allday ruleset4, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {01016500-54f1-4efa-96f8-6bca4924aefd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {01016500-54f1-4efa-96f8-6bca4924aefd}, !- Handle
  residential refrigerator schedule allday4, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {d21c7a50-4472-464b-b73a-c9237428c110}, !- Handle
  residential refrigerator schedule allday ruleset5, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d5a13d27-008e-4674-b6e0-6e3d4ef138d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5a13d27-008e-4674-b6e0-6e3d4ef138d8}, !- Handle
  residential refrigerator schedule allday5, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.791240875912409,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.771459854014598,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.751678832116788,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.731897810218978,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.712116788321168,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.751678832116788,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.791240875912409,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.811021897810219,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.791240875912409,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.830802919708029,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.811021897810219,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.87036496350365,                       !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.949489051094891,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.989051094890511,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.949489051094891,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.92970802919708,                       !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.90992700729927,                       !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.87036496350365,                       !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.811021897810219;                      !- Value Until Time 19

OS:Schedule:Rule,
  {2897b870-1595-44ed-8d6b-d7eec9e06652}, !- Handle
  residential refrigerator schedule allday ruleset6, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2a73e6ea-48bf-4e7f-8520-757d048ff600}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a73e6ea-48bf-4e7f-8520-757d048ff600}, !- Handle
  residential refrigerator schedule allday6, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {82ef04ce-41e6-4d1c-bc06-4148b13f488e}, !- Handle
  residential refrigerator schedule allday ruleset7, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8f302195-f028-4cb8-b1bc-b44870b56ce5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f302195-f028-4cb8-b1bc-b44870b56ce5}, !- Handle
  residential refrigerator schedule allday7, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {8b075d9a-4721-4e24-924c-05d288a5e53b}, !- Handle
  residential refrigerator schedule allday ruleset8, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1f471687-4db9-427c-93b5-2653b47e20fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f471687-4db9-427c-93b5-2653b47e20fe}, !- Handle
  residential refrigerator schedule allday8, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {a0fc503f-0b85-4df8-99db-804e4b56d61b}, !- Handle
  residential refrigerator schedule allday ruleset9, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c2cdb569-667a-437c-816d-069f7383176d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c2cdb569-667a-437c-816d-069f7383176d}, !- Handle
  residential refrigerator schedule allday9, !- Name
  {676003b8-8a27-4585-8f8c-bbc2afa5ea7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.8,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.78,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.76,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.74,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.76,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.8,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.84,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.82,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.88,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.96,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.96,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.94,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.92,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.88,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {a2ee352e-6f07-4328-874b-0c46833e7f50}, !- Handle
  residential refrigerator schedule allday ruleset10, !- Name
  {0dcde0c3-bad5-4460-96a6-cf45ce137170}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac9f0c2c-4644-43ac-a006-547737f00b2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
