!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_GRG_UA_3Beds_2Baths_Denver_HPWH_SHW.osw

OS:Version,
  {fbdc6a83-4265-494c-8c30-cb652fa862f7}, !- Handle
  2.4.1;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {63771f58-72a6-4a57-a28c-4a72ee8bf1d8}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f0cc0cf-07b0-4734-a212-4e3450cfb31e}, !- Zone Air Inlet Port List
  {3e05e67c-cca2-4599-8305-244c726a8ea3}, !- Zone Air Exhaust Port List
  {ba985ddd-2939-4ee8-afb8-c01b635ea634}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0123b09-2bd0-461a-8e09-6311886d470f}, !- Handle
  Node 1,                                 !- Name
  {ba985ddd-2939-4ee8-afb8-c01b635ea634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba985ddd-2939-4ee8-afb8-c01b635ea634}, !- Handle
  {84b745d0-18c8-460a-9933-d91aafed6343}, !- Name
  {63771f58-72a6-4a57-a28c-4a72ee8bf1d8}, !- Source Object
  11,                                     !- Outlet Port
  {a0123b09-2bd0-461a-8e09-6311886d470f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f0cc0cf-07b0-4734-a212-4e3450cfb31e}, !- Handle
  {a724a693-aad7-4427-b60c-46d2528d166d}, !- Name
  {63771f58-72a6-4a57-a28c-4a72ee8bf1d8}; !- HVAC Component

OS:PortList,
  {3e05e67c-cca2-4599-8305-244c726a8ea3}, !- Handle
  {d625627c-599d-417a-8e5b-ff5d0e9e6630}, !- Name
  {63771f58-72a6-4a57-a28c-4a72ee8bf1d8}; !- HVAC Component

OS:Sizing:Zone,
  {aa416257-532f-4ca0-9261-ed6f5f55b43c}, !- Handle
  {63771f58-72a6-4a57-a28c-4a72ee8bf1d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d663cef7-156b-40e3-ab77-adf5a463add1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {63771f58-72a6-4a57-a28c-4a72ee8bf1d8}; !- Thermal Zone

OS:ThermalZone,
  {2e8b2493-f0a3-46e1-873e-e95f87c9d172}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd8c8b2a-74cd-46a4-9cda-51f35be6393a}, !- Zone Air Inlet Port List
  {9d7a0e7b-3fbc-451a-9a19-95d2aacb58eb}, !- Zone Air Exhaust Port List
  {9f0ba95b-22b1-40b4-a1b6-61ccb8ba4c60}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81fc1363-c114-4c33-a40a-5abd42cec3b5}, !- Handle
  Node 2,                                 !- Name
  {9f0ba95b-22b1-40b4-a1b6-61ccb8ba4c60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f0ba95b-22b1-40b4-a1b6-61ccb8ba4c60}, !- Handle
  {8e1a51c7-0e18-4414-90d3-9395c6fda6ff}, !- Name
  {2e8b2493-f0a3-46e1-873e-e95f87c9d172}, !- Source Object
  11,                                     !- Outlet Port
  {81fc1363-c114-4c33-a40a-5abd42cec3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd8c8b2a-74cd-46a4-9cda-51f35be6393a}, !- Handle
  {f6dba464-63d5-4cf0-b411-dd52948c619d}, !- Name
  {2e8b2493-f0a3-46e1-873e-e95f87c9d172}; !- HVAC Component

OS:PortList,
  {9d7a0e7b-3fbc-451a-9a19-95d2aacb58eb}, !- Handle
  {97d1561e-a11d-4fdd-a4be-5d616e1311c3}, !- Name
  {2e8b2493-f0a3-46e1-873e-e95f87c9d172}; !- HVAC Component

OS:Sizing:Zone,
  {7a454861-1973-418b-b23c-c9f85296bd2a}, !- Handle
  {2e8b2493-f0a3-46e1-873e-e95f87c9d172}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6d28491-3f52-40be-a23a-bb28e1828451}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {2e8b2493-f0a3-46e1-873e-e95f87c9d172}; !- Thermal Zone

OS:Space,
  {eee203df-1e3b-4382-92b7-eda3dc0624a9}, !- Handle
  garage space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2e8b2493-f0a3-46e1-873e-e95f87c9d172}; !- Thermal Zone Name

OS:Surface,
  {ffef720b-d5ad-4bf9-8717-0ed525faa3a4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eee203df-1e3b-4382-92b7-eda3dc0624a9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a62743-0a76-4477-9eb1-4760fdefee34}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee203df-1e3b-4382-92b7-eda3dc0624a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf023cb2-be0e-402f-83a1-57416e88242d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2765ab24-4ccf-4aba-96a3-59c996fe1614}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee203df-1e3b-4382-92b7-eda3dc0624a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9a44efb-2e8f-44b8-bf77-10688c5358ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267478d5-5d4c-4e36-9937-a5ec82f5c241}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee203df-1e3b-4382-92b7-eda3dc0624a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58401e61-c5f8-46b4-86cb-28c8f8970609}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee203df-1e3b-4382-92b7-eda3dc0624a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cbed8d4-7fdd-4520-a423-bcebea3934da}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eee203df-1e3b-4382-92b7-eda3dc0624a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9db20e4-65d4-4751-9502-383f6d8b6afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 4 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 5 {m}

OS:Space,
  {12cdada7-091e-4a8d-a419-7d964bd944ec}, !- Handle
  living space,                           !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {63771f58-72a6-4a57-a28c-4a72ee8bf1d8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ac29e98e-ae70-4d79-9e45-b5a6098841b1}; !- Building Unit Name

OS:Surface,
  {ae133143-7ded-49eb-96bc-39be25d046db}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12cdada7-091e-4a8d-a419-7d964bd944ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9041bee-5c26-41d1-991f-07cd9e0264c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {05b44229-734e-46ed-9f71-71e90588f052}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cdada7-091e-4a8d-a419-7d964bd944ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592700e4-3dce-45c8-a8ca-99033607efaa}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cdada7-091e-4a8d-a419-7d964bd944ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46f9a149-caca-42ec-8cb7-ed68b43a9522}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cdada7-091e-4a8d-a419-7d964bd944ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9a44efb-2e8f-44b8-bf77-10688c5358ea}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cdada7-091e-4a8d-a419-7d964bd944ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2765ab24-4ccf-4aba-96a3-59c996fe1614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf023cb2-be0e-402f-83a1-57416e88242d}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cdada7-091e-4a8d-a419-7d964bd944ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a62743-0a76-4477-9eb1-4760fdefee34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3139bc5-1c6e-479d-a134-1ca0cda0f7de}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12cdada7-091e-4a8d-a419-7d964bd944ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0b78b7-3f1e-4dcb-b496-76edd4c79b1d}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12cdada7-091e-4a8d-a419-7d964bd944ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cec99e03-9933-4a9c-9f59-de572753d731}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Handle
  living space|story 2,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {63771f58-72a6-4a57-a28c-4a72ee8bf1d8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ac29e98e-ae70-4d79-9e45-b5a6098841b1}; !- Building Unit Name

OS:Surface,
  {b9db20e4-65d4-4751-9502-383f6d8b6afe}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cbed8d4-7fdd-4520-a423-bcebea3934da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0;             !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {c19c7b93-a9c2-42c3-98dd-553852ab4f3b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0952ca76-37eb-41cc-a67e-df8aa1c3a15a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c98bebe4-1143-4c8b-8a58-7cfc575dc354}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37851d6-b4f9-49b2-ad58-c13caff9646e}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7cf885-18fd-4702-9b94-166f7e7f07f1}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e88e9c79-e2b0-4ac4-87a0-486a25e85734}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4026c902-10d8-4afc-a5e5-301198135faf}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da0a1f8-d77b-4c37-beae-1cc24c5b8e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da0a1f8-d77b-4c37-beae-1cc24c5b8e77}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60caa2bc-f634-40c3-ac83-0f9ce850a74d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4026c902-10d8-4afc-a5e5-301198135faf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f5d819-f846-46c1-b9d9-156b422269a7}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60caa2bc-f634-40c3-ac83-0f9ce850a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 2.91823782444132, 1.45911891222066, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc1692c-521d-44a5-8ad7-a9ef4aca7c17}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60caa2bc-f634-40c3-ac83-0f9ce850a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {a8a0b958-c910-41cc-9dec-c110a98bae9a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60caa2bc-f634-40c3-ac83-0f9ce850a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 2.91823782444132, 1.45911891222066, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {60caa2bc-f634-40c3-ac83-0f9ce850a74d}, !- Handle
  unfinished attic space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {02b3edf8-c9bc-439d-94c7-733add3f6a2f}; !- Thermal Zone Name

OS:ThermalZone,
  {02b3edf8-c9bc-439d-94c7-733add3f6a2f}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05f84b79-ea10-4ba1-ad3f-da82bac14363}, !- Zone Air Inlet Port List
  {8e0a079f-14ee-467f-81e4-683cbadb1d34}, !- Zone Air Exhaust Port List
  {ea109278-ed7d-4ad2-9d94-54b373602b73}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5440566e-18ea-444b-90fe-c3d3fecf39b2}, !- Handle
  Node 3,                                 !- Name
  {ea109278-ed7d-4ad2-9d94-54b373602b73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea109278-ed7d-4ad2-9d94-54b373602b73}, !- Handle
  {9cb4e9e4-318e-4496-9346-91622011919f}, !- Name
  {02b3edf8-c9bc-439d-94c7-733add3f6a2f}, !- Source Object
  11,                                     !- Outlet Port
  {5440566e-18ea-444b-90fe-c3d3fecf39b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05f84b79-ea10-4ba1-ad3f-da82bac14363}, !- Handle
  {817ef9b5-35d2-4d87-8dd3-0be2a99af38b}, !- Name
  {02b3edf8-c9bc-439d-94c7-733add3f6a2f}; !- HVAC Component

OS:PortList,
  {8e0a079f-14ee-467f-81e4-683cbadb1d34}, !- Handle
  {6a43824e-9aef-48b6-8243-f68b524c122b}, !- Name
  {02b3edf8-c9bc-439d-94c7-733add3f6a2f}; !- HVAC Component

OS:Sizing:Zone,
  {b733977f-876e-461c-a704-57361cdcefc3}, !- Handle
  {02b3edf8-c9bc-439d-94c7-733add3f6a2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80f4f0bf-d193-4eee-ae76-e7126336361e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {02b3edf8-c9bc-439d-94c7-733add3f6a2f}; !- Thermal Zone

OS:ThermalZone,
  {1c8417e4-6c39-4d42-ad29-4fbcd7ab441c}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {519553d3-83a4-43f8-ace8-8040b3415dfd}, !- Zone Air Inlet Port List
  {5fbfc7dc-c7a0-41be-9abf-e84ffa9c0cbc}, !- Zone Air Exhaust Port List
  {afc6200b-0dcb-4567-bbb6-0e125f640e42}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8085187-ca07-4a69-9300-e47cb5f44075}, !- Handle
  Node 4,                                 !- Name
  {afc6200b-0dcb-4567-bbb6-0e125f640e42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afc6200b-0dcb-4567-bbb6-0e125f640e42}, !- Handle
  {f35ad480-e96d-4750-95cd-8bd8b2303855}, !- Name
  {1c8417e4-6c39-4d42-ad29-4fbcd7ab441c}, !- Source Object
  11,                                     !- Outlet Port
  {c8085187-ca07-4a69-9300-e47cb5f44075}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {519553d3-83a4-43f8-ace8-8040b3415dfd}, !- Handle
  {2dad3d5b-7944-4963-ac00-f8193207bd7e}, !- Name
  {1c8417e4-6c39-4d42-ad29-4fbcd7ab441c}; !- HVAC Component

OS:PortList,
  {5fbfc7dc-c7a0-41be-9abf-e84ffa9c0cbc}, !- Handle
  {647f96f2-3e71-4632-87d0-26fb5b61f874}, !- Name
  {1c8417e4-6c39-4d42-ad29-4fbcd7ab441c}; !- HVAC Component

OS:Sizing:Zone,
  {263c4b75-8e28-4435-8e6f-e0c89493e082}, !- Handle
  {1c8417e4-6c39-4d42-ad29-4fbcd7ab441c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8c3e168-6093-4e00-85af-61c262dde41a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {1c8417e4-6c39-4d42-ad29-4fbcd7ab441c}; !- Thermal Zone

OS:Space,
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Handle
  finished basement space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {1c8417e4-6c39-4d42-ad29-4fbcd7ab441c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ac29e98e-ae70-4d79-9e45-b5a6098841b1}; !- Building Unit Name

OS:Surface,
  {b8c9f87d-ef25-4ac3-ad47-1f6e7d484d64}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {db5abbb0-f693-413c-be9b-f026d2cbd7f9}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa426863-6b97-4649-b6ae-483dd4300013}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f6cb0c-8933-4156-8080-5e43a3794d95}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1025735b-af1e-41cf-ae90-72003c3605d4}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ab38845-c51b-4ff9-8fd4-40123c5401d6}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c30d7386-d7fe-4fc3-9799-ec7d5ebc8613}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9041bee-5c26-41d1-991f-07cd9e0264c9}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae133143-7ded-49eb-96bc-39be25d046db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d0f79475-f702-4aa4-8408-bedfc44bb9fc}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee203df-1e3b-4382-92b7-eda3dc0624a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cec99e03-9933-4a9c-9f59-de572753d731}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c0b78b7-3f1e-4dcb-b496-76edd4c79b1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6a99e495-9a2c-46f7-8d28-6bf012ebd7b9}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe62fe45-bfce-487c-9bcd-f1b355c6211c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c18650f1-d966-4eec-b133-cbf38c61a767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de25b257-9e61-4d05-bc37-34fbb25ba826}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95c44d95-a27d-4b83-8a8a-c1f48b63988b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.32591891222066, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 6.32591891222066; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865186b4-b171-428f-a359-286573c2f577}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {95c44d95-a27d-4b83-8a8a-c1f48b63988b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  8.62495129776529, 2.89823782444132, 6.32591891222066, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.32591891222066, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5db2fc92-17c0-49f6-a9e2-3a335865e636}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95c44d95-a27d-4b83-8a8a-c1f48b63988b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.32591891222066; !- X,Y,Z Vertex 3 {m}

OS:Space,
  {95c44d95-a27d-4b83-8a8a-c1f48b63988b}, !- Handle
  garage attic space,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {02b3edf8-c9bc-439d-94c7-733add3f6a2f}; !- Thermal Zone Name

OS:Surface,
  {c18650f1-d966-4eec-b133-cbf38c61a767}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {95c44d95-a27d-4b83-8a8a-c1f48b63988b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a99e495-9a2c-46f7-8d28-6bf012ebd7b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {071858f1-8d6e-49e0-a6a2-298a2c033b03}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60caa2bc-f634-40c3-ac83-0f9ce850a74d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 1.44911891222066, !- X,Y,Z Vertex 4 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  11.6729512977653, 2.91823782444132, 1.45911891222066; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {ac29e98e-ae70-4d79-9e45-b5a6098841b1}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2,                                      !- Building Unit Feature Value 2
  UnitNumber,                             !- Building Unit Feature Name 3
  Integer,                                !- Building Unit Feature Data Type 3
  1,                                      !- Building Unit Feature Value 3
  DHWSchedIndex,                          !- Building Unit Feature Name 4
  Integer,                                !- Building Unit Feature Data Type 4
  0;                                      !- Building Unit Feature Value 4

OS:Site,
  {1119a0c9-b614-4297-9b3f-c525323027db}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {06a330b4-ee83-4bda-a980-c4e89ab8e396}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {0ba1ca81-df21-436a-8c56-97db84cfd889}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  EPWHeaderCity,                          !- Building Unit Feature Name 1
  String,                                 !- Building Unit Feature Data Type 1
  Denver Intl Ap,                         !- Building Unit Feature Value 1
  EPWHeaderState,                         !- Building Unit Feature Name 2
  String,                                 !- Building Unit Feature Data Type 2
  CO,                                     !- Building Unit Feature Value 2
  EPWHeaderCountry,                       !- Building Unit Feature Name 3
  String,                                 !- Building Unit Feature Data Type 3
  USA,                                    !- Building Unit Feature Value 3
  EPWHeaderDataSource,                    !- Building Unit Feature Name 4
  String,                                 !- Building Unit Feature Data Type 4
  TMY3,                                   !- Building Unit Feature Value 4
  EPWHeaderStation,                       !- Building Unit Feature Name 5
  String,                                 !- Building Unit Feature Data Type 5
  725650,                                 !- Building Unit Feature Value 5
  EPWHeaderLatitude,                      !- Building Unit Feature Name 6
  Double,                                 !- Building Unit Feature Data Type 6
  39.829999999999998,                     !- Building Unit Feature Value 6
  EPWHeaderLongitude,                     !- Building Unit Feature Name 7
  Double,                                 !- Building Unit Feature Data Type 7
  -104.65000000000001,                    !- Building Unit Feature Value 7
  EPWHeaderTimezone,                      !- Building Unit Feature Name 8
  Double,                                 !- Building Unit Feature Data Type 8
  -7,                                     !- Building Unit Feature Value 8
  EPWHeaderAltitude,                      !- Building Unit Feature Name 9
  Double,                                 !- Building Unit Feature Data Type 9
  5413.3858267716532,                     !- Building Unit Feature Value 9
  EPWHeaderLocalPressure,                 !- Building Unit Feature Name 10
  Double,                                 !- Building Unit Feature Data Type 10
  0.81937567683596546,                    !- Building Unit Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Building Unit Feature Name 11
  Double,                                 !- Building Unit Feature Data Type 11
  51.575616438356228,                     !- Building Unit Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Building Unit Feature Name 12
  Double,                                 !- Building Unit Feature Data Type 12
  -2.9200000000000017,                    !- Building Unit Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Building Unit Feature Name 13
  Double,                                 !- Building Unit Feature Data Type 13
  104,                                    !- Building Unit Feature Value 13
  EPWDataCDD50F,                          !- Building Unit Feature Name 14
  Double,                                 !- Building Unit Feature Data Type 14
  3072.2925000000005,                     !- Building Unit Feature Value 14
  EPWDataCDD65F,                          !- Building Unit Feature Name 15
  Double,                                 !- Building Unit Feature Data Type 15
  883.62000000000035,                     !- Building Unit Feature Value 15
  EPWDataHDD50F,                          !- Building Unit Feature Name 16
  Double,                                 !- Building Unit Feature Data Type 16
  2497.1925000000001,                     !- Building Unit Feature Value 16
  EPWDataHDD65F,                          !- Building Unit Feature Name 17
  Double,                                 !- Building Unit Feature Data Type 17
  5783.5200000000013,                     !- Building Unit Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Building Unit Feature Name 18
  Double,                                 !- Building Unit Feature Data Type 18
  3.9165296803649667,                     !- Building Unit Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Building Unit Feature Name 19
  String,                                 !- Building Unit Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Building Unit Feature Value 19
  EPWDataMainsDailyTemps,                 !- Building Unit Feature Name 20
  String,                                 !- Building Unit Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Building Unit Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Building Unit Feature Name 21
  String,                                 !- Building Unit Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Building Unit Feature Value 21
  EPWDataMainsAvgTemp,                    !- Building Unit Feature Name 22
  Double,                                 !- Building Unit Feature Data Type 22
  57.577889583865932,                     !- Building Unit Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Building Unit Feature Name 23
  String,                                 !- Building Unit Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Building Unit Feature Value 23
  EPWDataWSF,                             !- Building Unit Feature Name 24
  Double,                                 !- Building Unit Feature Data Type 24
  0.58999999999999997,                    !- Building Unit Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Building Unit Feature Name 25
  String,                                 !- Building Unit Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Building Unit Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Building Unit Feature Name 26
  String,                                 !- Building Unit Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Building Unit Feature Value 26
  EPWDesignHeatingDrybulb,                !- Building Unit Feature Name 27
  Double,                                 !- Building Unit Feature Data Type 27
  6.8000000000000007,                     !- Building Unit Feature Value 27
  EPWDesignHeatingWindspeed,              !- Building Unit Feature Name 28
  Double,                                 !- Building Unit Feature Data Type 28
  12,                                     !- Building Unit Feature Value 28
  EPWDesignCoolingDrybulb,                !- Building Unit Feature Name 29
  Double,                                 !- Building Unit Feature Data Type 29
  91.760000000000005,                     !- Building Unit Feature Value 29
  EPWDesignCoolingWetbulb,                !- Building Unit Feature Name 30
  Double,                                 !- Building Unit Feature Data Type 30
  60.079999999999998,                     !- Building Unit Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Building Unit Feature Name 31
  Double,                                 !- Building Unit Feature Data Type 31
  0.006050392196571398,                   !- Building Unit Feature Value 31
  EPWDesignCoolingWindspeed,              !- Building Unit Feature Name 32
  Double,                                 !- Building Unit Feature Data Type 32
  4.2000000000000002,                     !- Building Unit Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Building Unit Feature Name 33
  Double,                                 !- Building Unit Feature Data Type 33
  27.359999999999999,                     !- Building Unit Feature Value 33
  EPWDesignDehumidDrybulb,                !- Building Unit Feature Name 34
  Double,                                 !- Building Unit Feature Data Type 34
  67.280000000000001,                     !- Building Unit Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Building Unit Feature Name 35
  Double,                                 !- Building Unit Feature Data Type 35
  0.012295426899271008,                   !- Building Unit Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Building Unit Feature Name 36
  Double,                                 !- Building Unit Feature Data Type 36
  985,                                    !- Building Unit Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Building Unit Feature Name 37
  Double,                                 !- Building Unit Feature Data Type 37
  84;                                     !- Building Unit Feature Value 37

OS:ClimateZones,
  {d7c16f27-1a10-4fc9-902e-536dc4587f1c}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {cbe5b206-3ec1-44e7-b62c-4eba3a844b05}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {7d2b03b4-0a88-4eab-b6c9-17ce9413dd8a}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {247b33eb-708a-4506-aa53-767500d0f969}, !- Handle
  6.71281269969541,                       !- January Ground Temperature {C}
  4.94206058328814,                       !- February Ground Temperature {C}
  4.80025240351138,                       !- March Ground Temperature {C}
  5.64056476180591,                       !- April Ground Temperature {C}
  9.01395062150234,                       !- May Ground Temperature {C}
  12.3716218187986,                       !- June Ground Temperature {C}
  15.2825432986395,                       !- July Ground Temperature {C}
  17.1265404634639,                       !- August Ground Temperature {C}
  17.2831981509722,                       !- September Ground Temperature {C}
  15.7834163910108,                       !- October Ground Temperature {C}
  12.9467251179508,                       !- November Ground Temperature {C}
  9.69205359695242;                       !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {1646e929-4766-4e3c-86fe-c1a261be7c3b}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Output:Variable,
  {4d1b70d6-245f-4d26-970b-4d6c511fe0d2}, !- Handle
  Zone Outdoor Air Drybulb Temperature,   !- Name
  ,                                       !- Key Value
  Zone Outdoor Air Drybulb Temperature;   !- Variable Name

OS:Output:Variable,
  {c80a7b57-6e54-420e-92f4-425a2b29a91b}, !- Handle
  Zone Outdoor Air Relative Humidity,     !- Name
  ,                                       !- Key Value
  Zone Outdoor Air Relative Humidity;     !- Variable Name

OS:Output:Variable,
  {b0718e56-f772-4330-8095-07bb1f751da8}, !- Handle
  Zone Mean Air Temperature,              !- Name
  ,                                       !- Key Value
  Zone Mean Air Temperature;              !- Variable Name

OS:Output:Variable,
  {b51292bd-fa70-4b5a-a5a5-76269dc7e027}, !- Handle
  Zone Air Relative Humidity,             !- Name
  ,                                       !- Key Value
  Zone Air Relative Humidity;             !- Variable Name

OS:Output:Variable,
  {14874ba5-4d25-4979-a0d7-92b66ee1dec3}, !- Handle
  Water Heater Heat Loss Rate,            !- Name
  ,                                       !- Key Value
  Water Heater Heat Loss Rate;            !- Variable Name

OS:Output:Variable,
  {dc287ed4-2399-496b-a158-1b235caf02d6}, !- Handle
  Cooling Coil Sensible Cooling Rate,     !- Name
  ,                                       !- Key Value
  Cooling Coil Sensible Cooling Rate;     !- Variable Name

OS:Output:Variable,
  {d671c2c1-f40a-45d7-85cf-4071476b1524}, !- Handle
  Cooling Coil Latent Cooling Rate,       !- Name
  ,                                       !- Key Value
  Cooling Coil Latent Cooling Rate;       !- Variable Name

OS:Output:Variable,
  {89f0221b-3ff8-4e4f-9cba-da52c0e0f2d9}, !- Handle
  Fan Electric Power,                     !- Name
  ,                                       !- Key Value
  Fan Electric Power;                     !- Variable Name

OS:Output:Variable,
  {64bc07e3-c50f-40b3-bf4f-afd4aef653e5}, !- Handle
  Zone Mean Air Humidity Ratio,           !- Name
  ,                                       !- Key Value
  Zone Mean Air Humidity Ratio;           !- Variable Name

OS:Output:Variable,
  {bc677da0-46a3-4b82-8687-fb5dbaeda8e4}, !- Handle
  System Node Pressure,                   !- Name
  ,                                       !- Key Value
  System Node Pressure;                   !- Variable Name

OS:Output:Variable,
  {f3219c54-e1d6-4f28-86f3-a39310181b5c}, !- Handle
  System Node Temperature,                !- Name
  ,                                       !- Key Value
  System Node Temperature;                !- Variable Name

OS:Output:Variable,
  {9da196dd-862e-4ba3-9de8-1366943732f3}, !- Handle
  System Node Humidity Ratio,             !- Name
  ,                                       !- Key Value
  System Node Humidity Ratio;             !- Variable Name

OS:Output:Variable,
  {49eb3dce-d2bd-4466-bb42-cb890b87c15a}, !- Handle
  System Node Current Density Volume Flow Rate, !- Name
  ,                                       !- Key Value
  System Node Current Density Volume Flow Rate; !- Variable Name

OS:Output:Variable,
  {64ffc53d-5a47-4a25-9e70-08ee33b6ad89}, !- Handle
  Water Heater Temperature Node 3,        !- Name
  ,                                       !- Key Value
  Water Heater Temperature Node 3;        !- Variable Name

OS:Output:Variable,
  {14389e5e-eb0f-496b-9e05-d5483956a87e}, !- Handle
  Water Heater Heater 2 Heating Energy,   !- Name
  ,                                       !- Key Value
  Water Heater Heater 2 Heating Energy;   !- Variable Name

OS:Output:Variable,
  {9f1dfaa2-a7d0-4fb9-ab9e-7ce802ea9802}, !- Handle
  Water Heater Heater 1 Heating Energy,   !- Name
  ,                                       !- Key Value
  Water Heater Heater 1 Heating Energy;   !- Variable Name

OS:PlantLoop,
  {aff48227-0a5b-4444-a86a-8e37715bfb87}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e633157d-9e35-4e08-99d2-a019f9556962}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {bbdd67b3-8c06-43ee-abef-95b867b54e34}, !- Plant Side Inlet Node Name
  {1e2e3854-e815-4e9d-acc8-7a25c25c6776}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c3f34978-45cc-42a9-8d27-7765ca251f89}, !- Demand Side Inlet Node Name
  {dd7b03d6-f312-4190-8589-b20e79eb87d7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {276b07bb-49b1-4362-b2fc-c1dc581564ce}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {546a9d9b-e82d-49a6-96b3-5f95c9b13183}, !- Demand Mixer Name
  {624a3b27-72ca-4633-bcf5-9c96b795bdba}, !- Demand Splitter Name
  {3bac7e14-0553-4933-8de9-686b2253d4cc}, !- Supply Mixer Name
  {61a0a669-45ce-47d3-9f90-1298e56cecec}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0855ced8-46f1-48be-8f19-13469cecb3a0}, !- Handle
  {aff48227-0a5b-4444-a86a-8e37715bfb87}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {52058e89-24b1-4efa-9096-66bbc5ed7ab0}, !- Handle
  Node 5,                                 !- Name
  {bbdd67b3-8c06-43ee-abef-95b867b54e34}, !- Inlet Port
  {c920ac43-e8be-497b-9d7a-d4848ce5983a}; !- Outlet Port

OS:Node,
  {e633157d-9e35-4e08-99d2-a019f9556962}, !- Handle
  Node 6,                                 !- Name
  {75f111a0-1c69-403f-9f44-5a4b5d060667}, !- Inlet Port
  {1e2e3854-e815-4e9d-acc8-7a25c25c6776}; !- Outlet Port

OS:Node,
  {947f2412-81d7-4aae-8b5f-d0c2bf35c28f}, !- Handle
  Node 7,                                 !- Name
  {bbccd79b-bee0-421d-aad1-295bf21de21f}, !- Inlet Port
  {c41f6401-def8-448e-aa21-6abf026c1ae4}; !- Outlet Port

OS:Connector:Mixer,
  {3bac7e14-0553-4933-8de9-686b2253d4cc}, !- Handle
  Connector Mixer 1,                      !- Name
  {eacaa6a1-8d04-4e06-88d5-e4304d5816ad}, !- Outlet Branch Name
  {53093a80-2ca0-40a1-bfc7-7c2d4ad32f45}, !- Inlet Branch Name 1
  {bfd4960b-fa2c-491c-9c75-f03a41360684}, !- Inlet Branch Name 2
  ;                                       !- Inlet Branch Name 3

OS:Connector:Splitter,
  {61a0a669-45ce-47d3-9f90-1298e56cecec}, !- Handle
  Connector Splitter 1,                   !- Name
  {4d017a81-68c7-4e6e-acb4-8eff582029c9}, !- Inlet Branch Name
  {bbccd79b-bee0-421d-aad1-295bf21de21f}, !- Outlet Branch Name 1
  {20f848e1-ecbe-4bb7-9288-a8e73151a70b}, !- Outlet Branch Name 2
  ;                                       !- Outlet Branch Name 3

OS:Connection,
  {bbdd67b3-8c06-43ee-abef-95b867b54e34}, !- Handle
  {9d06face-4026-4ba8-ae71-dfc5c65e8572}, !- Name
  {aff48227-0a5b-4444-a86a-8e37715bfb87}, !- Source Object
  14,                                     !- Outlet Port
  {52058e89-24b1-4efa-9096-66bbc5ed7ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbccd79b-bee0-421d-aad1-295bf21de21f}, !- Handle
  {ddfcec02-ba16-4676-8566-d2143bedca1e}, !- Name
  {61a0a669-45ce-47d3-9f90-1298e56cecec}, !- Source Object
  3,                                      !- Outlet Port
  {947f2412-81d7-4aae-8b5f-d0c2bf35c28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e2e3854-e815-4e9d-acc8-7a25c25c6776}, !- Handle
  {df7e9aa1-9477-4ff5-a4e6-5fabdab46c2b}, !- Name
  {e633157d-9e35-4e08-99d2-a019f9556962}, !- Source Object
  3,                                      !- Outlet Port
  {aff48227-0a5b-4444-a86a-8e37715bfb87}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {273008d2-06dd-44a3-8789-443c74b221dc}, !- Handle
  Node 8,                                 !- Name
  {c3f34978-45cc-42a9-8d27-7765ca251f89}, !- Inlet Port
  {4506503b-c966-466c-8c51-6ef0871fa9fe}; !- Outlet Port

OS:Node,
  {83040bd3-6375-4e8c-b0f5-f9470216070d}, !- Handle
  Node 9,                                 !- Name
  {48d63594-ad11-43fd-8d3e-79cf697cbb05}, !- Inlet Port
  {dd7b03d6-f312-4190-8589-b20e79eb87d7}; !- Outlet Port

OS:Node,
  {27818316-c0ab-43fc-82c6-e7d46d4d9fda}, !- Handle
  Node 10,                                !- Name
  {bc8723a8-d23a-4fa2-99d8-7d424c89f308}, !- Inlet Port
  {538cddfe-95fa-469d-9f34-0e719ce8e3f5}; !- Outlet Port

OS:Connector:Mixer,
  {546a9d9b-e82d-49a6-96b3-5f95c9b13183}, !- Handle
  Connector Mixer 2,                      !- Name
  {48d63594-ad11-43fd-8d3e-79cf697cbb05}, !- Outlet Branch Name
  {538cddfe-95fa-469d-9f34-0e719ce8e3f5}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {624a3b27-72ca-4633-bcf5-9c96b795bdba}, !- Handle
  Connector Splitter 2,                   !- Name
  {4506503b-c966-466c-8c51-6ef0871fa9fe}, !- Inlet Branch Name
  {bc8723a8-d23a-4fa2-99d8-7d424c89f308}; !- Outlet Branch Name 1

OS:Connection,
  {c3f34978-45cc-42a9-8d27-7765ca251f89}, !- Handle
  {23bb19db-2198-450b-87a1-645ee361b6e6}, !- Name
  {aff48227-0a5b-4444-a86a-8e37715bfb87}, !- Source Object
  17,                                     !- Outlet Port
  {273008d2-06dd-44a3-8789-443c74b221dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4506503b-c966-466c-8c51-6ef0871fa9fe}, !- Handle
  {ca957137-7a0f-460a-9ed3-272397fa2cb6}, !- Name
  {273008d2-06dd-44a3-8789-443c74b221dc}, !- Source Object
  3,                                      !- Outlet Port
  {624a3b27-72ca-4633-bcf5-9c96b795bdba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8723a8-d23a-4fa2-99d8-7d424c89f308}, !- Handle
  {51f12a18-7b0f-49d8-81f7-13fee6f76163}, !- Name
  {624a3b27-72ca-4633-bcf5-9c96b795bdba}, !- Source Object
  3,                                      !- Outlet Port
  {27818316-c0ab-43fc-82c6-e7d46d4d9fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538cddfe-95fa-469d-9f34-0e719ce8e3f5}, !- Handle
  {74d6cec6-7772-4af9-a780-ef5d5e226cbf}, !- Name
  {27818316-c0ab-43fc-82c6-e7d46d4d9fda}, !- Source Object
  3,                                      !- Outlet Port
  {546a9d9b-e82d-49a6-96b3-5f95c9b13183}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48d63594-ad11-43fd-8d3e-79cf697cbb05}, !- Handle
  {67213b60-4461-47bb-ba5c-e66672d95544}, !- Name
  {546a9d9b-e82d-49a6-96b3-5f95c9b13183}, !- Source Object
  2,                                      !- Outlet Port
  {83040bd3-6375-4e8c-b0f5-f9470216070d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7b03d6-f312-4190-8589-b20e79eb87d7}, !- Handle
  {b8232b9a-21ec-4dea-99bf-cf0dcf8f1780}, !- Name
  {83040bd3-6375-4e8c-b0f5-f9470216070d}, !- Source Object
  3,                                      !- Outlet Port
  {aff48227-0a5b-4444-a86a-8e37715bfb87}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {276b07bb-49b1-4362-b2fc-c1dc581564ce}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {a1876f9e-d92c-4b7a-9e52-8b4345afbd2b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c41f6401-def8-448e-aa21-6abf026c1ae4}, !- Inlet Node Name
  {b6ebe5a0-c6a8-4977-b22d-e118ed1314ef}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ae4a7c9e-ef14-42b0-a4ad-5f666fe36abd}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {87093126-28cf-4035-974c-90610ef8c4fb}, !- Inlet Node Name
  {75f111a0-1c69-403f-9f44-5a4b5d060667}; !- Outlet Node Name

OS:Node,
  {b8a98afc-e94a-4387-a277-d989f14dc3e9}, !- Handle
  Node 11,                                !- Name
  {b6ebe5a0-c6a8-4977-b22d-e118ed1314ef}, !- Inlet Port
  {53093a80-2ca0-40a1-bfc7-7c2d4ad32f45}; !- Outlet Port

OS:Connection,
  {c41f6401-def8-448e-aa21-6abf026c1ae4}, !- Handle
  {7006d863-4852-440a-a6ee-a63e9feffada}, !- Name
  {947f2412-81d7-4aae-8b5f-d0c2bf35c28f}, !- Source Object
  3,                                      !- Outlet Port
  {a1876f9e-d92c-4b7a-9e52-8b4345afbd2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ebe5a0-c6a8-4977-b22d-e118ed1314ef}, !- Handle
  {3713bad6-a2d8-4776-91d1-5f0cc2ef423a}, !- Name
  {a1876f9e-d92c-4b7a-9e52-8b4345afbd2b}, !- Source Object
  3,                                      !- Outlet Port
  {b8a98afc-e94a-4387-a277-d989f14dc3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53093a80-2ca0-40a1-bfc7-7c2d4ad32f45}, !- Handle
  {0fa4a7a9-20e3-43cf-901e-6363ac942c06}, !- Name
  {b8a98afc-e94a-4387-a277-d989f14dc3e9}, !- Source Object
  3,                                      !- Outlet Port
  {3bac7e14-0553-4933-8de9-686b2253d4cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7466552d-6ac8-4ce3-883c-9c4097ccf5e2}, !- Handle
  Node 12,                                !- Name
  {eacaa6a1-8d04-4e06-88d5-e4304d5816ad}, !- Inlet Port
  {87093126-28cf-4035-974c-90610ef8c4fb}; !- Outlet Port

OS:Connection,
  {eacaa6a1-8d04-4e06-88d5-e4304d5816ad}, !- Handle
  {8ddbc6ff-7667-4cde-bd8e-a112fac53b59}, !- Name
  {3bac7e14-0553-4933-8de9-686b2253d4cc}, !- Source Object
  2,                                      !- Outlet Port
  {7466552d-6ac8-4ce3-883c-9c4097ccf5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87093126-28cf-4035-974c-90610ef8c4fb}, !- Handle
  {257effa0-778f-4ece-a2fc-ab5650abb58b}, !- Name
  {7466552d-6ac8-4ce3-883c-9c4097ccf5e2}, !- Source Object
  3,                                      !- Outlet Port
  {ae4a7c9e-ef14-42b0-a4ad-5f666fe36abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f111a0-1c69-403f-9f44-5a4b5d060667}, !- Handle
  {0ce979b4-453e-458a-acdd-2c69390c597e}, !- Name
  {ae4a7c9e-ef14-42b0-a4ad-5f666fe36abd}, !- Source Object
  3,                                      !- Outlet Port
  {e633157d-9e35-4e08-99d2-a019f9556962}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {99e9e341-115a-477f-919b-cc4bf846dcf5}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {c920ac43-e8be-497b-9d7a-d4848ce5983a}, !- Inlet Node Name
  {09d8850a-77b1-4ceb-a35a-4578a9d1edb7}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {a2f8df9c-55e9-446d-91c9-cc5b7a940b7c}, !- Handle
  Node 13,                                !- Name
  {09d8850a-77b1-4ceb-a35a-4578a9d1edb7}, !- Inlet Port
  {4d017a81-68c7-4e6e-acb4-8eff582029c9}; !- Outlet Port

OS:Connection,
  {c920ac43-e8be-497b-9d7a-d4848ce5983a}, !- Handle
  {6c6c330c-1556-43ce-9c12-55fcbae64533}, !- Name
  {52058e89-24b1-4efa-9096-66bbc5ed7ab0}, !- Source Object
  3,                                      !- Outlet Port
  {99e9e341-115a-477f-919b-cc4bf846dcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d8850a-77b1-4ceb-a35a-4578a9d1edb7}, !- Handle
  {f49af7d5-bc4f-4afe-8df5-8a787e90d4d3}, !- Name
  {99e9e341-115a-477f-919b-cc4bf846dcf5}, !- Source Object
  3,                                      !- Outlet Port
  {a2f8df9c-55e9-446d-91c9-cc5b7a940b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d017a81-68c7-4e6e-acb4-8eff582029c9}, !- Handle
  {fbf7bd87-375f-424a-abbe-15efcee2d718}, !- Name
  {a2f8df9c-55e9-446d-91c9-cc5b7a940b7c}, !- Source Object
  3,                                      !- Outlet Port
  {61a0a669-45ce-47d3-9f90-1298e56cecec}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0a980300-6503-44fb-b807-a8599a9c3d2d}, !- Handle
  dhw temp,                               !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {33ed8286-838d-42a2-b54e-eed48fabab26}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {0a980300-6503-44fb-b807-a8599a9c3d2d}, !- Schedule Name
  {e633157d-9e35-4e08-99d2-a019f9556962}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Constant,
  {d076dce8-e4c2-400e-be86-fe7c31c25de3}, !- Handle
  res wh_u 1 Tamb act,                    !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  23;                                     !- Value

OS:Schedule:Constant,
  {67114b44-19a6-4653-8b9c-2043fdff02bc}, !- Handle
  res wh_u 1 RHamb act,                   !- Name
  {c399bc85-5a4a-4036-acf1-e364eca4e8c3}, !- Schedule Type Limits Name
  0.5;                                    !- Value

OS:Schedule:Constant,
  {da2c06c2-f1d0-4f49-9d1c-18445c3fa373}, !- Handle
  res wh_u 1 WaterHeaterHPSchedule,       !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {0452c0c0-90eb-4689-83cf-b72b477558e8}, !- Handle
  res wh_u 1 BottomElementSetpoint,       !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  51.67;                                  !- Value

OS:Schedule:Constant,
  {bd8b30d0-720a-4034-87c7-ae0f095a1a99}, !- Handle
  res wh_u 1 TopElementSetpoint,          !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  48.78;                                  !- Value

OS:WaterHeater:HeatPump:WrappedCondenser,
  {faca3b1b-22f2-4d6e-a249-f30a102d2897}, !- Handle
  res wh_u 1 hpwh,                        !- Name
  {83836761-e6bb-4852-835b-3fda785c72f2}, !- Availability Schedule Name
  {da2c06c2-f1d0-4f49-9d1c-18445c3fa373}, !- Compressor Setpoint Temperature Schedule Name
  0.5,                                    !- Dead Band Temperature Difference {deltaC}
  0.0869862499999999,                     !- Condenser Bottom Location {m}
  0.5598125,                              !- Condenser Top Location {m}
  0.0854224872192,                        !- Evaporator Air Flow Rate {m3/s}
  Schedule,                               !- Inlet Air Configuration
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Outdoor Air Node Name
  {d076dce8-e4c2-400e-be86-fe7c31c25de3}, !- Inlet Air Temperature Schedule Name
  {67114b44-19a6-4653-8b9c-2043fdff02bc}, !- Inlet Air Humidity Schedule Name
  {a96ced1d-c319-4657-912d-908fa3ff7441}, !- Tank Name
  {9b394764-bebb-4dcc-899d-9e008cfa8171}, !- DX Coil Name
  7.22222222222222,                       !- Minimum Inlet Air Temperature for Compressor Operation {C}
  48.8888888888889,                       !- Maximum Inlet Air Temperature for Compressor Operation {C}
  Schedule,                               !- Compressor Location
  {d076dce8-e4c2-400e-be86-fe7c31c25de3}, !- Compressor Ambient Temperature Schedule Name
  {59647eb3-226c-4123-a26e-990c8cc560d7}, !- Fan Name
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  ,                                       !- Inlet Air Mixer Schedule Name
  MutuallyExclusive,                      !- Tank Element Control Logic
  0.8181875,                              !- Control Sensor 1 Height In Stratified Tank {m}
  1,                                      !- Control Sensor 1 Weight {dimensionless}
  0.8181875;                              !- Control Sensor 2 Height In Stratified Tank {m}

OS:Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
  {9b394764-bebb-4dcc-899d-9e008cfa8171}, !- Handle
  res wh_u 1 coil,                        !- Name
  1400,                                   !- Rated Heating Capacity {W}
  2.8,                                    !- Rated COP {W/W}
  0.88,                                   !- Rated Sensible Heat Ratio
  19.7222222222222,                       !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  13.0781735578192,                       !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  48.89,                                  !- Rated Condenser Water Temperature {C}
  0.0854224872192,                        !- Rated Evaporator Air Flow Rate {m3/s}
  Yes,                                    !- Evaporator Fan Power Included in Rated COP
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {e0848110-e192-46cd-a8a5-bc1e877de6df}, !- Heating Capacity Function of Temperature Curve Name
  {d733ef76-f2fc-46db-b53a-0f96e228dfe0}, !- Heating Capacity Function of Air Flow Fraction Curve Name
  {be511026-f9c2-41e0-bb42-b2bce97e42e7}, !- Heating COP Function of Temperature Curve Name
  {03851c80-bc8d-4d24-b5a8-9e3ab2c2ae9e}, !- Heating COP Function of Air Flow Fraction Curve Name
  {0dc069a2-cb6d-479d-8854-2343461d3a2e}; !- Part Load Fraction Correlation Curve Name

OS:Curve:Biquadratic,
  {30c89c6b-69b7-427b-a7fd-749c87b85150}, !- Handle
  HPWH-Htg-Cap-fT,                        !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100,                                    !- Maximum Value of y
  0;                                      !- Minimum Curve Output

OS:Curve:Cubic,
  {d733ef76-f2fc-46db-b53a-0f96e228dfe0}, !- Handle
  HPWH-Htg-Cap-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8620795-5e0f-4105-8299-1533d3c2165d}, !- Handle
  HPWH-Htg-COP-fT,                        !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {03851c80-bc8d-4d24-b5a8-9e3ab2c2ae9e}, !- Handle
  HPWH-Htg-COP-FF,                        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {0dc069a2-cb6d-479d-8854-2343461d3a2e}, !- Handle
  HPWH-COP-fPLR,                          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:WaterHeater:Stratified,
  {a96ced1d-c319-4657-912d-908fa3ff7441}, !- Handle
  res wh_u 1 tank,                        !- Name
  Domestic Hot Water,                     !- End-Use Subcategory
  0.170343530278643,                      !- Tank Volume {m3}
  1.0335,                                 !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  ,                                       !- Tank Perimeter {m}
  90,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {bd8b30d0-720a-4034-87c7-ae0f095a1a99}, !- Heater 1 Setpoint Temperature Schedule Name
  25,                                     !- Heater 1 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 1 Capacity {W}
  0.7320625,                              !- Heater 1 Height {m}
  {0452c0c0-90eb-4689-83cf-b72b477558e8}, !- Heater 2 Setpoint Temperature Schedule Name
  30,                                     !- Heater 2 Deadband Temperature Difference {deltaC}
  4500,                                   !- Heater 2 Capacity {W}
  0.1291875,                              !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  3,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  3,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  Schedule,                               !- Ambient Temperature Indicator
  {d076dce8-e4c2-400e-be86-fe7c31c25de3}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.13221367205827,                       !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dbd88d5c-d4af-43c2-a000-e1af93f5df51}, !- Use Side Inlet Node Name
  {85f73602-d28e-43df-8a04-7cd2b8cb2e39}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  autocalculate,                          !- Use Side Outlet Height {m}
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  0,                                      !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  0.00283433494640006,                    !- Use Side Design Flow Rate {m3/s}
  0,                                      !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  12,                                     !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  ;                                       !- Source Side Flow Control Mode

OS:Schedule:Ruleset,
  {1088663a-36fe-43ec-8397-5cffe238882f}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  {f3801ebc-e1fd-428e-ad92-fe095e97c6e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3801ebc-e1fd-428e-ad92-fe095e97c6e9}, !- Handle
  Schedule Day 1,                         !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5bd9d73-518f-4d0b-bfd6-eb1c724d39c7}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  {6c69867a-e639-46c2-9ede-b25815cb3300}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c69867a-e639-46c2-9ede-b25815cb3300}, !- Handle
  Schedule Day 2,                         !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.89;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {af88e2d7-8cf8-4495-a936-d8c30c3e3d54}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  {7c3d6372-663a-40be-9a81-de582a7aed2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c3d6372-663a-40be-9a81-de582a7aed2e}, !- Handle
  Schedule Day 3,                         !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Fan:OnOff,
  {59647eb3-226c-4123-a26e-990c8cc560d7}, !- Handle
  res wh_u 1 fan,                         !- Name
  {83836761-e6bb-4852-835b-3fda785c72f2}, !- Availability Schedule Name
  0.234952190337662,                      !- Fan Efficiency
  23,                                     !- Pressure Rise {Pa}
  0.0854224872192,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e6b162f-ae7a-4cb7-b743-adb96b1ec9fe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a7f66a8d-5211-4b60-862d-4b604714552d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Domestic Hot Water;                     !- End-Use Subcategory

OS:Schedule:Constant,
  {83836761-e6bb-4852-835b-3fda785c72f2}, !- Handle
  Always On Discrete,                     !- Name
  {016dbb35-dc78-4905-885c-2bee70d863d4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {016dbb35-dc78-4905-885c-2bee70d863d4}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {1e6b162f-ae7a-4cb7-b743-adb96b1ec9fe}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a7f66a8d-5211-4b60-862d-4b604714552d}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {1ccbf503-0e10-44f9-b91e-7b41601650e0}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  {07fa6a09-8d66-49fd-97f7-b2fcffe4a086}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07fa6a09-8d66-49fd-97f7-b2fcffe4a086}, !- Handle
  Schedule Day 4,                         !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e673dd7-3ef9-4eca-8721-e692d3634617}, !- Handle
  Schedule Ruleset 5,                     !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  {9c354c52-ddd0-46f3-bd19-95b27d44114f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c354c52-ddd0-46f3-bd19-95b27d44114f}, !- Handle
  Schedule Day 5,                         !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.7;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98c30c87-6cc5-4f1e-9497-14a01922c1d8}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {c399bc85-5a4a-4036-acf1-e364eca4e8c3}, !- Schedule Type Limits Name
  {bf6ef36b-ffaa-44e4-93cf-5e945210d736}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf6ef36b-ffaa-44e4-93cf-5e945210d736}, !- Handle
  Schedule Day 6,                         !- Name
  {c399bc85-5a4a-4036-acf1-e364eca4e8c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c399bc85-5a4a-4036-acf1-e364eca4e8c3}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {623449ee-476d-4264-bc17-b1db3e176d1d}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  {0376ae11-3bf2-41be-984c-8645d0f25668}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0376ae11-3bf2-41be-984c-8645d0f25668}, !- Handle
  Schedule Day 7,                         !- Name
  {3a196e15-34af-4fad-80ab-64906bb95768}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Curve:Biquadratic,
  {e0848110-e192-46cd-a8a5-bc1e877de6df}, !- Handle
  HPWH-Cap-fT,                            !- Name
  0.563,                                  !- Coefficient1 Constant
  0.0437,                                 !- Coefficient2 x
  3.9e-005,                               !- Coefficient3 x**2
  0.0055,                                 !- Coefficient4 y
  -0.000148,                              !- Coefficient5 y**2
  -0.000145,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {be511026-f9c2-41e0-bb42-b2bce97e42e7}, !- Handle
  HPWH-COP-fT,                            !- Name
  1.1332,                                 !- Coefficient1 Constant
  0.063,                                  !- Coefficient2 x
  -9.79e-005,                             !- Coefficient3 x**2
  -0.00972,                               !- Coefficient4 y
  -2.14e-005,                             !- Coefficient5 y**2
  -0.000686,                              !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:OtherEquipment:Definition,
  {4d3aedfb-28f6-4217-ace1-496a0d3bfb43}, !- Handle
  res wh_u 1 sens,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3f55284f-c1a6-4270-81df-75cecab7b683}, !- Handle
  res wh_u 1 sens,                        !- Name
  {4d3aedfb-28f6-4217-ace1-496a0d3bfb43}, !- Other Equipment Definition Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space or SpaceType Name
  {83836761-e6bb-4852-835b-3fda785c72f2}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {637aadd2-aa48-4dc7-b3db-2fc908a5e7c2}, !- Handle
  res wh_u 1 lat,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {fce9fcee-94d6-420f-a51b-a7ca9236d561}, !- Handle
  res wh_u 1 lat,                         !- Name
  {637aadd2-aa48-4dc7-b3db-2fc908a5e7c2}, !- Other Equipment Definition Name
  {5dde1839-badd-4f59-bdfd-f5bb785f877c}, !- Space or SpaceType Name
  {83836761-e6bb-4852-835b-3fda785c72f2}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {84ca2f91-a1d0-4b02-83c6-39f22f72e459}, !- Handle
  res_wh_u_1_amb_temp,                    !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  {b0718e56-f772-4330-8095-07bb1f751da8}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b45a2a5a-848e-4563-9166-b2bcf059c0e4}, !- Handle
  res_wh_u_1_amb_rh,                      !- Name
  finished basement zone,                 !- Output Variable or Output Meter Index Key Name
  {b51292bd-fa70-4b5a-a5a5-76269dc7e027}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2512df61-60e2-4202-9799-467cdbd0ecad}, !- Handle
  res_wh_u_1_tl,                          !- Name
  res wh_u 1 tank,                        !- Output Variable or Output Meter Index Key Name
  {14874ba5-4d25-4979-a0d7-92b66ee1dec3}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {084c7f54-9772-4ab3-8c4b-706290459ea7}, !- Handle
  res_wh_u_1_sens_cool,                   !- Name
  res wh_u 1 coil,                        !- Output Variable or Output Meter Index Key Name
  {dc287ed4-2399-496b-a158-1b235caf02d6}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9f75567a-d8e3-44d3-aba5-0bfe3ceebac2}, !- Handle
  res_wh_u_1_lat_cool,                    !- Name
  res wh_u 1 coil,                        !- Output Variable or Output Meter Index Key Name
  {d671c2c1-f40a-45d7-85cf-4071476b1524}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {10dc2dc8-572f-4f4d-b322-f9d6d9662d32}, !- Handle
  res_wh_u_1_fan_pwr,                     !- Name
  res wh_u 1 fan,                         !- Output Variable or Output Meter Index Key Name
  {89f0221b-3ff8-4e4f-9cba-da52c0e0f2d9}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b8e5adcb-3759-4692-9f21-a905d0d8f2bd}, !- Handle
  res_wh_u_1_Tamb_act,                    !- Name
  {d076dce8-e4c2-400e-be86-fe7c31c25de3}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {6e5f1d18-8ed8-44b8-96a8-1ad7ce9b8d08}, !- Handle
  res_wh_u_1_RHamb_act,                   !- Name
  {67114b44-19a6-4653-8b9c-2043fdff02bc}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {560bf873-4586-4f2d-b567-05e3f253f06d}, !- Handle
  res_wh_u_1_sens_act,                    !- Name
  {3f55284f-c1a6-4270-81df-75cecab7b683}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {c721f1de-3289-47c6-949c-a6d7fe7801e4}, !- Handle
  res_wh_u_1_lat_act,                     !- Name
  {fce9fcee-94d6-420f-a51b-a7ca9236d561}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {18baa492-1329-49de-941e-bd4f4e7c1b68}, !- Handle
  res_wh_u_1_on_off,                      !- Name
  {084c7f54-9772-4ab3-8c4b-706290459ea7}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {eef55ed1-4858-479a-ae73-9d6bf3cc6933}, !- Handle
  res_wh_u_1_InletAir,                    !- Name
  Set T_hpwh_inlet_1 = res_wh_u_1_amb_temp, !- Program Line 1
  Set res_wh_u_1_Tamb_act = T_hpwh_inlet_1, !- Program Line 2
  Set res_wh_u_1_RHamb_act = res_wh_u_1_amb_rh/100, !- Program Line 3
  Set temp1=(res_wh_u_1_tl*1.0)+res_wh_u_1_fan_pwr*1.0, !- Program Line 4
  Set res_wh_u_1_sens_act = 0-(res_wh_u_1_sens_cool*1.0)-temp1, !- Program Line 5
  Set res_wh_u_1_lat_act = 0 - res_wh_u_1_lat_cool * 1.0; !- Program Line 6

OS:EnergyManagementSystem:Actuator,
  {af53ec04-9e5a-417e-a103-db62f036e51f}, !- Handle
  res_wh_u_1_LESchedOverride,             !- Name
  {0452c0c0-90eb-4689-83cf-b72b477558e8}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {41005a39-eec8-4ac2-8ed3-e9f72e35de43}, !- Handle
  res_wh_u_1_T_ctrl,                      !- Name
  res wh_u 1 tank,                        !- Output Variable or Output Meter Index Key Name
  {64ffc53d-5a47-4a25-9e70-08ee33b6ad89}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2a19872a-6aa5-4da1-b7f1-8e4a0a75e47c}, !- Handle
  res_wh_u_1_LE_P,                        !- Name
  res wh_u 1 tank,                        !- Output Variable or Output Meter Index Key Name
  {14389e5e-eb0f-496b-9e05-d5483956a87e}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1a5b964c-2df3-4589-b77d-5721495ac81b}, !- Handle
  res_wh_u_1_UE_P,                        !- Name
  res wh_u 1 tank,                        !- Output Variable or Output Meter Index Key Name
  {9f1dfaa2-a7d0-4fb9-ab9e-7ce802ea9802}; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d4e17bb6-e81f-4ea5-915e-929e9b0700bd}, !- Handle
  res_wh_u_1_HPSchedOverride,             !- Name
  {da2c06c2-f1d0-4f49-9d1c-18445c3fa373}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {94714df3-66e6-4b58-abf4-071de06bab18}, !- Handle
  res_wh_u_1_UESchedOverride,             !- Name
  {bd8b30d0-720a-4034-87c7-ae0f095a1a99}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:TrendVariable,
  {daa670d1-769a-4ff8-ab22-b48efaf0f5f8}, !- Handle
  res_wh_u_1_UETrend,                     !- Name
  {1a5b964c-2df3-4589-b77d-5721495ac81b}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:TrendVariable,
  {ddda31cb-acba-469f-a1db-541dcb61b48b}, !- Handle
  res_wh_u_1_LETrend,                     !- Name
  {2a19872a-6aa5-4da1-b7f1-8e4a0a75e47c}, !- EMS Variable Name
  2;                                      !- Number of Timesteps to be Logged

OS:EnergyManagementSystem:Program,
  {5760a1ae-235b-43b7-b722-9ebea85cc19a}, !- Handle
  res_wh_u_1_Control,                     !- Name
  Set res_wh_u_1_UESchedOverride = 49.78, !- Program Line 1
  Set res_wh_u_1_HPSchedOverride = 51.67, !- Program Line 2
  Set UEMax_1 = (@TrendMax res_wh_u_1_UETrend 2), !- Program Line 3
  Set LEMax_1 = (@TrendMax res_wh_u_1_LETrend 2), !- Program Line 4
  Set ElemOn_1 = (@Max UEMax_1 LEMax_1),  !- Program Line 5
  If (res_wh_u_1_T_ctrl<40.38) || ((ElemOn_1>0) && (res_wh_u_1_T_ctrl<51.28)), !- Program Line 6
  Set res_wh_u_1_LESchedOverride = 70,    !- Program Line 7
  Set res_wh_u_1_HPSchedOverride = 0,     !- Program Line 8
  Else,                                   !- Program Line 9
  Set res_wh_u_1_LESchedOverride = 0,     !- Program Line 10
  Set res_wh_u_1_HPSchedOverride = 51.67, !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {3dc34b10-c2d0-4a2b-af57-e637e215124b}, !- Handle
  res wh_u 1 ProgramManager,              !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  {5760a1ae-235b-43b7-b722-9ebea85cc19a}, !- Program Name 1
  {eef55ed1-4858-479a-ae73-9d6bf3cc6933}; !- Program Name 2

OS:PlantLoop,
  {494db4be-68d4-4c92-be27-75b39eb68b05}, !- Handle
  Solar Hot Water Loop,                   !- Name
  PropyleneGlycol,                        !- Fluid Type
  50,                                     !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1edd2142-f2a4-47ac-b0da-038e09977ea8}, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {594b519f-77bf-4d5b-8e89-6355c1e54962}, !- Plant Side Inlet Node Name
  {0654e420-d419-4f64-af25-98a1cef0b43b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ef8fa837-b9b9-44ba-a33a-49a8700ddea9}, !- Demand Side Inlet Node Name
  {c88886ff-fd3d-4b81-8495-9601fe8adc66}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2738a6c8-d61f-454a-99fd-0d068111e4df}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  {83836761-e6bb-4852-835b-3fda785c72f2}, !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {712fb2b9-dcfb-45f3-ad01-cb971dd5b370}, !- Demand Mixer Name
  {88759c17-faab-4358-9655-af07658ec663}, !- Demand Splitter Name
  {bbf5349a-dfb5-4a24-a2b6-5f1999e61ec8}, !- Supply Mixer Name
  {6da18cee-5e3e-4745-bb8c-cd8df95acbf3}; !- Supply Splitter Name

OS:Sizing:Plant,
  {783e95ca-9ed2-4e9e-bdd0-1b607fcb55dc}, !- Handle
  {494db4be-68d4-4c92-be27-75b39eb68b05}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {d0cb8fdf-183c-4248-a771-310545bc2111}, !- Handle
  Node 16,                                !- Name
  {594b519f-77bf-4d5b-8e89-6355c1e54962}, !- Inlet Port
  {3a72bd72-0b34-4410-bb69-4db24b72f387}; !- Outlet Port

OS:Node,
  {1edd2142-f2a4-47ac-b0da-038e09977ea8}, !- Handle
  Node 17,                                !- Name
  {4a30bf1a-0a98-4c2e-a5fe-9fd2693d993e}, !- Inlet Port
  {0654e420-d419-4f64-af25-98a1cef0b43b}; !- Outlet Port

OS:Node,
  {fdb26f3e-f4bb-4e95-b5b5-7f04f3a961fe}, !- Handle
  Node 18,                                !- Name
  {0f2ba938-4026-450f-b11e-ebb0dd992f3e}, !- Inlet Port
  {3190882e-0a44-4f6a-a6ea-19bada4b7ec3}; !- Outlet Port

OS:Connector:Mixer,
  {bbf5349a-dfb5-4a24-a2b6-5f1999e61ec8}, !- Handle
  Connector Mixer 3,                      !- Name
  {1f21f467-3f6c-48b2-8caf-6fd6a70c17a9}, !- Outlet Branch Name
  {ba342935-b4d6-481a-af0a-6d54476b64b3}, !- Inlet Branch Name 1
  {89f1eaf2-cfc9-4729-9504-19422da6e021}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6da18cee-5e3e-4745-bb8c-cd8df95acbf3}, !- Handle
  Connector Splitter 3,                   !- Name
  {d9971960-1435-4ee1-9558-a4cc111bf998}, !- Inlet Branch Name
  {0f2ba938-4026-450f-b11e-ebb0dd992f3e}, !- Outlet Branch Name 1
  {6a681ce4-ef9c-43f8-9ae2-72176b82648e}; !- Outlet Branch Name 2

OS:Connection,
  {594b519f-77bf-4d5b-8e89-6355c1e54962}, !- Handle
  {5ee078c1-4d43-4151-a107-cdb52206bca4}, !- Name
  {494db4be-68d4-4c92-be27-75b39eb68b05}, !- Source Object
  14,                                     !- Outlet Port
  {d0cb8fdf-183c-4248-a771-310545bc2111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2ba938-4026-450f-b11e-ebb0dd992f3e}, !- Handle
  {9504eea2-f530-4ec4-aa03-08dcd89272a8}, !- Name
  {6da18cee-5e3e-4745-bb8c-cd8df95acbf3}, !- Source Object
  3,                                      !- Outlet Port
  {fdb26f3e-f4bb-4e95-b5b5-7f04f3a961fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0654e420-d419-4f64-af25-98a1cef0b43b}, !- Handle
  {ae72f4b9-98ab-4f6f-a69e-1ae619f1f423}, !- Name
  {1edd2142-f2a4-47ac-b0da-038e09977ea8}, !- Source Object
  3,                                      !- Outlet Port
  {494db4be-68d4-4c92-be27-75b39eb68b05}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {30022177-78c5-4eaa-8219-c9753593dbfc}, !- Handle
  Node 19,                                !- Name
  {ef8fa837-b9b9-44ba-a33a-49a8700ddea9}, !- Inlet Port
  {c5d0975d-695e-4a86-a30d-c0e664ceb935}; !- Outlet Port

OS:Node,
  {221ebb57-5dfa-4b3f-b816-fd5c7687bc1a}, !- Handle
  Node 20,                                !- Name
  {c3e2edf8-9573-4326-ae5b-ae1fab722928}, !- Inlet Port
  {c88886ff-fd3d-4b81-8495-9601fe8adc66}; !- Outlet Port

OS:Node,
  {5b8693c3-baab-449d-a8ca-d33dd9a12493}, !- Handle
  Node 21,                                !- Name
  {af1ccb8f-1dbe-45ec-94c2-1a0a7ef8b32b}, !- Inlet Port
  {66e366b1-9348-485b-96bc-9cc37a429310}; !- Outlet Port

OS:Connector:Mixer,
  {712fb2b9-dcfb-45f3-ad01-cb971dd5b370}, !- Handle
  Connector Mixer 4,                      !- Name
  {5f96b1dd-69ba-4eb6-8405-3242614fff6f}, !- Outlet Branch Name
  {65acc6f5-22c9-4efa-91f9-cd91616141a6}, !- Inlet Branch Name 1
  {240056d1-cb4c-45ba-ae14-74484f89fd40}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {88759c17-faab-4358-9655-af07658ec663}, !- Handle
  Connector Splitter 4,                   !- Name
  {a8fd7089-445a-4f0c-9b52-19ad1a21f6ce}, !- Inlet Branch Name
  {af1ccb8f-1dbe-45ec-94c2-1a0a7ef8b32b}, !- Outlet Branch Name 1
  {6640937c-00a8-46df-958b-535715c0a05f}; !- Outlet Branch Name 2

OS:Connection,
  {ef8fa837-b9b9-44ba-a33a-49a8700ddea9}, !- Handle
  {969fe8c2-32ee-4f51-93a0-fffecde58898}, !- Name
  {494db4be-68d4-4c92-be27-75b39eb68b05}, !- Source Object
  17,                                     !- Outlet Port
  {30022177-78c5-4eaa-8219-c9753593dbfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1ccb8f-1dbe-45ec-94c2-1a0a7ef8b32b}, !- Handle
  {b35e7389-72f8-4dce-aaa1-4a556bb4d046}, !- Name
  {88759c17-faab-4358-9655-af07658ec663}, !- Source Object
  3,                                      !- Outlet Port
  {5b8693c3-baab-449d-a8ca-d33dd9a12493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88886ff-fd3d-4b81-8495-9601fe8adc66}, !- Handle
  {3fed4f65-16d4-4e87-92e9-3ff5587f14bd}, !- Name
  {221ebb57-5dfa-4b3f-b816-fd5c7687bc1a}, !- Source Object
  3,                                      !- Outlet Port
  {494db4be-68d4-4c92-be27-75b39eb68b05}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {2738a6c8-d61f-454a-99fd-0d068111e4df}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1, !- Name
  {322a9200-4d54-47e1-8a09-a76c5115d358}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {73c4fdda-d618-4484-82fa-345ccfa38281}, !- Handle
  res solar hot water setpoint mgr,       !- Name
  Temperature,                            !- Control Variable
  {0a980300-6503-44fb-b807-a8599a9c3d2d}, !- Schedule Name
  {1edd2142-f2a4-47ac-b0da-038e09977ea8}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3eddc9b3-f33f-43f9-93f8-5639d833e434}, !- Handle
  res solar hot water pump,               !- Name
  {3a72bd72-0b34-4410-bb69-4db24b72f387}, !- Inlet Node Name
  {ce249481-b5da-4c21-b50a-774bf77c41e2}, !- Outlet Node Name
  5.68724330549885e-005,                  !- Rated Flow Rate {m3/s}
  90000,                                  !- Rated Pump Head {Pa}
  32,                                     !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0.2,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {808129ff-e122-4179-92e1-b16ae6fcedfb}, !- Handle
  Node 22,                                !- Name
  {ce249481-b5da-4c21-b50a-774bf77c41e2}, !- Inlet Port
  {d9971960-1435-4ee1-9558-a4cc111bf998}; !- Outlet Port

OS:Connection,
  {3a72bd72-0b34-4410-bb69-4db24b72f387}, !- Handle
  {0afd21b8-004f-4b1e-9dbd-dc87bcc4de76}, !- Name
  {d0cb8fdf-183c-4248-a771-310545bc2111}, !- Source Object
  3,                                      !- Outlet Port
  {3eddc9b3-f33f-43f9-93f8-5639d833e434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce249481-b5da-4c21-b50a-774bf77c41e2}, !- Handle
  {ab8b5de4-28b6-414d-89ce-605084fe2d19}, !- Name
  {3eddc9b3-f33f-43f9-93f8-5639d833e434}, !- Source Object
  3,                                      !- Outlet Port
  {808129ff-e122-4179-92e1-b16ae6fcedfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9971960-1435-4ee1-9558-a4cc111bf998}, !- Handle
  {8d1abc48-4eb5-4777-9e28-414cc93f1c7b}, !- Name
  {808129ff-e122-4179-92e1-b16ae6fcedfb}, !- Source Object
  3,                                      !- Outlet Port
  {6da18cee-5e3e-4745-bb8c-cd8df95acbf3}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {ad21b893-ea63-4a1c-9c59-37d56d6bf19d}, !- Handle
  res solar hot water shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {cb288552-0a86-4ddb-a50c-fed49e6d318a}, !- Handle
  res solar hot water shading surface,    !- Name
  ,                                       !- Construction Name
  {ad21b893-ea63-4a1c-9c59-37d56d6bf19d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.48, -30.48, 0,                      !- X,Y,Z Vertex 1 {m}
  -32.4077244616386, -30.48, 0,           !- X,Y,Z Vertex 2 {m}
  -32.4077244616386, -32.2042091718484, 0.862104594416409, !- X,Y,Z Vertex 3 {m}
  -30.48, -32.2042091718484, 0.862104594416409; !- X,Y,Z Vertex 4 {m}

OS:SolarCollector:FlatPlate:Water,
  {7068f25f-8827-4465-821c-1e6763b887ec}, !- Handle
  res solar hot water coll plate,         !- Name
  {a12b057b-4949-4f08-8c53-a69e6a87d1d9}, !- SolarCollectorPerformance Name
  {cb288552-0a86-4ddb-a50c-fed49e6d318a}, !- Surface Name
  {3190882e-0a44-4f6a-a6ea-19bada4b7ec3}, !- Inlet Node Name
  {84cc5132-c641-499f-aef5-0e0d9d4c7972}, !- Outlet Node Name
  5.68724330549885e-005;                  !- Maximum Flow Rate {m3/s}

OS:SolarCollectorPerformance:FlatPlate,
  {a12b057b-4949-4f08-8c53-a69e6a87d1d9}, !- Handle
  res solar hot water coll perf,          !- Name
  3.7161216,                              !- Gross Area {m2}
  Water,                                  !- Test Fluid
  5.68724330549885e-005,                  !- Test Flow Rate {m3/s}
  Inlet,                                  !- Test Correlation Type
  0.77,                                   !- Coefficient 1 of Efficiency Equation {dimensionless}
  -4.502654,                              !- Coefficient 2 of Efficiency Equation {W/m2-K}
  ,                                       !- Coefficient 3 of Efficiency Equation {W/m2-K2}
  -0.1,                                   !- Coefficient 2 of Incident Angle Modifier
  -0.0055;                                !- Coefficient 3 of Incident Angle Modifier

OS:Node,
  {9396fe58-e819-426d-add3-37abacf24cb9}, !- Handle
  Node 23,                                !- Name
  {84cc5132-c641-499f-aef5-0e0d9d4c7972}, !- Inlet Port
  {ba342935-b4d6-481a-af0a-6d54476b64b3}; !- Outlet Port

OS:Connection,
  {3190882e-0a44-4f6a-a6ea-19bada4b7ec3}, !- Handle
  {3ed2c38f-3358-497c-9b84-2204b6fc9efd}, !- Name
  {fdb26f3e-f4bb-4e95-b5b5-7f04f3a961fe}, !- Source Object
  3,                                      !- Outlet Port
  {7068f25f-8827-4465-821c-1e6763b887ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {84cc5132-c641-499f-aef5-0e0d9d4c7972}, !- Handle
  {265dad43-1f57-4f62-b1eb-70107494ab7a}, !- Name
  {7068f25f-8827-4465-821c-1e6763b887ec}, !- Source Object
  5,                                      !- Outlet Port
  {9396fe58-e819-426d-add3-37abacf24cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba342935-b4d6-481a-af0a-6d54476b64b3}, !- Handle
  {3a657569-fb4d-4209-812a-41416b009ef5}, !- Name
  {9396fe58-e819-426d-add3-37abacf24cb9}, !- Source Object
  3,                                      !- Outlet Port
  {bbf5349a-dfb5-4a24-a2b6-5f1999e61ec8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d1a7c32-424a-46b3-aebb-127ce8fe7664}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7691ccc0-eafe-4d5c-800b-ffca30e2ec79}, !- Inlet Node Name
  {bc42cf2f-ba56-408e-a11e-c64c4b0fcd3c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4ffe666b-ccec-42c3-b506-f0df5c0d9c5e}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e65af306-2e2a-4f8a-8b47-d503d50ede96}, !- Inlet Node Name
  {4a30bf1a-0a98-4c2e-a5fe-9fd2693d993e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4f81eeef-6d61-40e7-96ec-df080e62846b}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {66e366b1-9348-485b-96bc-9cc37a429310}, !- Inlet Node Name
  {006adc26-ad30-4f22-aae3-1f465df487dc}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a7f831e2-cb92-4ebd-9f59-e3f1704eb188}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {c5d0975d-695e-4a86-a30d-c0e664ceb935}, !- Inlet Node Name
  {934740c5-95ca-44d3-8544-8232dc911c5f}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {82ef6940-6a61-4cd1-a572-64dd1f5ba4f9}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {a1b3cd3a-f8fb-4e90-9b1f-3ae307c00e38}, !- Inlet Node Name
  {c3e2edf8-9573-4326-ae5b-ae1fab722928}; !- Outlet Node Name

OS:Node,
  {110aedab-e592-4758-a98c-f105bc8e4669}, !- Handle
  Node 24,                                !- Name
  {6a681ce4-ef9c-43f8-9ae2-72176b82648e}, !- Inlet Port
  {7691ccc0-eafe-4d5c-800b-ffca30e2ec79}; !- Outlet Port

OS:Connection,
  {6a681ce4-ef9c-43f8-9ae2-72176b82648e}, !- Handle
  {ae912cee-7cf1-4f2b-b334-a9604e15eb6a}, !- Name
  {6da18cee-5e3e-4745-bb8c-cd8df95acbf3}, !- Source Object
  4,                                      !- Outlet Port
  {110aedab-e592-4758-a98c-f105bc8e4669}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2921f5fc-bea6-425c-bb15-3afe5461fc53}, !- Handle
  Node 25,                                !- Name
  {bc42cf2f-ba56-408e-a11e-c64c4b0fcd3c}, !- Inlet Port
  {89f1eaf2-cfc9-4729-9504-19422da6e021}; !- Outlet Port

OS:Connection,
  {7691ccc0-eafe-4d5c-800b-ffca30e2ec79}, !- Handle
  {cc893a3d-4857-43d9-be69-6e23b60ae608}, !- Name
  {110aedab-e592-4758-a98c-f105bc8e4669}, !- Source Object
  3,                                      !- Outlet Port
  {9d1a7c32-424a-46b3-aebb-127ce8fe7664}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc42cf2f-ba56-408e-a11e-c64c4b0fcd3c}, !- Handle
  {3a9db7a1-5863-4ea4-8ee5-b23e794ee4e0}, !- Name
  {9d1a7c32-424a-46b3-aebb-127ce8fe7664}, !- Source Object
  3,                                      !- Outlet Port
  {2921f5fc-bea6-425c-bb15-3afe5461fc53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f1eaf2-cfc9-4729-9504-19422da6e021}, !- Handle
  {28f87047-2166-49d4-9a4c-3cfbfe566b34}, !- Name
  {2921f5fc-bea6-425c-bb15-3afe5461fc53}, !- Source Object
  3,                                      !- Outlet Port
  {bbf5349a-dfb5-4a24-a2b6-5f1999e61ec8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3e80a8a5-2f69-4601-95ba-01f923df7119}, !- Handle
  Node 26,                                !- Name
  {1f21f467-3f6c-48b2-8caf-6fd6a70c17a9}, !- Inlet Port
  {e65af306-2e2a-4f8a-8b47-d503d50ede96}; !- Outlet Port

OS:Connection,
  {1f21f467-3f6c-48b2-8caf-6fd6a70c17a9}, !- Handle
  {41602563-eda5-45c5-a2be-082115d9ac9d}, !- Name
  {bbf5349a-dfb5-4a24-a2b6-5f1999e61ec8}, !- Source Object
  2,                                      !- Outlet Port
  {3e80a8a5-2f69-4601-95ba-01f923df7119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65af306-2e2a-4f8a-8b47-d503d50ede96}, !- Handle
  {517758a6-fbad-47e5-8b7e-046ef23e40cb}, !- Name
  {3e80a8a5-2f69-4601-95ba-01f923df7119}, !- Source Object
  3,                                      !- Outlet Port
  {4ffe666b-ccec-42c3-b506-f0df5c0d9c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a30bf1a-0a98-4c2e-a5fe-9fd2693d993e}, !- Handle
  {e292f5e3-681b-4574-9e6a-ab7048522cb6}, !- Name
  {4ffe666b-ccec-42c3-b506-f0df5c0d9c5e}, !- Source Object
  3,                                      !- Outlet Port
  {1edd2142-f2a4-47ac-b0da-038e09977ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {953baf9b-efec-45e5-80ec-9c75cf1be7e3}, !- Handle
  Node 27,                                !- Name
  {006adc26-ad30-4f22-aae3-1f465df487dc}, !- Inlet Port
  {65acc6f5-22c9-4efa-91f9-cd91616141a6}; !- Outlet Port

OS:Connection,
  {66e366b1-9348-485b-96bc-9cc37a429310}, !- Handle
  {6b628373-f540-439c-bb15-3521a59fa366}, !- Name
  {5b8693c3-baab-449d-a8ca-d33dd9a12493}, !- Source Object
  3,                                      !- Outlet Port
  {4f81eeef-6d61-40e7-96ec-df080e62846b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006adc26-ad30-4f22-aae3-1f465df487dc}, !- Handle
  {d41984c6-3fe3-410d-b36b-123ddc5c96eb}, !- Name
  {4f81eeef-6d61-40e7-96ec-df080e62846b}, !- Source Object
  3,                                      !- Outlet Port
  {953baf9b-efec-45e5-80ec-9c75cf1be7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65acc6f5-22c9-4efa-91f9-cd91616141a6}, !- Handle
  {b8ff61ac-feee-4759-bf20-26425fec4b36}, !- Name
  {953baf9b-efec-45e5-80ec-9c75cf1be7e3}, !- Source Object
  3,                                      !- Outlet Port
  {712fb2b9-dcfb-45f3-ad01-cb971dd5b370}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c7f9353-98e7-415a-90db-5a194e936d23}, !- Handle
  Node 28,                                !- Name
  {934740c5-95ca-44d3-8544-8232dc911c5f}, !- Inlet Port
  {a8fd7089-445a-4f0c-9b52-19ad1a21f6ce}; !- Outlet Port

OS:Connection,
  {c5d0975d-695e-4a86-a30d-c0e664ceb935}, !- Handle
  {12c8ac05-bd25-46f5-8458-d6ec405b2298}, !- Name
  {30022177-78c5-4eaa-8219-c9753593dbfc}, !- Source Object
  3,                                      !- Outlet Port
  {a7f831e2-cb92-4ebd-9f59-e3f1704eb188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934740c5-95ca-44d3-8544-8232dc911c5f}, !- Handle
  {83716d48-1f9c-4004-a22e-4e74a3392855}, !- Name
  {a7f831e2-cb92-4ebd-9f59-e3f1704eb188}, !- Source Object
  3,                                      !- Outlet Port
  {3c7f9353-98e7-415a-90db-5a194e936d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8fd7089-445a-4f0c-9b52-19ad1a21f6ce}, !- Handle
  {b65be2b6-182d-4d33-87e4-816c65726baf}, !- Name
  {3c7f9353-98e7-415a-90db-5a194e936d23}, !- Source Object
  3,                                      !- Outlet Port
  {88759c17-faab-4358-9655-af07658ec663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {802fddac-7312-4e30-b6d0-d38e0b4321a4}, !- Handle
  Node 29,                                !- Name
  {5f96b1dd-69ba-4eb6-8405-3242614fff6f}, !- Inlet Port
  {a1b3cd3a-f8fb-4e90-9b1f-3ae307c00e38}; !- Outlet Port

OS:Connection,
  {5f96b1dd-69ba-4eb6-8405-3242614fff6f}, !- Handle
  {65e24f97-0551-41a5-9692-23c58906204c}, !- Name
  {712fb2b9-dcfb-45f3-ad01-cb971dd5b370}, !- Source Object
  2,                                      !- Outlet Port
  {802fddac-7312-4e30-b6d0-d38e0b4321a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1b3cd3a-f8fb-4e90-9b1f-3ae307c00e38}, !- Handle
  {89fa9fa0-5c42-4dcb-8385-b7d741b1bbd6}, !- Name
  {802fddac-7312-4e30-b6d0-d38e0b4321a4}, !- Source Object
  3,                                      !- Outlet Port
  {82ef6940-6a61-4cd1-a572-64dd1f5ba4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3e2edf8-9573-4326-ae5b-ae1fab722928}, !- Handle
  {60e6b52e-6411-404e-b80f-31d25898ca1e}, !- Name
  {82ef6940-6a61-4cd1-a572-64dd1f5ba4f9}, !- Source Object
  3,                                      !- Outlet Port
  {221ebb57-5dfa-4b3f-b816-fd5c7687bc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Stratified,
  {880f8796-1e0b-401b-b3bc-b1a6fd77be31}, !- Handle
  res solar hot water storage tank,       !- Name
  General,                                !- End-Use Subcategory
  0.227124707038191,                      !- Tank Volume {m3}
  0.114628098979286,                      !- Tank Height {m}
  VerticalCylinder,                       !- Tank Shape
  0.120038264549429,                      !- Tank Perimeter {m}
  99,                                     !- Maximum Temperature Limit {C}
  MasterSlave,                            !- Heater Priority Control
  {bd8b30d0-720a-4034-87c7-ae0f095a1a99}, !- Heater 1 Setpoint Temperature Schedule Name
  2,                                      !- Heater 1 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 1 Capacity {W}
  0,                                      !- Heater 1 Height {m}
  {0452c0c0-90eb-4689-83cf-b72b477558e8}, !- Heater 2 Setpoint Temperature Schedule Name
  5,                                      !- Heater 2 Deadband Temperature Difference {deltaC}
  0,                                      !- Heater 2 Capacity {W}
  0,                                      !- Heater 2 Height {m}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  10,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- Off Cycle Parasitic Height {m}
  10,                                     !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Height {m}
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {63771f58-72a6-4a57-a28c-4a72ee8bf1d8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.5678,                                 !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
  1,                                      !- Skin Loss Fraction to Zone
  0,                                      !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Flue Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2874e52b-5582-4b51-9bf5-eefeca379166}, !- Use Side Inlet Node Name
  {560dbfae-06c5-4c42-bc84-840e626c6e9c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  0,                                      !- Use Side Inlet Height {m}
  0.114628098979286,                      !- Use Side Outlet Height {m}
  {aee7174a-3cf4-4d24-9934-f3c194c31419}, !- Source Side Inlet Node Name
  {a8eff904-84ef-402c-b82f-97921530db1b}, !- Source Side Outlet Node Name
  0.7,                                    !- Source Side Effectiveness
  0.0382093663264286,                     !- Source Side Inlet Height {m}
  0,                                      !- Source Side Outlet Height {m}
  Fixed,                                  !- Inlet Mode
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  5.68724330549885e-005,                  !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  8,                                      !- Number of Nodes
  0,                                      !- Additional Destratification Conductivity {W/m-K}
  0,                                      !- Node 1 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 2 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 3 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 4 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 5 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 6 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 7 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 8 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 9 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 10 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 11 Additional Loss Coefficient {W/m2-K}
  0,                                      !- Node 12 Additional Loss Coefficient {W/m2-K}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

OS:Node,
  {e11a253f-f036-48d5-bfa5-4d242a8a9b73}, !- Handle
  Node 30,                                !- Name
  {6640937c-00a8-46df-958b-535715c0a05f}, !- Inlet Port
  {aee7174a-3cf4-4d24-9934-f3c194c31419}; !- Outlet Port

OS:Connection,
  {6640937c-00a8-46df-958b-535715c0a05f}, !- Handle
  {60569db9-d780-4245-87fb-793652f01a4b}, !- Name
  {88759c17-faab-4358-9655-af07658ec663}, !- Source Object
  4,                                      !- Outlet Port
  {e11a253f-f036-48d5-bfa5-4d242a8a9b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {625b27c5-8b53-402d-9458-284bb3de92be}, !- Handle
  Node 31,                                !- Name
  {a8eff904-84ef-402c-b82f-97921530db1b}, !- Inlet Port
  {240056d1-cb4c-45ba-ae14-74484f89fd40}; !- Outlet Port

OS:Connection,
  {aee7174a-3cf4-4d24-9934-f3c194c31419}, !- Handle
  {887a7c14-2587-430c-9871-f9be14ca9ef1}, !- Name
  {e11a253f-f036-48d5-bfa5-4d242a8a9b73}, !- Source Object
  3,                                      !- Outlet Port
  {880f8796-1e0b-401b-b3bc-b1a6fd77be31}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {a8eff904-84ef-402c-b82f-97921530db1b}, !- Handle
  {36366569-d21b-46c0-ad20-e5201d6489b6}, !- Name
  {880f8796-1e0b-401b-b3bc-b1a6fd77be31}, !- Source Object
  44,                                     !- Outlet Port
  {625b27c5-8b53-402d-9458-284bb3de92be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240056d1-cb4c-45ba-ae14-74484f89fd40}, !- Handle
  {d7c212b0-de45-4f0e-91ac-b977a9d81cb2}, !- Name
  {625b27c5-8b53-402d-9458-284bb3de92be}, !- Source Object
  3,                                      !- Outlet Port
  {712fb2b9-dcfb-45f3-ad01-cb971dd5b370}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ab99c98c-4d13-4656-935f-a965f2f89ddc}, !- Handle
  Node 32,                                !- Name
  {20f848e1-ecbe-4bb7-9288-a8e73151a70b}, !- Inlet Port
  {2874e52b-5582-4b51-9bf5-eefeca379166}; !- Outlet Port

OS:Node,
  {be0e4325-0fc8-49d5-a760-4269107bf128}, !- Handle
  Node 33,                                !- Name
  {560dbfae-06c5-4c42-bc84-840e626c6e9c}, !- Inlet Port
  {dbd88d5c-d4af-43c2-a000-e1af93f5df51}; !- Outlet Port

OS:Connection,
  {2874e52b-5582-4b51-9bf5-eefeca379166}, !- Handle
  {ab29bee1-1e38-488e-b729-d1bb77d8f1c7}, !- Name
  {ab99c98c-4d13-4656-935f-a965f2f89ddc}, !- Source Object
  3,                                      !- Outlet Port
  {880f8796-1e0b-401b-b3bc-b1a6fd77be31}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {560dbfae-06c5-4c42-bc84-840e626c6e9c}, !- Handle
  {a0536a63-9513-43e1-aaa1-a6f8197c41bc}, !- Name
  {880f8796-1e0b-401b-b3bc-b1a6fd77be31}, !- Source Object
  39,                                     !- Outlet Port
  {be0e4325-0fc8-49d5-a760-4269107bf128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f848e1-ecbe-4bb7-9288-a8e73151a70b}, !- Handle
  {207f7e4b-1ebc-4a71-8d5d-f149cb13969a}, !- Name
  {61a0a669-45ce-47d3-9f90-1298e56cecec}, !- Source Object
  4,                                      !- Outlet Port
  {ab99c98c-4d13-4656-935f-a965f2f89ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21b8a452-d367-47ce-b196-341c12f7a3b6}, !- Handle
  Node 14,                                !- Name
  {85f73602-d28e-43df-8a04-7cd2b8cb2e39}, !- Inlet Port
  {bfd4960b-fa2c-491c-9c75-f03a41360684}; !- Outlet Port

OS:Connection,
  {dbd88d5c-d4af-43c2-a000-e1af93f5df51}, !- Handle
  {bc1b3efb-b2d4-47a8-b146-42d53129271d}, !- Name
  {be0e4325-0fc8-49d5-a760-4269107bf128}, !- Source Object
  3,                                      !- Outlet Port
  {a96ced1d-c319-4657-912d-908fa3ff7441}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {85f73602-d28e-43df-8a04-7cd2b8cb2e39}, !- Handle
  {1e70bdc2-d195-45c2-a60e-0e69f0a89af7}, !- Name
  {a96ced1d-c319-4657-912d-908fa3ff7441}, !- Source Object
  39,                                     !- Outlet Port
  {21b8a452-d367-47ce-b196-341c12f7a3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfd4960b-fa2c-491c-9c75-f03a41360684}, !- Handle
  {f8ad0d69-3db5-4668-a4b9-71d40888a70f}, !- Name
  {21b8a452-d367-47ce-b196-341c12f7a3b6}, !- Source Object
  3,                                      !- Outlet Port
  {3bac7e14-0553-4933-8de9-686b2253d4cc}, !- Target Object
  4;                                      !- Inlet Port

OS:AvailabilityManager:DifferentialThermostat,
  {322a9200-4d54-47e1-8a09-a76c5115d358}, !- Handle
  res solar hot water useful energy,      !- Name
  {9396fe58-e819-426d-add3-37abacf24cb9}, !- Hot Node
  {625b27c5-8b53-402d-9458-284bb3de92be}, !- Cold Node
  0,                                      !- Temperature Difference On Limit {deltaC}
  0;                                      !- Temperature Difference Off Limit {deltaC}

