!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_GRG_UA_3Beds_2Baths_Denver_OilWHTank.osw

OS:Version,
  {495414ec-21de-49ac-a00d-1c9a1452f387}, !- Handle
  2.5.0;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {77c5dbab-e8f7-4da2-8ed7-5daa88808c77}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {030d48ef-f263-4269-b731-473b46ed7ebd}, !- Zone Air Inlet Port List
  {fb092422-84c3-4be9-88b7-ee18fac951af}, !- Zone Air Exhaust Port List
  {3ddd0a87-ebb7-4b41-b485-287d37b0839b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0170baa4-ef1c-4968-b291-c78178b8a6e0}, !- Handle
  Node 1,                                 !- Name
  {3ddd0a87-ebb7-4b41-b485-287d37b0839b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ddd0a87-ebb7-4b41-b485-287d37b0839b}, !- Handle
  {5cb491d4-a225-4705-9d67-b0ebaca5de6b}, !- Name
  {77c5dbab-e8f7-4da2-8ed7-5daa88808c77}, !- Source Object
  11,                                     !- Outlet Port
  {0170baa4-ef1c-4968-b291-c78178b8a6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {030d48ef-f263-4269-b731-473b46ed7ebd}, !- Handle
  {55b023be-8376-4a14-8709-d6bfaf7165fb}, !- Name
  {77c5dbab-e8f7-4da2-8ed7-5daa88808c77}; !- HVAC Component

OS:PortList,
  {fb092422-84c3-4be9-88b7-ee18fac951af}, !- Handle
  {6dd82ae8-1b58-49d9-ac47-be4e10b05efe}, !- Name
  {77c5dbab-e8f7-4da2-8ed7-5daa88808c77}; !- HVAC Component

OS:Sizing:Zone,
  {8f1ac469-0369-4b00-9425-e87452d382d1}, !- Handle
  {77c5dbab-e8f7-4da2-8ed7-5daa88808c77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {080e2c9e-6480-4264-bd62-3d16a4cc978f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {77c5dbab-e8f7-4da2-8ed7-5daa88808c77}; !- Thermal Zone

OS:ThermalZone,
  {115f6bcd-fa62-4224-ba81-7dae354e9374}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba9b8f08-70ff-43dd-8674-51a61b582b77}, !- Zone Air Inlet Port List
  {a9743a5e-3510-45b9-bf8e-68d3e87e224d}, !- Zone Air Exhaust Port List
  {613c2349-61ad-4b94-977b-4d68646956d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7c31881-b3b8-4836-a986-88540059af05}, !- Handle
  Node 2,                                 !- Name
  {613c2349-61ad-4b94-977b-4d68646956d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {613c2349-61ad-4b94-977b-4d68646956d6}, !- Handle
  {c9e32269-363e-469d-99c7-1b30f4b30fd2}, !- Name
  {115f6bcd-fa62-4224-ba81-7dae354e9374}, !- Source Object
  11,                                     !- Outlet Port
  {d7c31881-b3b8-4836-a986-88540059af05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba9b8f08-70ff-43dd-8674-51a61b582b77}, !- Handle
  {19d6c0de-b998-4d6d-bf91-31154cecc490}, !- Name
  {115f6bcd-fa62-4224-ba81-7dae354e9374}; !- HVAC Component

OS:PortList,
  {a9743a5e-3510-45b9-bf8e-68d3e87e224d}, !- Handle
  {2e7f324a-18b1-4847-8382-1d655e55250a}, !- Name
  {115f6bcd-fa62-4224-ba81-7dae354e9374}; !- HVAC Component

OS:Sizing:Zone,
  {bdbb303e-a68a-493f-b751-9faa5a84b209}, !- Handle
  {115f6bcd-fa62-4224-ba81-7dae354e9374}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7e52d720-662c-419d-b5ab-67b5e6354962}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {115f6bcd-fa62-4224-ba81-7dae354e9374}; !- Thermal Zone

OS:Space,
  {d085e9cc-d31a-425b-aed4-b12f32b05a52}, !- Handle
  garage space,                           !- Name
  {5ea16bee-cbf4-4f15-bcd5-6c90f3be92b9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {115f6bcd-fa62-4224-ba81-7dae354e9374}; !- Thermal Zone Name

OS:Surface,
  {9cac756a-c4bf-428b-bcdd-5a1cdbdab5d2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d085e9cc-d31a-425b-aed4-b12f32b05a52}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a97597f-bdb9-4181-b003-67f7a1874367}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d085e9cc-d31a-425b-aed4-b12f32b05a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cce4d1ca-4abb-4c1e-80b8-be83e7fd31d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb348a7f-b925-4eaf-8a1a-4ac80c01861b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d085e9cc-d31a-425b-aed4-b12f32b05a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6150ea5-458e-4958-96e0-b4bccd395464}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ce38d3-c250-4d4d-a8a3-d7e97341cea7}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d085e9cc-d31a-425b-aed4-b12f32b05a52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e71dcbb3-19c2-4732-8408-f032fa0b5e0d}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d085e9cc-d31a-425b-aed4-b12f32b05a52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6dfc45-c9fa-4fc9-853b-4cd44cfbb0cc}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d085e9cc-d31a-425b-aed4-b12f32b05a52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49c018ce-0245-4436-bb73-770dce9edbbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {5ea16bee-cbf4-4f15-bcd5-6c90f3be92b9}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {1892e58e-8979-4607-82ee-f2fa6ecc7baf}, !- Handle
  living space,                           !- Name
  {05c52a84-89f4-4b4c-917f-7eeb465cf40c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {77c5dbab-e8f7-4da2-8ed7-5daa88808c77}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e913d6fa-ce22-4875-a0c3-6229e78ae69e}; !- Building Unit Name

OS:Surface,
  {4067430e-75f5-4586-91f9-a1d60800ceae}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1892e58e-8979-4607-82ee-f2fa6ecc7baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {731165a7-4eaf-441c-8ce3-09507b605cc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9d55acc2-8c86-4da2-9735-3a1c22ccbdb7}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892e58e-8979-4607-82ee-f2fa6ecc7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c525df-638d-4f8f-b7c3-3d9b84e85daa}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892e58e-8979-4607-82ee-f2fa6ecc7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fddb6e8-1182-4cdd-8687-d8ce626fbdce}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892e58e-8979-4607-82ee-f2fa6ecc7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6150ea5-458e-4958-96e0-b4bccd395464}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892e58e-8979-4607-82ee-f2fa6ecc7baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb348a7f-b925-4eaf-8a1a-4ac80c01861b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cce4d1ca-4abb-4c1e-80b8-be83e7fd31d0}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892e58e-8979-4607-82ee-f2fa6ecc7baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a97597f-bdb9-4181-b003-67f7a1874367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92e00bb2-6756-41f2-ae5f-b126101e310d}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1892e58e-8979-4607-82ee-f2fa6ecc7baf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddc1a52-a233-4960-bfa2-157cfc137277}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1892e58e-8979-4607-82ee-f2fa6ecc7baf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a893cfe-e4f0-47fa-b566-41ba1624f1d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {05c52a84-89f4-4b4c-917f-7eeb465cf40c}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Handle
  living space|story 2,                   !- Name
  {05c52a84-89f4-4b4c-917f-7eeb465cf40c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {77c5dbab-e8f7-4da2-8ed7-5daa88808c77}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e913d6fa-ce22-4875-a0c3-6229e78ae69e}; !- Building Unit Name

OS:Surface,
  {49c018ce-0245-4436-bb73-770dce9edbbc}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f6dfc45-c9fa-4fc9-853b-4cd44cfbb0cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80f9e6e8-26e1-47ed-8cb4-4b0dce2f6a1e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf57f79-2e19-46f2-ae2c-d6d91df67a9d}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f741dba-7a8e-439e-9b4a-23578cc42237}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1006c465-9f77-40a8-aaa0-04462a0ef8b0}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07cd7c06-2575-4740-a651-d7702b235e2f}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b64ce833-0121-4cac-a395-20a62d3eae2b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8041819e-b5fa-4e74-911f-76b9e20b1612}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96d4f3ff-306e-4424-9482-9eba37e48584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d4f3ff-306e-4424-9482-9eba37e48584}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2cc026d0-2fbd-446a-9b65-929333fa1331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8041819e-b5fa-4e74-911f-76b9e20b1612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1eb148-de10-46b0-a53b-7346d48b9627}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2cc026d0-2fbd-446a-9b65-929333fa1331}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 2.91823782444132, 1.45911891222066, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daf7bd0b-7f98-47e3-b273-5781a6c38408}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc026d0-2fbd-446a-9b65-929333fa1331}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f27e6330-29da-4a91-86c8-d34f75cb7dd3}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cc026d0-2fbd-446a-9b65-929333fa1331}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 2.91823782444132, 1.45911891222066, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {2cc026d0-2fbd-446a-9b65-929333fa1331}, !- Handle
  unfinished attic space,                 !- Name
  {3362f280-3c08-446a-9254-c409f315f3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {2ebd4266-4fd2-4e17-94d3-58f0abc76479}; !- Thermal Zone Name

OS:ThermalZone,
  {2ebd4266-4fd2-4e17-94d3-58f0abc76479}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b4218dd-ed3f-4707-b768-7b8bdecd9edf}, !- Zone Air Inlet Port List
  {a5737c8d-6b2e-4a11-83a5-992641d277f1}, !- Zone Air Exhaust Port List
  {3b922c30-0065-4673-833b-376f06a59d03}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3696d727-defe-492e-a3ad-a1ec81811e06}, !- Handle
  Node 3,                                 !- Name
  {3b922c30-0065-4673-833b-376f06a59d03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b922c30-0065-4673-833b-376f06a59d03}, !- Handle
  {620a5981-1e4c-46d8-ba3c-e69f1090892c}, !- Name
  {2ebd4266-4fd2-4e17-94d3-58f0abc76479}, !- Source Object
  11,                                     !- Outlet Port
  {3696d727-defe-492e-a3ad-a1ec81811e06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b4218dd-ed3f-4707-b768-7b8bdecd9edf}, !- Handle
  {d957411f-23f0-4d76-a709-1a93b186faad}, !- Name
  {2ebd4266-4fd2-4e17-94d3-58f0abc76479}; !- HVAC Component

OS:PortList,
  {a5737c8d-6b2e-4a11-83a5-992641d277f1}, !- Handle
  {0ac86b07-0f67-4596-b703-0428e2db2ff8}, !- Name
  {2ebd4266-4fd2-4e17-94d3-58f0abc76479}; !- HVAC Component

OS:Sizing:Zone,
  {e1662257-9c80-47e1-bb7a-25a234c64e35}, !- Handle
  {2ebd4266-4fd2-4e17-94d3-58f0abc76479}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fcbaa765-4a82-4f8a-a1a3-88a3d706e8c6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {2ebd4266-4fd2-4e17-94d3-58f0abc76479}; !- Thermal Zone

OS:SpaceType,
  {3362f280-3c08-446a-9254-c409f315f3ce}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {4191a19c-7e33-4f45-890f-5a7a2b1b83bd}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f84259a-0738-457c-82ea-c93d9f283927}, !- Zone Air Inlet Port List
  {a635f087-f703-4d37-937c-ff71f0f4ed59}, !- Zone Air Exhaust Port List
  {4760ab39-970b-4ad6-9e14-3daad1fde373}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19a36e09-bb6b-42fc-bbac-849f5ee99cd2}, !- Handle
  Node 4,                                 !- Name
  {4760ab39-970b-4ad6-9e14-3daad1fde373}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4760ab39-970b-4ad6-9e14-3daad1fde373}, !- Handle
  {1f5406b7-c4be-4b06-91e3-597f2c0cbdd2}, !- Name
  {4191a19c-7e33-4f45-890f-5a7a2b1b83bd}, !- Source Object
  11,                                     !- Outlet Port
  {19a36e09-bb6b-42fc-bbac-849f5ee99cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f84259a-0738-457c-82ea-c93d9f283927}, !- Handle
  {252a6950-5362-4189-9b85-96fb5ab8364a}, !- Name
  {4191a19c-7e33-4f45-890f-5a7a2b1b83bd}; !- HVAC Component

OS:PortList,
  {a635f087-f703-4d37-937c-ff71f0f4ed59}, !- Handle
  {419a4e82-28ae-4fd4-bec6-1e114aa0b69e}, !- Name
  {4191a19c-7e33-4f45-890f-5a7a2b1b83bd}; !- HVAC Component

OS:Sizing:Zone,
  {f5b67b63-0984-43a7-b19d-e2760342280f}, !- Handle
  {4191a19c-7e33-4f45-890f-5a7a2b1b83bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46b03aed-1642-4398-88d4-822afc79f7dd}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {4191a19c-7e33-4f45-890f-5a7a2b1b83bd}; !- Thermal Zone

OS:Space,
  {30913392-7815-4e75-83e4-199e747b28d3}, !- Handle
  finished basement space,                !- Name
  {b075bd1e-3567-44d9-98e7-26afed73dfea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {4191a19c-7e33-4f45-890f-5a7a2b1b83bd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {e913d6fa-ce22-4875-a0c3-6229e78ae69e}; !- Building Unit Name

OS:Surface,
  {832f9ae2-8681-4b5d-9f05-80ca8e98b79e}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {30913392-7815-4e75-83e4-199e747b28d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e97343cc-ebb2-40c5-8834-f7b35b141b70}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30913392-7815-4e75-83e4-199e747b28d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30f13e1-43d0-4e4a-93b1-caf8af40e2fe}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30913392-7815-4e75-83e4-199e747b28d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cec4dde5-7183-4915-92da-6ef242030081}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30913392-7815-4e75-83e4-199e747b28d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529d84cc-afa5-4670-ac1f-295f3d4dd099}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30913392-7815-4e75-83e4-199e747b28d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c52eb9d-1c40-458b-83ac-bcade9360460}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30913392-7815-4e75-83e4-199e747b28d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ea63d6-1a72-48ef-a1f5-3de95e60d5b3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30913392-7815-4e75-83e4-199e747b28d3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {731165a7-4eaf-441c-8ce3-09507b605cc3}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30913392-7815-4e75-83e4-199e747b28d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4067430e-75f5-4586-91f9-a1d60800ceae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {b075bd1e-3567-44d9-98e7-26afed73dfea}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {94a51a09-9f52-4f2a-acaf-c70bd63517f5}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d085e9cc-d31a-425b-aed4-b12f32b05a52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a893cfe-e4f0-47fa-b566-41ba1624f1d0}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ddc1a52-a233-4960-bfa2-157cfc137277}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f55ed35c-50af-4941-b4b0-4420e5939c3c}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {791f8389-84f3-4b1a-8499-e9e2bda38c9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6cde73c-b8d9-41be-b1f1-feb027d028fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {587ce37b-b6f7-4518-ac9b-96cee464d084}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {adb5a1f1-6b3a-451e-9fba-cb31e9773a37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.32591891222066, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 6.32591891222066; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5dd8c0-6e0b-4554-b9f5-e9772d2cb7f8}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {adb5a1f1-6b3a-451e-9fba-cb31e9773a37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  8.62495129776529, 2.89823782444132, 6.32591891222066, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.32591891222066, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606a9d20-4d4e-4506-a6da-84f70cf83dba}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb5a1f1-6b3a-451e-9fba-cb31e9773a37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.32591891222066; !- X,Y,Z Vertex 3 {m}

OS:Space,
  {adb5a1f1-6b3a-451e-9fba-cb31e9773a37}, !- Handle
  garage attic space,                     !- Name
  {3362f280-3c08-446a-9254-c409f315f3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {2ebd4266-4fd2-4e17-94d3-58f0abc76479}; !- Thermal Zone Name

OS:Surface,
  {d6cde73c-b8d9-41be-b1f1-feb027d028fe}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {adb5a1f1-6b3a-451e-9fba-cb31e9773a37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55ed35c-50af-4941-b4b0-4420e5939c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a88837fc-1546-43e6-8449-f7b3747f2a47}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2cc026d0-2fbd-446a-9b65-929333fa1331}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-016, 0,           !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -2.22044604925031e-016, 0, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 1.44911891222066, !- X,Y,Z Vertex 4 {m}
  11.6729512977653, -2.22044604925031e-016, 0, !- X,Y,Z Vertex 5 {m}
  11.6729512977653, 2.91823782444132, 1.45911891222066; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {e913d6fa-ce22-4875-a0c3-6229e78ae69e}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {aa2fcacc-017c-4999-b77b-04f24e3ae1fd}, !- Handle
  {e913d6fa-ce22-4875-a0c3-6229e78ae69e}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  DHWSchedIndex,                          !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0;                                      !- Feature Value 3

OS:Site,
  {c6ec5f0f-5422-4e60-ba9f-a418db0bbe8d}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:WeatherFile,
  {55dac85e-046b-4211-a8ad-4c3362a2b348}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../tests/USA_CO_Denver_Intl_AP_725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:BuildingUnit,
  {fd1f820b-4e56-4932-88bd-64a47f0b5c23}, !- Handle
  EPWWeatherInfo,                         !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {eb8c5755-7479-437f-9810-1dc3cbbe3341}, !- Handle
  {fd1f820b-4e56-4932-88bd-64a47f0b5c23}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWDataAnnualAvgDrybulb,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  51.575616438356228,                     !- Feature Value 11
  EPWDataAnnualMinDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  -2.9200000000000017,                    !- Feature Value 12
  EPWDataAnnualMaxDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  104,                                    !- Feature Value 13
  EPWDataCDD50F,                          !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  3072.2925000000005,                     !- Feature Value 14
  EPWDataCDD65F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  883.62000000000035,                     !- Feature Value 15
  EPWDataHDD50F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  2497.1925000000001,                     !- Feature Value 16
  EPWDataHDD65F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  5783.5200000000013,                     !- Feature Value 17
  EPWDataAnnualAvgWindspeed,              !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  3.9165296803649667,                     !- Feature Value 18
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 19
  String,                                 !- Feature Data Type 19
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 19
  EPWDataMainsDailyTemps,                 !- Feature Name 20
  String,                                 !- Feature Data Type 20
  50.07624256468852&#4449.9657852697145&#4449.85758155416448&#4449.751663461543984&#4449.64806235849292&#4449.546808925496705&#4449.447933147800505&#4449.351464306529365&#4449.25743097001694&#4449.16586098534519&#4449.07678147009777&#4448.9902188043294&#4448.906198622753685&#4448.82474580715159&#4448.74588447900296&#4448.66963799234321&#4448.59602892684719&#4448.52507908114245&#4448.45680946635381&#4448.391240299881055&#4448.32839099941181&#4448.26828017717112&#4448.21092563440966&#4448.15634435613204&#4448.10455250606684&#4448.05556542187992&#4448.00939761063228&#4447.96606274448393&#4447.92557365664505&#4447.887942337575495&#4447.853179931434&#4447.82129673277788&#4447.79230218351444&#4447.76620487010481&#4447.743012521021186&#4447.72273200445808&#4447.705369326298396&#4447.6909296283348&#4447.679417186747095&#4447.67083541083581&#4447.665186842012595&#4447.662473153047614&#4447.66269514757414&#4447.66585275985061&#4447.67194505478005&#4447.68097022818702&#4447.6929256073519&#4447.70780765180238&#4447.725611954361966&#4447.746333242455066&#4447.769965379668484&#4447.796501367568624&#4447.82593334777399&#4447.85825260428242&#4447.89344956605221&#4447.931513809836495&#4447.972434063270015&#4448.01619820820728&#4448.06279328431128&#4448.11220549289157&#4448.16442020099056&#4448.21942194571703&#4448.2771944388252&#4448.33772057153844&#4448.40098241961582&#4448.466961248660226&#4448.53563751966634&#4448.606990894806984&#4448.68100024345593&#4448.75764364844555&#4448.83689841255739&#4448.91874106524372&#4449.00314736957813&#4449.090092329433034&#4449.179550196882076&#4449.27149447982511&#4449.36589794983359&#4449.46273265021402&#4449.56196990428706&#4449.663580323879835&#4449.76753381802899&#4449.87379960189182&#4449.98234620586294&#4450.09314148489369&#4450.20615262801157&#4450.32134616803694&#4450.43868799149398&#4450.558143348713074&#4450.679676864121596&#4450.80325254672008&#4450.928833800740556&#4451.056383436484104&#4451.18586368133418&#4451.317236190942644&#4451.450462060585075&#4451.58550183668202&#4451.72231552848283&#4451.8608626199085&#4452.001102081550165&#4452.14299238281953&#4452.28649150424779&#4452.431556949929295&#4452.57814576010629&#4452.72621452389105&#4452.87571939212163&#4453.02661609034733&#4453.1788599319402&#4453.33240583132853&#4453.48720831734851&#4453.64322154671014&#4453.80039931757321&#4453.95869508322959&#4454.11806196588759&#4454.27845277055436&#4454.43981999901223&#4454.60211586388488&#4454.76529230278913&#4454.92930099256811&#4455.09409336360176&#4455.25962061419023&#4455.42583372500605&#4455.59268347361075&#4455.76012044903158&#4455.928095066394164&#4456.09655758160655&#4456.26545810609043&#4456.434746621555234&#4456.60437299481053&#4456.77428699261249&#4456.94443829654001&#4457.11477651789601&#4457.28525121262962&#4457.45581189627462&#4457.626408058900026&#4457.79698918006809&#4457.96750474379542&#4458.13790425351288&#4458.30813724701959&#4458.47815331142689&#4458.64790209808762&#4458.81733333750638&#4458.98639685422639&#4459.15504258168846&#4459.32322057705774&#4459.49088103601378&#4459.65797430749968&#4459.8244509084257&#4459.99026153832327&#4460.155357093944815&#4460.319688683805246&#4460.483207642660695&#4460.645865545920266&#4460.80761422398652&#4460.96840577652046&#4461.12819258662674&#4461.28692733495497&#4461.44456301371288&#4461.601052940587266&#4461.756350772568474&#4461.91041051967448&#4462.06318655857034&#4462.21463364607915&#4462.3647069325804&#4462.513361975291694&#4462.66055475143013&#4462.8062416712492&#4462.95037959094745&#4463.092925825445185&#4463.23383816102518&#4463.37307486783391&#4463.510594712239424&#4463.64635696904234&#4463.780321433536166&#4463.91244843341359&#4464.04269884051503&#4464.17103408241611&#4464.29741615385046&#4464.42180762796467&#4464.54417166740183&#4464.66447203521064&#4464.7826731055766&#4464.89873987437228&#4465.01263796952341&#4465.1243336611879&#4465.23379387174461&#4465.3409861855889&#4465.44587885873234&#4465.54844082820324&#4465.64864172124577&#4465.7464518643145&#4465.84184229186198&#4465.93478475491656&#4466.02525172944816&#4466.1132164245191&#4466.19865279021808&#4466.28153552537464&#4466.36184008505177&#4466.43954268781472&#4466.51462032277367&#4466.5870507563981&#4466.65681253910113&#4466.72388501159155&#4466.78824831099192&#4466.84988337672074&#4466.90877195613707&#4466.96489660994588&#4467.01824071736252&#4467.06878848103484&#4467.1165249317214&#4467.16143593272444&#4467.20350818407641&#4467.24272922647855&#4467.27908744499064&#4467.31257207247062&#4467.34317319276323&#4467.37088174363653&#4467.3956895194656&#4467.41758917366263&#4467.43657422085245&#4467.45263903879312&#4467.46577887004098&#4467.47598982335947&#4467.48326887487147&#4467.48761386895481&#4467.48902351888066&#4467.48749740719454&#4467.48303598583998&#4467.47564057602465&#4467.4653133678291&#4467.45205741955826&#4467.43587665683563&#4467.41677587144085&#4467.3947607198906&#4467.36983772176349&#4467.34201425776935&#4467.31129856756353&#4467.27769974730674&#4467.24122774697138&#4467.2018933673949&#4467.15970825708125&#4467.11468490875131&#4467.06683665564324&#4467.016177667564&#4466.96272294669309&#4466.9064883231398&#4466.84749045025528&#4466.78574679970077&#4466.72127565627359&#4466.65409611249221&#4466.58422806294226&#4466.51169219838482&#4466.43650999962918&#4466.3587037311714&#4466.27829643460095&#4466.19531192177712&#4466.10977476777741&#4466.0217103036198&#4465.93114460876124&#4465.8381045033745&#4465.74261754040552&#4465.64471199741399&#4465.54441686819918&#4465.44176185421362&#4465.33677735576744&#4465.22949446302547&#4465.11994494680027&#4465.00816124914347&#4464.89417647373837&#4464.77802437609661&#4464.65973935356176&#4464.53935643512291&#4464.41691127104114&#4464.29244012229206&#4464.16597984982745&#4464.03756790365921&#4463.907242311768954&#4463.77504166884635&#4463.64100512485964&#4463.50517237346182&#4463.36758364023565&#4463.22827967078132&#4463.08730171864996&#4462.94469153312682&#4462.8004913468676&#4462.65474386339169&#4462.50749224443585&#4462.35878009717235&#4462.20865146129508&#4462.057150795977584&#4461.90432296670698&#4461.75021323199739&#4461.594867229987095&#4461.43833096492323&#4461.280650793538065&#4461.12187341132087&#4460.96204583868955&#4460.80121540706591&#4460.63942974485897&#4460.47673676336026&#4460.313184642555285&#4460.14882181685554&#4459.98369696075508&#4459.81785897441608&#4459.65135696918745&#4459.484240253061&#4459.31655831606938&#4459.14836081563002&#4458.979697561839586&#4458.810618502723216&#4458.6411737094428&#4458.471413361469004&#4458.30138773172097&#4458.131147171678556&#4457.96074209647117&#4457.79022296994788&#4457.61964028973289&#4457.4490445722713&#4457.27848633786901&#4457.10801609573171&#4456.937684329007&#4456.7675414798343&#4456.59763793440687&#4456.42802400805046&#4456.25874993032284&#4456.08986583013886&#4455.92142172092521&#4455.75346748580941&#4455.5860528628474&#4455.419227430294114&#4455.253040591921305&#4455.08754156238711&#4454.92277935266162&#4454.75880275551268&#4454.595660331056436&#4454.4334003923767&#4454.27207099121744&#4454.11171990375278&#4453.95239461643853&#4453.79414231194946&#4453.63700985520665&#4453.481043779498904&#4453.32629027270227&#4453.17279516360208&#4453.02060390832105&#4452.86976157685794&#4452.720312839740515&#4452.57230195479677&#4452.42577275404838&#4452.280768630730314&#4452.13733252644028&#4451.995506918421995&#4451.85533380698598&#4451.71685470307155&#4451.580110615953686&#4451.44514204109864&#4451.31198894817151&#4451.180690769199586&#4451.051286386894986&#4450.92381412313986&#4450.79831172763779&#4450.67481636673449&#4450.553364612411414&#4450.433992431455266&#4450.3167351748068&#4450.20162756709197, !- Feature Value 20
  EPWDataMainsMonthlyTemps,               !- Feature Name 21
  String,                                 !- Feature Data Type 21
  48.74588447900296&#4447.67194505478005&#4449.179550196882076&#4452.87571939212163&#4457.79698918006809&#4462.66055475143013&#4466.19865279021808&#4467.48902351888066&#4466.19531192177712&#4462.65474386339169&#4457.79022296994788&#4452.86976157685794, !- Feature Value 21
  EPWDataMainsAvgTemp,                    !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  57.577889583865932,                     !- Feature Value 22
  EPWDataGroundMonthlyTemps,              !- Feature Name 23
  String,                                 !- Feature Data Type 23
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 23
  EPWDataWSF,                             !- Feature Name 24
  Double,                                 !- Feature Data Type 24
  0.58999999999999997,                    !- Feature Value 24
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 25
  String,                                 !- Feature Data Type 25
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 25
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 26
  String,                                 !- Feature Data Type 26
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 26
  EPWDesignHeatingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  6.8000000000000007,                     !- Feature Value 27
  EPWDesignHeatingWindspeed,              !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  12,                                     !- Feature Value 28
  EPWDesignCoolingDrybulb,                !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  91.760000000000005,                     !- Feature Value 29
  EPWDesignCoolingWetbulb,                !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  60.079999999999998,                     !- Feature Value 30
  EPWDesignCoolingHumidityRatio,          !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  0.006050392196571398,                   !- Feature Value 31
  EPWDesignCoolingWindspeed,              !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  4.2000000000000002,                     !- Feature Value 32
  EPWDesignDailyTemperatureRange,         !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  27.359999999999999,                     !- Feature Value 33
  EPWDesignDehumidDrybulb,                !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  67.280000000000001,                     !- Feature Value 34
  EPWDesignDehumidHumidityRatio,          !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  0.012295426899271008,                   !- Feature Value 35
  EPWDesignCoolingDirectNormal,           !- Feature Name 36
  Double,                                 !- Feature Data Type 36
  985,                                    !- Feature Value 36
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 37
  Double,                                 !- Feature Data Type 37
  84;                                     !- Feature Value 37

OS:ClimateZones,
  {bf3c15d9-05bb-433c-8302-9138df8f8c08}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {79f1db5d-7093-4fb6-9dfa-c159dfc49df8}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {7c1408b9-01c9-4d5f-a43f-b64364949bcd}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:BuildingSurface,
  {33e00dc7-9793-4dd5-bcc2-f1419ebad2d3}, !- Handle
  6.71281269969541,                       !- January Ground Temperature {C}
  4.94206058328814,                       !- February Ground Temperature {C}
  4.80025240351138,                       !- March Ground Temperature {C}
  5.64056476180591,                       !- April Ground Temperature {C}
  9.01395062150234,                       !- May Ground Temperature {C}
  12.3716218187986,                       !- June Ground Temperature {C}
  15.2825432986395,                       !- July Ground Temperature {C}
  17.1265404634639,                       !- August Ground Temperature {C}
  17.2831981509722,                       !- September Ground Temperature {C}
  15.7834163910108,                       !- October Ground Temperature {C}
  12.9467251179508,                       !- November Ground Temperature {C}
  9.69205359695242;                       !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {b9978376-5e14-4d6c-8eea-232fcb64e177}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:PlantLoop,
  {32b9270d-fb76-4197-8529-f0e44e281ad5}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1be44fb9-71a4-47b2-aa0d-e1159187ce5d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {66e18c07-6ac9-4626-b7f7-d2d532d536c1}, !- Plant Side Inlet Node Name
  {332d9193-55c5-450d-b173-ccf4094e7fef}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {87b3403b-99b5-418d-a291-cbd17654cc3c}, !- Demand Side Inlet Node Name
  {0c16f7d5-99c8-453f-9af4-4b1bc178a2c9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d7f51a3f-ee96-43cc-9d8f-fe8f3839c430}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {93b0f350-671b-48cd-9f28-4ffaf7f193a9}, !- Demand Mixer Name
  {b1b14cf9-cc8a-4b0b-9f33-8c024f9371a9}, !- Demand Splitter Name
  {dd827bcf-423a-4e91-a0e3-efd15259bd50}, !- Supply Mixer Name
  {7b60cb0b-98f7-4db5-9d19-bf7f6fff4a20}; !- Supply Splitter Name

OS:Sizing:Plant,
  {06d190dc-853e-40cf-be7b-2bc7782a38a1}, !- Handle
  {32b9270d-fb76-4197-8529-f0e44e281ad5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {10a4ef39-8a3d-4f13-b443-b7fa45aacdc3}, !- Handle
  Node 5,                                 !- Name
  {66e18c07-6ac9-4626-b7f7-d2d532d536c1}, !- Inlet Port
  {828bb351-ed24-40f5-8d97-8aa41ab00f1f}; !- Outlet Port

OS:Node,
  {1be44fb9-71a4-47b2-aa0d-e1159187ce5d}, !- Handle
  Node 6,                                 !- Name
  {3fb6f21c-9f76-4410-a50e-b09bc6269082}, !- Inlet Port
  {332d9193-55c5-450d-b173-ccf4094e7fef}; !- Outlet Port

OS:Node,
  {907a7289-77f7-4709-a85f-63eda927480b}, !- Handle
  Node 7,                                 !- Name
  {45d2df8e-2c8f-4f56-8bbb-aae81e44ddb4}, !- Inlet Port
  {865e8100-0283-463d-9711-50bf8cd29726}; !- Outlet Port

OS:Connector:Mixer,
  {dd827bcf-423a-4e91-a0e3-efd15259bd50}, !- Handle
  Connector Mixer 1,                      !- Name
  {c6a6120c-511b-4b09-9188-b4b501105268}, !- Outlet Branch Name
  {6945cdbc-e2f8-4af5-ac6c-9aec54186beb}, !- Inlet Branch Name 1
  {7866309a-429b-4d68-9e89-17bb4cdcf9e6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7b60cb0b-98f7-4db5-9d19-bf7f6fff4a20}, !- Handle
  Connector Splitter 1,                   !- Name
  {7379660f-1193-4c46-a2ac-16ee35ab788f}, !- Inlet Branch Name
  {45d2df8e-2c8f-4f56-8bbb-aae81e44ddb4}, !- Outlet Branch Name 1
  {d1bfcf19-af13-4433-be5e-d9cf4a874961}; !- Outlet Branch Name 2

OS:Connection,
  {66e18c07-6ac9-4626-b7f7-d2d532d536c1}, !- Handle
  {de498d2c-a557-4238-85ad-e0e55335cea9}, !- Name
  {32b9270d-fb76-4197-8529-f0e44e281ad5}, !- Source Object
  14,                                     !- Outlet Port
  {10a4ef39-8a3d-4f13-b443-b7fa45aacdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d2df8e-2c8f-4f56-8bbb-aae81e44ddb4}, !- Handle
  {f50399a3-49f0-4da3-a62c-b62fe88bff3c}, !- Name
  {7b60cb0b-98f7-4db5-9d19-bf7f6fff4a20}, !- Source Object
  3,                                      !- Outlet Port
  {907a7289-77f7-4709-a85f-63eda927480b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332d9193-55c5-450d-b173-ccf4094e7fef}, !- Handle
  {7e75cc36-c545-45a5-a976-312c0b83a8b7}, !- Name
  {1be44fb9-71a4-47b2-aa0d-e1159187ce5d}, !- Source Object
  3,                                      !- Outlet Port
  {32b9270d-fb76-4197-8529-f0e44e281ad5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3b5f9e3a-7b97-4ebc-8b58-84336e632e0f}, !- Handle
  Node 8,                                 !- Name
  {87b3403b-99b5-418d-a291-cbd17654cc3c}, !- Inlet Port
  {3d0e2ca4-4f88-4d47-bae7-2c02d51bc44f}; !- Outlet Port

OS:Node,
  {48377a25-35ae-4173-978c-16077fa1aab5}, !- Handle
  Node 9,                                 !- Name
  {7b74aebf-3682-4c43-9d3b-a73d27d78a89}, !- Inlet Port
  {0c16f7d5-99c8-453f-9af4-4b1bc178a2c9}; !- Outlet Port

OS:Node,
  {440bb99d-5902-4e77-b1b6-67f95935ea40}, !- Handle
  Node 10,                                !- Name
  {51d74524-20ad-4d4d-891a-ead1d5aedfbd}, !- Inlet Port
  {1298a184-d856-4d20-8da0-d5b0611019ff}; !- Outlet Port

OS:Connector:Mixer,
  {93b0f350-671b-48cd-9f28-4ffaf7f193a9}, !- Handle
  Connector Mixer 2,                      !- Name
  {7b74aebf-3682-4c43-9d3b-a73d27d78a89}, !- Outlet Branch Name
  {1298a184-d856-4d20-8da0-d5b0611019ff}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {b1b14cf9-cc8a-4b0b-9f33-8c024f9371a9}, !- Handle
  Connector Splitter 2,                   !- Name
  {3d0e2ca4-4f88-4d47-bae7-2c02d51bc44f}, !- Inlet Branch Name
  {51d74524-20ad-4d4d-891a-ead1d5aedfbd}; !- Outlet Branch Name 1

OS:Connection,
  {87b3403b-99b5-418d-a291-cbd17654cc3c}, !- Handle
  {f28478d7-a4ae-4843-8c98-f9a90a463db5}, !- Name
  {32b9270d-fb76-4197-8529-f0e44e281ad5}, !- Source Object
  17,                                     !- Outlet Port
  {3b5f9e3a-7b97-4ebc-8b58-84336e632e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0e2ca4-4f88-4d47-bae7-2c02d51bc44f}, !- Handle
  {745f52f8-d930-41b5-b4f1-1542dfc8d49c}, !- Name
  {3b5f9e3a-7b97-4ebc-8b58-84336e632e0f}, !- Source Object
  3,                                      !- Outlet Port
  {b1b14cf9-cc8a-4b0b-9f33-8c024f9371a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d74524-20ad-4d4d-891a-ead1d5aedfbd}, !- Handle
  {a6a44035-f3f7-4767-821d-e8775e1a5851}, !- Name
  {b1b14cf9-cc8a-4b0b-9f33-8c024f9371a9}, !- Source Object
  3,                                      !- Outlet Port
  {440bb99d-5902-4e77-b1b6-67f95935ea40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1298a184-d856-4d20-8da0-d5b0611019ff}, !- Handle
  {56e83860-db98-420d-8c49-b8267c286841}, !- Name
  {440bb99d-5902-4e77-b1b6-67f95935ea40}, !- Source Object
  3,                                      !- Outlet Port
  {93b0f350-671b-48cd-9f28-4ffaf7f193a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b74aebf-3682-4c43-9d3b-a73d27d78a89}, !- Handle
  {9b2a62c0-5d0b-4c93-8970-98d4dd8b795d}, !- Name
  {93b0f350-671b-48cd-9f28-4ffaf7f193a9}, !- Source Object
  2,                                      !- Outlet Port
  {48377a25-35ae-4173-978c-16077fa1aab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c16f7d5-99c8-453f-9af4-4b1bc178a2c9}, !- Handle
  {ec34886b-7a98-436e-9a13-5abf8e6bd792}, !- Name
  {48377a25-35ae-4173-978c-16077fa1aab5}, !- Source Object
  3,                                      !- Outlet Port
  {32b9270d-fb76-4197-8529-f0e44e281ad5}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {d7f51a3f-ee96-43cc-9d8f-fe8f3839c430}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {3942f26d-686a-463c-8431-8f742bc7f42e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {865e8100-0283-463d-9711-50bf8cd29726}, !- Inlet Node Name
  {2920422c-4c80-47d3-8952-d09d996b0228}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a821e6ca-ee75-4a24-a1f4-d82c766382cd}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0c63cd16-c1b0-4b1d-bed5-208fa96699f0}, !- Inlet Node Name
  {3fb6f21c-9f76-4410-a50e-b09bc6269082}; !- Outlet Node Name

OS:Node,
  {6ac52dfe-b0c9-4982-a6e2-55f007c44041}, !- Handle
  Node 11,                                !- Name
  {2920422c-4c80-47d3-8952-d09d996b0228}, !- Inlet Port
  {6945cdbc-e2f8-4af5-ac6c-9aec54186beb}; !- Outlet Port

OS:Connection,
  {865e8100-0283-463d-9711-50bf8cd29726}, !- Handle
  {91a2bb71-3add-4961-ba0a-1dd5e8942ce3}, !- Name
  {907a7289-77f7-4709-a85f-63eda927480b}, !- Source Object
  3,                                      !- Outlet Port
  {3942f26d-686a-463c-8431-8f742bc7f42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2920422c-4c80-47d3-8952-d09d996b0228}, !- Handle
  {19e16a3b-2056-49b2-8eda-cb3219468da4}, !- Name
  {3942f26d-686a-463c-8431-8f742bc7f42e}, !- Source Object
  3,                                      !- Outlet Port
  {6ac52dfe-b0c9-4982-a6e2-55f007c44041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6945cdbc-e2f8-4af5-ac6c-9aec54186beb}, !- Handle
  {096e4af5-eed3-451c-b798-1c44d00bf3e0}, !- Name
  {6ac52dfe-b0c9-4982-a6e2-55f007c44041}, !- Source Object
  3,                                      !- Outlet Port
  {dd827bcf-423a-4e91-a0e3-efd15259bd50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05c90b73-9923-4cdc-8a8c-10bd974450c6}, !- Handle
  Node 12,                                !- Name
  {c6a6120c-511b-4b09-9188-b4b501105268}, !- Inlet Port
  {0c63cd16-c1b0-4b1d-bed5-208fa96699f0}; !- Outlet Port

OS:Connection,
  {c6a6120c-511b-4b09-9188-b4b501105268}, !- Handle
  {efc0f342-ffaf-4735-9869-5b04880abd03}, !- Name
  {dd827bcf-423a-4e91-a0e3-efd15259bd50}, !- Source Object
  2,                                      !- Outlet Port
  {05c90b73-9923-4cdc-8a8c-10bd974450c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c63cd16-c1b0-4b1d-bed5-208fa96699f0}, !- Handle
  {b569bf6f-f554-4222-88c4-8bc3bbdb7755}, !- Name
  {05c90b73-9923-4cdc-8a8c-10bd974450c6}, !- Source Object
  3,                                      !- Outlet Port
  {a821e6ca-ee75-4a24-a1f4-d82c766382cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb6f21c-9f76-4410-a50e-b09bc6269082}, !- Handle
  {70db076f-0915-425e-9635-e520e857153b}, !- Name
  {a821e6ca-ee75-4a24-a1f4-d82c766382cd}, !- Source Object
  3,                                      !- Outlet Port
  {1be44fb9-71a4-47b2-aa0d-e1159187ce5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {addbbeab-89b6-4584-92e8-8e972cb277bd}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {828bb351-ed24-40f5-8d97-8aa41ab00f1f}, !- Inlet Node Name
  {cc016b01-9ccb-417f-ba95-093755a1b095}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {5026ade0-d5ea-4626-b0a3-ec6f6ebe066d}, !- Handle
  Node 13,                                !- Name
  {cc016b01-9ccb-417f-ba95-093755a1b095}, !- Inlet Port
  {7379660f-1193-4c46-a2ac-16ee35ab788f}; !- Outlet Port

OS:Connection,
  {828bb351-ed24-40f5-8d97-8aa41ab00f1f}, !- Handle
  {31a6fd27-2cec-4b64-9d94-0a9540e55b1c}, !- Name
  {10a4ef39-8a3d-4f13-b443-b7fa45aacdc3}, !- Source Object
  3,                                      !- Outlet Port
  {addbbeab-89b6-4584-92e8-8e972cb277bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc016b01-9ccb-417f-ba95-093755a1b095}, !- Handle
  {9fd8f1e0-890a-48d9-bf41-362285a07e4b}, !- Name
  {addbbeab-89b6-4584-92e8-8e972cb277bd}, !- Source Object
  3,                                      !- Outlet Port
  {5026ade0-d5ea-4626-b0a3-ec6f6ebe066d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7379660f-1193-4c46-a2ac-16ee35ab788f}, !- Handle
  {2bb8cdd0-6b39-4cb7-af2a-bdbfbc91e7fe}, !- Name
  {5026ade0-d5ea-4626-b0a3-ec6f6ebe066d}, !- Source Object
  3,                                      !- Outlet Port
  {7b60cb0b-98f7-4db5-9d19-bf7f6fff4a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {59d88e6c-f5f4-4af7-bc03-50c7a4972459}, !- Handle
  dhw temp,                               !- Name
  {213ace7a-e077-4157-b0ea-561dbb7baadf}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {b612fa9e-9c36-4d0d-a8bf-8a1206ca6bc3}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {59d88e6c-f5f4-4af7-bc03-50c7a4972459}, !- Schedule Name
  {1be44fb9-71a4-47b2-aa0d-e1159187ce5d}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {213ace7a-e077-4157-b0ea-561dbb7baadf}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {e0e172de-27b8-4388-8a97-42920757c58c}, !- Handle
  res wh,                                 !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {210aa0d3-1d8f-4583-9104-5c4f73799781}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  FuelOil#1,                              !- Heater Fuel Type
  0.773298241318794,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {4191a19c-7e33-4f45-890f-5a7a2b1b83bd}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.15693173076374,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  4.15693173076374,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6fbea723-a6cd-4939-ac06-857bc708c88a}, !- Use Side Inlet Node Name
  {8df8e724-743d-4471-8636-a40a808c98cb}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {210aa0d3-1d8f-4583-9104-5c4f73799781}, !- Handle
  WH Setpoint Temp,                       !- Name
  {213ace7a-e077-4157-b0ea-561dbb7baadf}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Node,
  {e853d205-556a-4f8b-a08b-892f62bcc4ee}, !- Handle
  Node 14,                                !- Name
  {d1bfcf19-af13-4433-be5e-d9cf4a874961}, !- Inlet Port
  {6fbea723-a6cd-4939-ac06-857bc708c88a}; !- Outlet Port

OS:Connection,
  {d1bfcf19-af13-4433-be5e-d9cf4a874961}, !- Handle
  {332f87e1-fcee-42bf-a0dc-2dd43f68d4d8}, !- Name
  {7b60cb0b-98f7-4db5-9d19-bf7f6fff4a20}, !- Source Object
  4,                                      !- Outlet Port
  {e853d205-556a-4f8b-a08b-892f62bcc4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dacda4ed-cfbd-4740-9efe-d3edb76d05e3}, !- Handle
  Node 15,                                !- Name
  {8df8e724-743d-4471-8636-a40a808c98cb}, !- Inlet Port
  {7866309a-429b-4d68-9e89-17bb4cdcf9e6}; !- Outlet Port

OS:Connection,
  {6fbea723-a6cd-4939-ac06-857bc708c88a}, !- Handle
  {b2d692aa-e05d-4186-9f02-1630ea690fdd}, !- Name
  {e853d205-556a-4f8b-a08b-892f62bcc4ee}, !- Source Object
  3,                                      !- Outlet Port
  {e0e172de-27b8-4388-8a97-42920757c58c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8df8e724-743d-4471-8636-a40a808c98cb}, !- Handle
  {a078a684-3573-4a31-a3b5-0abcb92e3a79}, !- Name
  {e0e172de-27b8-4388-8a97-42920757c58c}, !- Source Object
  32,                                     !- Outlet Port
  {dacda4ed-cfbd-4740-9efe-d3edb76d05e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7866309a-429b-4d68-9e89-17bb4cdcf9e6}, !- Handle
  {890a27d8-9e70-4077-b3ef-b4cf4feba84e}, !- Name
  {dacda4ed-cfbd-4740-9efe-d3edb76d05e3}, !- Source Object
  3,                                      !- Outlet Port
  {dd827bcf-423a-4e91-a0e3-efd15259bd50}, !- Target Object
  4;                                      !- Inlet Port

