!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_FB_GRG_UA_3Beds_2Baths.osw

OS:Version,
  {21c56c54-d0b5-475e-90e4-317d1cd80960}, !- Handle
  2.4.1;                                  !- Version Identifier

OS:Building,
  {bf305633-c5a1-4881-9edf-ca5e1a8e1274}, !- Handle
  Building,                               !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:YearDescription,
  {513d8dda-86cb-442a-b01c-1f7f0e0ac70e}; !- Handle

OS:SimulationControl,
  {2c487a4c-bac9-4ac5-b669-1e49d9da7c2b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ;                                       !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {4ebc9f1e-4707-402e-9844-67eb1ffbd522}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {28df894d-6af9-4fb8-8f56-df1753344aa3}, !- Handle
  Run Period,                             !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Sizing:Parameters,
  {dde5af6f-7923-4600-a28a-7556673a0266}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0;                                    !- Cooling Sizing Factor

OS:ShadowCalculation,
  {ca758bea-4416-4626-9bba-3d8795c79bd6}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {aaabfc36-718a-4ab0-b622-f186ebb45230}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9a0a9f6f-4bbd-4b12-a121-9492a1fcd7d6}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {9d93e563-e1e0-46d7-9e39-d1c8aceb7212}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6bfced16-b16f-47f6-8223-f7e267d75d19}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {a3f067b0-6e71-4a3a-a32e-b1409809fc55}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1883f29-a4d7-4e92-9cfe-855f1c7e036e}, !- Zone Air Inlet Port List
  {5fc0c657-5683-4538-88ee-88125a876af3}, !- Zone Air Exhaust Port List
  {30efedba-9800-454e-a323-57f91e3317d8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {057de31a-a445-4565-9b00-b6c5df649ccd}, !- Handle
  Node 1,                                 !- Name
  {30efedba-9800-454e-a323-57f91e3317d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30efedba-9800-454e-a323-57f91e3317d8}, !- Handle
  {c6bd477d-04f0-4b87-a6be-5acdefe16a0d}, !- Name
  {a3f067b0-6e71-4a3a-a32e-b1409809fc55}, !- Source Object
  11,                                     !- Outlet Port
  {057de31a-a445-4565-9b00-b6c5df649ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1883f29-a4d7-4e92-9cfe-855f1c7e036e}, !- Handle
  {d0e2034d-ed8d-46b2-b01c-335863e9b6eb}, !- Name
  {a3f067b0-6e71-4a3a-a32e-b1409809fc55}; !- HVAC Component

OS:PortList,
  {5fc0c657-5683-4538-88ee-88125a876af3}, !- Handle
  {43ceba6f-1d33-4d33-b536-f56a3091bcbc}, !- Name
  {a3f067b0-6e71-4a3a-a32e-b1409809fc55}; !- HVAC Component

OS:Sizing:Zone,
  {bb8e053c-9473-44d1-a2f0-cf47b7c7b9b6}, !- Handle
  {a3f067b0-6e71-4a3a-a32e-b1409809fc55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d326b48-f0dc-4349-828f-26ecac21a3ee}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a3f067b0-6e71-4a3a-a32e-b1409809fc55}; !- Thermal Zone

OS:ThermalZone,
  {864f8391-0131-4c13-bd91-1580a9e20cde}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8bbe4784-54da-42c5-bba3-fbfb185c1431}, !- Zone Air Inlet Port List
  {50a01158-6942-44a7-ab17-5bf688351163}, !- Zone Air Exhaust Port List
  {2839099d-eee2-4178-8322-230dd31e864d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50f18018-2ccb-4d40-aff3-75c76b570d2b}, !- Handle
  Node 2,                                 !- Name
  {2839099d-eee2-4178-8322-230dd31e864d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2839099d-eee2-4178-8322-230dd31e864d}, !- Handle
  {83496c41-3076-4232-87d1-23da948e0cdc}, !- Name
  {864f8391-0131-4c13-bd91-1580a9e20cde}, !- Source Object
  11,                                     !- Outlet Port
  {50f18018-2ccb-4d40-aff3-75c76b570d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8bbe4784-54da-42c5-bba3-fbfb185c1431}, !- Handle
  {f74ee1b8-fa6e-42da-b5c3-974009e97936}, !- Name
  {864f8391-0131-4c13-bd91-1580a9e20cde}; !- HVAC Component

OS:PortList,
  {50a01158-6942-44a7-ab17-5bf688351163}, !- Handle
  {bfc43bab-8379-4614-8fc1-3311e63b6962}, !- Name
  {864f8391-0131-4c13-bd91-1580a9e20cde}; !- HVAC Component

OS:Sizing:Zone,
  {10ca98d7-234e-49b3-bc31-9090ace7ac28}, !- Handle
  {864f8391-0131-4c13-bd91-1580a9e20cde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d403be0c-8e4d-4f01-936d-e70907156abd}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {864f8391-0131-4c13-bd91-1580a9e20cde}; !- Thermal Zone

OS:Space,
  {6a2938d9-31e3-4845-bc6a-331c39d09bfa}, !- Handle
  garage space,                           !- Name
  {4b3c514f-16e3-43dc-bf88-bd6c8d8d4c92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {864f8391-0131-4c13-bd91-1580a9e20cde}; !- Thermal Zone Name

OS:Surface,
  {d73a16fa-a37d-466a-8f4d-7bbfe8919225}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a2938d9-31e3-4845-bc6a-331c39d09bfa}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e910968-5d66-48e9-adf8-9dba30a015d1}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2938d9-31e3-4845-bc6a-331c39d09bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb2ea09-9eeb-4dbf-b060-4f6ab2e6b9a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d47b7eeb-fc0a-467d-b461-d2aec768cb02}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2938d9-31e3-4845-bc6a-331c39d09bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de8bbedc-40e3-4f64-b899-c7cf14e940c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e202fd-d0fe-478c-9e94-0bb94626179d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2938d9-31e3-4845-bc6a-331c39d09bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560f0b64-1361-42db-938f-18e9541e7657}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2938d9-31e3-4845-bc6a-331c39d09bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f1f429-b68f-4d79-bf3a-21a899170bdd}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a2938d9-31e3-4845-bc6a-331c39d09bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb10019c-2f1d-437b-866c-b20b6b1e70bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {4b3c514f-16e3-43dc-bf88-bd6c8d8d4c92}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Handle
  living space,                           !- Name
  {ef2a0ce5-d88b-467f-a715-21a34b34cf94}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3f067b0-6e71-4a3a-a32e-b1409809fc55}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0bf485cb-51fc-4f35-b8aa-6fc86f3c5f7d}; !- Building Unit Name

OS:Surface,
  {57d0e9f4-9850-46a8-860b-daec0ee3129d}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01b5cb95-62c7-4180-bee3-f8b7d4374ae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9641f004-e582-4006-a166-abd3316c1c19}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {010c9f97-ded3-4bd0-b409-5fab8119a102}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab33985-7b1f-4100-9c0a-422b46827429}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de8bbedc-40e3-4f64-b899-c7cf14e940c2}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d47b7eeb-fc0a-467d-b461-d2aec768cb02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb2ea09-9eeb-4dbf-b060-4f6ab2e6b9a4}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e910968-5d66-48e9-adf8-9dba30a015d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8387086-e740-4b58-aef9-b9861996b06c}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d413c60-d3e0-40ba-a920-9ebebc8b2235}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3db979fb-6455-40bb-bf89-8f537fb0f033}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {ef2a0ce5-d88b-467f-a715-21a34b34cf94}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Handle
  living space|story 2,                   !- Name
  {ef2a0ce5-d88b-467f-a715-21a34b34cf94}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3f067b0-6e71-4a3a-a32e-b1409809fc55}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0bf485cb-51fc-4f35-b8aa-6fc86f3c5f7d}; !- Building Unit Name

OS:Surface,
  {eb10019c-2f1d-437b-866c-b20b6b1e70bf}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f1f429-b68f-4d79-bf3a-21a899170bdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95afb4fa-fb3b-481d-9998-ecc2fcb8f7b8}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d64456d8-3af3-47e6-b9d0-799d44dbcdc0}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff4d6db2-2059-4b5b-b0a6-de24594dd464}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f67d182d-c5bb-46c7-b045-d7c43d56bab9}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8360611-cb1c-4464-bd59-3d511e59c18c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc8023b-ee94-43f4-9dbb-6d0a6a944424}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d103e777-6b4e-4891-8ea2-812a377784f8}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9619e4b2-e4fe-4f91-bf4f-7bda14b1490f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9619e4b2-e4fe-4f91-bf4f-7bda14b1490f}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46ccce62-5211-4214-a31f-a97db9cd9c8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d103e777-6b4e-4891-8ea2-812a377784f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d302615-81d5-486a-9536-c27e66e98d5c}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46ccce62-5211-4214-a31f-a97db9cd9c8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.76391891222066,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 2.91823782444132, 1.76391891222066, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0.3048, !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 0.3048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {600e1c0b-9889-4606-97c9-817af3bf87f5}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ccce62-5211-4214-a31f-a97db9cd9c8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.45911891222066,  !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {8cb8e05b-11d2-455a-bccc-f9fbed5c189b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46ccce62-5211-4214-a31f-a97db9cd9c8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 2.91823782444132, 1.45911891222066, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {46ccce62-5211-4214-a31f-a97db9cd9c8b}, !- Handle
  unfinished attic space,                 !- Name
  {c1e552f3-9fa6-47f4-96f9-bae48dc45dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {12d7d953-dc0d-4a71-bb79-b7dbac7c97bb}; !- Thermal Zone Name

OS:ThermalZone,
  {12d7d953-dc0d-4a71-bb79-b7dbac7c97bb}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {decb8191-3c2e-4f7f-bb6d-43a1ef8b008a}, !- Zone Air Inlet Port List
  {2e7c478a-88e2-4b1e-8d6a-73fc12b6dcdd}, !- Zone Air Exhaust Port List
  {5d3d449b-5dbb-4798-bc3d-ea066c564f18}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3324f0a-2118-4a4e-8553-2afb6850667f}, !- Handle
  Node 3,                                 !- Name
  {5d3d449b-5dbb-4798-bc3d-ea066c564f18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d3d449b-5dbb-4798-bc3d-ea066c564f18}, !- Handle
  {b1191c5d-ad0c-4fd2-92ab-a76239f1a48e}, !- Name
  {12d7d953-dc0d-4a71-bb79-b7dbac7c97bb}, !- Source Object
  11,                                     !- Outlet Port
  {f3324f0a-2118-4a4e-8553-2afb6850667f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {decb8191-3c2e-4f7f-bb6d-43a1ef8b008a}, !- Handle
  {a9572382-a8f6-4ef6-a02a-2bf99dc4c86a}, !- Name
  {12d7d953-dc0d-4a71-bb79-b7dbac7c97bb}; !- HVAC Component

OS:PortList,
  {2e7c478a-88e2-4b1e-8d6a-73fc12b6dcdd}, !- Handle
  {02cf7f07-9c10-48fc-8e70-553a37e0508e}, !- Name
  {12d7d953-dc0d-4a71-bb79-b7dbac7c97bb}; !- HVAC Component

OS:Sizing:Zone,
  {31268603-b8ca-4d26-91c7-c03fde5b779a}, !- Handle
  {12d7d953-dc0d-4a71-bb79-b7dbac7c97bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cddcfe6d-dd04-415e-8baa-2d2d0ba8c970}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {12d7d953-dc0d-4a71-bb79-b7dbac7c97bb}; !- Thermal Zone

OS:SpaceType,
  {c1e552f3-9fa6-47f4-96f9-bae48dc45dde}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {968bf67e-41dc-46a2-84df-1606e3e9d5af}, !- Handle
  finished basement zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23556765-ec82-4606-a52d-1c27dec6973c}, !- Zone Air Inlet Port List
  {fecfdc3c-3381-4e63-b8d6-9d37a98974a7}, !- Zone Air Exhaust Port List
  {e195f5b2-a40d-4515-a55d-d624dcc477f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41794d57-b867-4257-83fe-939d88e205c8}, !- Handle
  Node 4,                                 !- Name
  {e195f5b2-a40d-4515-a55d-d624dcc477f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e195f5b2-a40d-4515-a55d-d624dcc477f5}, !- Handle
  {3ab1a8b9-c4fc-45a7-9bd9-bd423e2f7fd9}, !- Name
  {968bf67e-41dc-46a2-84df-1606e3e9d5af}, !- Source Object
  11,                                     !- Outlet Port
  {41794d57-b867-4257-83fe-939d88e205c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23556765-ec82-4606-a52d-1c27dec6973c}, !- Handle
  {38e48e6c-b650-429a-b5cc-2aee3b4562c4}, !- Name
  {968bf67e-41dc-46a2-84df-1606e3e9d5af}; !- HVAC Component

OS:PortList,
  {fecfdc3c-3381-4e63-b8d6-9d37a98974a7}, !- Handle
  {5e381bcc-0b1e-4fcd-93c5-2221fea1a33f}, !- Name
  {968bf67e-41dc-46a2-84df-1606e3e9d5af}; !- HVAC Component

OS:Sizing:Zone,
  {dcc463df-048d-4264-8b1e-fc87146f1db4}, !- Handle
  {968bf67e-41dc-46a2-84df-1606e3e9d5af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f5ba82b-f903-48f7-a570-34d80ac6d0c8}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {968bf67e-41dc-46a2-84df-1606e3e9d5af}; !- Thermal Zone

OS:Space,
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Handle
  finished basement space,                !- Name
  {0cd0d5ad-2021-49e6-b7b1-bd194f0e7bc0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.4384,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {968bf67e-41dc-46a2-84df-1606e3e9d5af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {0bf485cb-51fc-4f35-b8aa-6fc86f3c5f7d}; !- Building Unit Name

OS:Surface,
  {41b64e34-89f8-4868-a665-22d10f09f80f}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 4 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 5 {m}
  5.57695129776527, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d9297b45-441d-4de1-a067-e0ccf84a27e1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208fa364-b01b-4fdb-95d6-5037dc8edb18}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee303b2e-524c-4b8b-93fe-8251d64b74dd}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89abbb1-a804-4da9-bed7-e3436598b7f7}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24fdd6bd-d135-4dce-8698-42b9d85f7b4b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a9a33e-2fef-47c1-8331-623fcb8c88f3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01b5cb95-62c7-4180-bee3-f8b7d4374ae3}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d0e9f4-9850-46a8-860b-daec0ee3129d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 3.048, 2.4384,        !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 3.048, 2.4384,        !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 5.83647564888264, 2.4384,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {0cd0d5ad-2021-49e6-b7b1-bd194f0e7bc0}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  finished basement;                      !- Standards Space Type

OS:Surface,
  {9454afcf-ab24-4fa1-907f-dbf63b743d8d}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2938d9-31e3-4845-bc6a-331c39d09bfa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3db979fb-6455-40bb-bf89-8f537fb0f033}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d413c60-d3e0-40ba-a920-9ebebc8b2235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 5.83647564888264, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {858626de-6fbe-412d-a62d-3b069168ad4c}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c31b1a-493c-42e3-834b-aaf23eb0dfd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  5.57695129776527, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55aba3db-c664-4335-b6ef-053c81065407}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4893b8a6-ec78-48b1-892b-cf87da7054f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, 0, 5.16662378244413,  !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -3.048, 5.16662378244413, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae30affa-c77a-4949-94fe-f3889208d93b}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4893b8a6-ec78-48b1-892b-cf87da7054f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.6729512977653, 0, 5.16662378244413,  !- X,Y,Z Vertex 1 {m}
  8.62495129776529, 2.89823782444132, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7890c4e7-b0a4-4b82-aa7c-b706d9d55cb0}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4893b8a6-ec78-48b1-892b-cf87da7054f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.32591891222066; !- X,Y,Z Vertex 3 {m}

OS:Space,
  {4893b8a6-ec78-48b1-892b-cf87da7054f4}, !- Handle
  garage attic space,                     !- Name
  {c1e552f3-9fa6-47f4-96f9-bae48dc45dde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {12d7d953-dc0d-4a71-bb79-b7dbac7c97bb}; !- Thermal Zone Name

OS:Surface,
  {e7c31b1a-493c-42e3-834b-aaf23eb0dfd0}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4893b8a6-ec78-48b1-892b-cf87da7054f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {858626de-6fbe-412d-a62d-3b069168ad4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.57695129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  5.57695129776527, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 0, 4.8768,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aeac81e-07cc-4df1-ae35-0e0fc2ed0e79}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46ccce62-5211-4214-a31f-a97db9cd9c8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.91823782444132, 1.76391891222066,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-016, 0.3048,      !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -2.22044604925031e-016, 0.3048, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, 2.89823782444132, 1.75391891222066, !- X,Y,Z Vertex 4 {m}
  11.6729512977653, -2.22044604925031e-016, 0.3048, !- X,Y,Z Vertex 5 {m}
  11.6729512977653, 2.91823782444132, 1.76391891222066; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {0bf485cb-51fc-4f35-b8aa-6fc86f3c5f7d}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential,                            !- Building Unit Type
  NumberOfBedrooms,                       !- Building Unit Feature Name 1
  Integer,                                !- Building Unit Feature Data Type 1
  3,                                      !- Building Unit Feature Value 1
  NumberOfBathrooms,                      !- Building Unit Feature Name 2
  Double,                                 !- Building Unit Feature Data Type 2
  2;                                      !- Building Unit Feature Value 2

OS:Schedule:Ruleset,
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Handle
  residential occupants schedule,         !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  {0fd1dec2-2e41-4a97-8313-81a0bdcc972f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fd1dec2-2e41-4a97-8313-81a0bdcc972f}, !- Handle
  Schedule Day 1,                         !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c410870-8d64-4d69-9d76-fdc3ce1eb5aa}, !- Handle
  residential occupants schedule allday ruleset1, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d0c9ff79-1989-46d6-b4cf-8353dc819daf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0c9ff79-1989-46d6-b4cf-8353dc819daf}, !- Handle
  residential occupants schedule allday1, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b963a0fa-8ea0-468c-9263-39bfd67868a8}, !- Handle
  residential occupants schedule allday ruleset2, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f13334be-a11c-47cf-a78e-a515a1ddc73f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f13334be-a11c-47cf-a78e-a515a1ddc73f}, !- Handle
  residential occupants schedule allday2, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c039c534-5508-49ab-b689-ad2407f84aa6}, !- Handle
  residential occupants schedule allday ruleset3, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {367ff0f0-6f4b-4b99-8e97-60d3347b45c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {367ff0f0-6f4b-4b99-8e97-60d3347b45c4}, !- Handle
  residential occupants schedule allday3, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2857c219-b6bc-4d10-bfbd-c975ef796377}, !- Handle
  residential occupants schedule allday ruleset4, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {b04871a3-fd5d-4820-883d-ba6976165199}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b04871a3-fd5d-4820-883d-ba6976165199}, !- Handle
  residential occupants schedule allday4, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1b649614-5a4f-4e66-90db-35f399d2a274}, !- Handle
  residential occupants schedule allday ruleset5, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ae1951d2-350c-45db-a726-efc01b889501}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae1951d2-350c-45db-a726-efc01b889501}, !- Handle
  residential occupants schedule allday5, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a7c9acea-a28c-40a9-b51e-625c028aed8f}, !- Handle
  residential occupants schedule allday ruleset6, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3de803ed-9451-4c32-81d3-6d9ded041c69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3de803ed-9451-4c32-81d3-6d9ded041c69}, !- Handle
  residential occupants schedule allday6, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4a28eb0e-ec74-49f0-be9c-15e7b012855e}, !- Handle
  residential occupants schedule allday ruleset7, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e9713696-e1b6-42c5-aebf-3cb117c081d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9713696-e1b6-42c5-aebf-3cb117c081d8}, !- Handle
  residential occupants schedule allday7, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d52deeb6-d7d5-4ac7-b349-d488a9bb0b6a}, !- Handle
  residential occupants schedule allday ruleset8, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {846988bd-56db-4c03-ae20-d333f1478137}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {846988bd-56db-4c03-ae20-d333f1478137}, !- Handle
  residential occupants schedule allday8, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ac1fb2f6-48d9-48e5-8915-fb3774f7f633}, !- Handle
  residential occupants schedule allday ruleset9, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f74cbaf5-f0ec-4560-839d-8c4afe7ca29b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f74cbaf5-f0ec-4560-839d-8c4afe7ca29b}, !- Handle
  residential occupants schedule allday9, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d7bd4479-cb8c-4ef7-919b-1f5608ec4062}, !- Handle
  residential occupants schedule allday ruleset10, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f6eaefe-b047-408e-a269-9d638b363609}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f6eaefe-b047-408e-a269-9d638b363609}, !- Handle
  residential occupants schedule allday10, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ce863153-c444-4935-872f-9211511d18ca}, !- Handle
  residential occupants schedule allday ruleset11, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f77a441d-b736-4c3f-8ab3-bbd4539c980c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f77a441d-b736-4c3f-8ab3-bbd4539c980c}, !- Handle
  residential occupants schedule allday11, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bebafed0-022f-4769-b65e-40a2f386b9fb}, !- Handle
  residential occupants schedule allday ruleset12, !- Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {772b02c4-e65d-4840-8f00-852c46ce72e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {772b02c4-e65d-4840-8f00-852c46ce72e3}, !- Handle
  residential occupants schedule allday12, !- Name
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.88,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.41,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.24,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.24,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.24,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.24,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.29,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {1c64a374-553e-4036-b66c-b8bdb876def7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {0d7d4d44-1827-48e7-a775-f5abd61e46c7}, !- Schedule Type Limits Name
  {3e4b8d3b-0eb3-47d4-9c6f-88f1e639c11c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e4b8d3b-0eb3-47d4-9c6f-88f1e639c11c}, !- Handle
  Schedule Day 2,                         !- Name
  {0d7d4d44-1827-48e7-a775-f5abd61e46c7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  112.539290946133;                       !- Value Until Time 1

OS:People:Definition,
  {58825d5e-fb3e-4a32-adf2-f0e9aabfa850}, !- Handle
  residential occupants|living space,     !- Name
  People,                                 !- Number of People Calculation Method
  0.704,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5cbbaa36-2da7-4233-9cf3-2d419c542aff}, !- Handle
  residential occupants|living space,     !- Name
  {58825d5e-fb3e-4a32-adf2-f0e9aabfa850}, !- People Definition Name
  {85eb138a-d3c9-4261-acf0-691de4969084}, !- Space or SpaceType Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Number of People Schedule Name
  {1c64a374-553e-4036-b66c-b8bdb876def7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {0d7d4d44-1827-48e7-a775-f5abd61e46c7}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {ca0103a6-b1f1-4905-8463-811a61cfe85a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {6fa84c6f-8bed-4d28-a7b1-1a321cf7a090}, !- Handle
  residential occupants|finished basement space, !- Name
  People,                                 !- Number of People Calculation Method
  0.704,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {d6e31cf8-a5e9-4f2a-be9c-3ef82c126894}, !- Handle
  residential occupants|finished basement space, !- Name
  {6fa84c6f-8bed-4d28-a7b1-1a321cf7a090}, !- People Definition Name
  {e3c565fc-7375-4463-84be-7bac7e8d56a9}, !- Space or SpaceType Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Number of People Schedule Name
  {1c64a374-553e-4036-b66c-b8bdb876def7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e77dbce9-240d-47e5-90d6-8231df282709}, !- Handle
  residential occupants|living space|story 2, !- Name
  People,                                 !- Number of People Calculation Method
  1.232,                                  !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {2d082f72-df3a-4611-83a9-55db9c8e73d4}, !- Handle
  residential occupants|living space|story 2, !- Name
  {e77dbce9-240d-47e5-90d6-8231df282709}, !- People Definition Name
  {6501d2d4-e027-43d4-a287-b3968ec934c9}, !- Space or SpaceType Name
  {70547ac2-9acc-4580-9e9d-389e057ea0fb}, !- Number of People Schedule Name
  {1c64a374-553e-4036-b66c-b8bdb876def7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Handle
  residential eaves,                      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7e07a359-a7e5-4130-8d5b-b4585dab3d14}, !- Handle
  Surface 40 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2825512977653, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  12.2825512977653, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 0, 5.16662378244413,  !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bddffd89-a4fb-428b-a5ac-875875353e29}, !- Handle
  Surface 40 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.62495129776529, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 1 {m}
  11.6729512977653, -3.6576, 5.16662378244413, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, -3.048, 5.16662378244413, !- X,Y,Z Vertex 3 {m}
  8.62495129776529, -3.048, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9700f7b5-ae5e-4a04-b699-c9a1794c551b}, !- Handle
  Surface 43 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  -0.6096, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-016, 5.1816,      !- X,Y,Z Vertex 3 {m}
  0, 2.91823782444132, 6.64071891222066;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {33a21a34-2e0c-46b8-8517-c565aaa0ef97}, !- Handle
  Surface 43 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  5.57695129776527, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-016, 5.1816;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {07b7a587-73f5-40b1-a9b3-5467b365053d}, !- Handle
  Surface 43 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2825512977653, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 1 {m}
  12.2825512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, -2.22044604925031e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e93422eb-29ee-4f6d-a79e-d418123fed49}, !- Handle
  Surface 25 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 5.83647564888264, 5.1816,      !- X,Y,Z Vertex 1 {m}
  -0.6096, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  0, 2.91823782444132, 6.64071891222066,  !- X,Y,Z Vertex 3 {m}
  0, 5.83647564888264, 5.1816;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c1a27393-5693-43cd-a014-b8b255fcc961}, !- Handle
  Surface 25 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2825512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  12.2825512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 2 {m}
  11.6729512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 2.91823782444132, 6.64071891222066; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a23955b-2bd2-4975-8d8e-2b17fd9a32e0}, !- Handle
  Surface 25 - residential eaves 2,       !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.6729512977653, 6.44607564888264, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 6.44607564888264, 4.8768,            !- X,Y,Z Vertex 2 {m}
  0, 5.83647564888264, 5.1816,            !- X,Y,Z Vertex 3 {m}
  11.6729512977653, 5.83647564888264, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b420c781-006e-4fba-83be-f9db9f906091}, !- Handle
  Surface 39 - residential eaves,         !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.96735129776527, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  4.96735129776527, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  5.57695129776527, -3.048, 5.16662378244413, !- X,Y,Z Vertex 3 {m}
  5.57695129776527, 0, 5.16662378244413;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {72fa70b2-41c9-4c61-94de-042dbb0089b7}, !- Handle
  Surface 39 - residential eaves 1,       !- Name
  ,                                       !- Construction Name
  {3985d860-f647-4890-bd0a-e0b387c34401}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.57695129776527, -3.6576, 5.16662378244413, !- X,Y,Z Vertex 1 {m}
  8.62495129776529, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  8.62495129776529, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  5.57695129776527, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Handle
  residential neighbors,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b37192d5-8199-4c6e-a24a-e073e2f4c7d6}, !- Handle
  residential neighbors left,             !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.14400000000003, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -9.14400000000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.14400000000003, -3.048, 0,           !- X,Y,Z Vertex 3 {m}
  -9.14400000000003, -3.048, 2.4384;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bc523c83-87bb-4182-9568-47a2a80af173}, !- Handle
  residential neighbors left 1,           !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.14400000000003, -3.048, 2.4384,      !- X,Y,Z Vertex 1 {m}
  -9.14400000000003, -3.048, 0,           !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 2.4384;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6ee473a1-1b2a-47c6-877a-65a5745b5c1e}, !- Handle
  residential neighbors left 2,           !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.048, 2.4384,                 !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  -3.048, 3.048, 2.4384;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {87846858-65b9-4a06-b599-2c31092a3f3b}, !- Handle
  residential neighbors left 3,           !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.14400000000003, 0, 5.16662378244413, !- X,Y,Z Vertex 1 {m}
  -9.14400000000003, -3.048, 5.16662378244413, !- X,Y,Z Vertex 2 {m}
  -6.09600000000001, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  -6.09600000000001, 2.89823782444132, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {58b53c89-0be8-4b4e-8711-88bbd81e93ab}, !- Handle
  residential neighbors left 4,           !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 0, 5.16662378244413,            !- X,Y,Z Vertex 1 {m}
  -6.09600000000001, 2.89823782444132, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  -6.09600000000001, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 5.16662378244413;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {45625eb6-c678-4bdd-aefe-284895231ef4}, !- Handle
  residential neighbors left 5,           !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.14400000000003, -3.048, 4.8768,      !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 4.8768,                 !- X,Y,Z Vertex 2 {m}
  -6.09600000000001, -3.048, 6.32591891222066; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {d3fc0e3f-51fd-40e5-a204-f768d5415aa8}, !- Handle
  residential neighbors left 6,           !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7209512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  -14.7209512977653, 5.83647564888264, 0, !- X,Y,Z Vertex 2 {m}
  -14.7209512977653, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.7209512977653, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {895257ea-3a3b-489e-8fda-92081dc8718b}, !- Handle
  residential neighbors left 7,           !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7209512977653, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -14.7209512977653, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -9.14400000000003, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -9.14400000000003, 0, 2.4384;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1cc9334b-1ec6-4efa-b94b-5be94b572b11}, !- Handle
  residential neighbors left 8,           !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 5.83647564888264, 2.4384,       !- X,Y,Z Vertex 1 {m}
  -3.048, 5.83647564888264, 0,            !- X,Y,Z Vertex 2 {m}
  -14.7209512977653, 5.83647564888264, 0, !- X,Y,Z Vertex 3 {m}
  -14.7209512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2b9146cc-b629-4534-bea1-0a0d0f0b0766}, !- Handle
  residential neighbors left 9,           !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 3.048, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  -3.048, 3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  -3.048, 5.83647564888264, 0,            !- X,Y,Z Vertex 3 {m}
  -3.048, 5.83647564888264, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d768b122-6e69-4afa-9ffe-0c6bf8d97916}, !- Handle
  residential neighbors left 10,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, -3.048, 4.8768,                 !- X,Y,Z Vertex 1 {m}
  -3.048, -3.048, 2.4384,                 !- X,Y,Z Vertex 2 {m}
  -3.048, 5.83647564888264, 2.4384,       !- X,Y,Z Vertex 3 {m}
  -3.048, 5.83647564888264, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3fab0de2-5785-403c-9450-1e1f3e209367}, !- Handle
  residential neighbors left 11,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.14400000000003, -3.048, 4.8768,      !- X,Y,Z Vertex 1 {m}
  -9.14400000000003, -3.048, 2.4384,      !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 2.4384,                 !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 4.8768;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3f1e0516-bf77-4f67-aaa2-aa24a192d5d4}, !- Handle
  residential neighbors left 12,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.14400000000003, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -9.14400000000003, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  -9.14400000000003, -3.048, 2.4384,      !- X,Y,Z Vertex 3 {m}
  -9.14400000000003, -3.048, 4.8768;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {06c47119-0d31-4fc0-bc08-8a256c9f887c}, !- Handle
  residential neighbors left 13,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7209512977653, 5.83647564888264, 4.8768, !- X,Y,Z Vertex 1 {m}
  -14.7209512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 2 {m}
  -14.7209512977653, 0, 2.4384,           !- X,Y,Z Vertex 3 {m}
  -14.7209512977653, 0, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e82cfc80-a19d-46dd-bf95-5bbfe6eafa12}, !- Handle
  residential neighbors left 14,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7209512977653, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -14.7209512977653, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  -9.14400000000003, 0, 2.4384,           !- X,Y,Z Vertex 3 {m}
  -9.14400000000003, 0, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a38bfd56-3ae2-4540-9c93-07d089b3eaba}, !- Handle
  residential neighbors left 15,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 5.83647564888264, 4.8768,       !- X,Y,Z Vertex 1 {m}
  -3.048, 5.83647564888264, 2.4384,       !- X,Y,Z Vertex 2 {m}
  -14.7209512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 3 {m}
  -14.7209512977653, 5.83647564888264, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3854b0ee-9af5-462a-a54f-6f43a07cb29f}, !- Handle
  residential neighbors left 16,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7209512977653, 2.91823782444132, 6.33591891222066, !- X,Y,Z Vertex 1 {m}
  -14.7209512977653, 5.83647564888264, 4.8768, !- X,Y,Z Vertex 2 {m}
  -14.7209512977653, 0, 4.8768;           !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {e151dd1e-422e-4aec-801c-dca3358cbc5c}, !- Handle
  residential neighbors left 17,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 2.91823782444132, 6.33591891222066, !- X,Y,Z Vertex 1 {m}
  -3.048, 0, 4.8768,                      !- X,Y,Z Vertex 2 {m}
  -3.048, 5.83647564888264, 4.8768;       !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {1add5b62-3b56-4428-870e-ca0daad79536}, !- Handle
  residential neighbors left 18,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7209512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  -14.7209512977653, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  -9.14400000000003, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  -6.09600000000001, 2.89823782444132, 6.63071891222066, !- X,Y,Z Vertex 4 {m}
  -3.048, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 5 {m}
  -3.048, 2.91823782444132, 6.64071891222066; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {3ef7642f-4b24-4cb3-8b99-c636494362da}, !- Handle
  residential neighbors left 19,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7209512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  -3.048, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  -3.048, 5.83647564888264, 5.1816,       !- X,Y,Z Vertex 3 {m}
  -14.7209512977653, 5.83647564888264, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d4873328-b090-4506-b399-700836a443c8}, !- Handle
  residential neighbors left 20,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.09600000000001, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 1 {m}
  -3.048, -3.6576, 5.16662378244413,      !- X,Y,Z Vertex 2 {m}
  -3.048, -3.048, 5.16662378244413,       !- X,Y,Z Vertex 3 {m}
  -6.09600000000001, -3.048, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b2da39f7-8226-48bc-9744-f02775714fd9}, !- Handle
  residential neighbors left 21,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, -3.048, 4.8768,                !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 4.8768,                     !- X,Y,Z Vertex 2 {m}
  -3.048, 0, 5.16662378244413,            !- X,Y,Z Vertex 3 {m}
  -3.048, -3.048, 5.16662378244413;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d429e03b-6658-41ba-b8a1-c8dd2f492010}, !- Handle
  residential neighbors left 22,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.75360000000003, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -9.75360000000003, -3.048, 4.8768,      !- X,Y,Z Vertex 2 {m}
  -9.14400000000003, -3.048, 5.16662378244413, !- X,Y,Z Vertex 3 {m}
  -9.14400000000003, 0, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {728ccb28-ccba-49fd-a68f-38bdb4e53a0c}, !- Handle
  residential neighbors left 23,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.3305512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 1 {m}
  -15.3305512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  -14.7209512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 3 {m}
  -14.7209512977653, 5.83647564888264, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0145da18-64ad-458a-8354-519bb211929e}, !- Handle
  residential neighbors left 24,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.3305512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  -15.3305512977653, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  -14.7209512977653, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  -14.7209512977653, 2.91823782444132, 6.64071891222066; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b7932e73-29b8-4b2a-ad20-ac364b6900b4}, !- Handle
  residential neighbors left 25,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -14.7209512977653, -0.6096, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -9.14400000000003, -0.6096, 4.8768,     !- X,Y,Z Vertex 2 {m}
  -9.14400000000003, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  -14.7209512977653, -2.22044604925031e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a0a34a93-17d5-4e36-966a-2e01f5ab90b9}, !- Handle
  residential neighbors left 26,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 1 {m}
  -2.4384, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  -3.048, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 3 {m}
  -3.048, -2.22044604925031e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {487fdb01-537f-4b04-82d7-6c616d373d45}, !- Handle
  residential neighbors left 27,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.4384, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  -2.4384, 5.83647564888264, 5.1816,      !- X,Y,Z Vertex 2 {m}
  -3.048, 5.83647564888264, 5.1816,       !- X,Y,Z Vertex 3 {m}
  -3.048, 2.91823782444132, 6.64071891222066; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {eac675a4-341d-41b5-903e-0b0eadd46feb}, !- Handle
  residential neighbors left 28,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.048, 6.44607564888264, 4.8768,       !- X,Y,Z Vertex 1 {m}
  -14.7209512977653, 6.44607564888264, 4.8768, !- X,Y,Z Vertex 2 {m}
  -14.7209512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 3 {m}
  -3.048, 5.83647564888264, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {439f66cf-e6c6-4288-acb2-0a22ad2dd937}, !- Handle
  residential neighbors left 29,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.14400000000003, -3.6576, 5.16662378244413, !- X,Y,Z Vertex 1 {m}
  -6.09600000000001, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  -6.09600000000001, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  -9.14400000000003, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {40ec686f-6198-4eb7-b1ff-8a47fb9c56c5}, !- Handle
  residential neighbors right,            !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2979025955306, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  20.2979025955306, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  20.2979025955306, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  20.2979025955306, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b76364ac-7312-4771-8340-7a92ee63ac2d}, !- Handle
  residential neighbors right 1,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2979025955306, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  20.2979025955306, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  26.3939025955306, -3.048, 0,            !- X,Y,Z Vertex 3 {m}
  26.3939025955306, -3.048, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {37e6300f-a3b9-4620-b901-00470122a672}, !- Handle
  residential neighbors right 2,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3939025955306, -3.048, 2.4384,       !- X,Y,Z Vertex 1 {m}
  26.3939025955306, -3.048, 0,            !- X,Y,Z Vertex 2 {m}
  26.3939025955306, 3.048, 0,             !- X,Y,Z Vertex 3 {m}
  26.3939025955306, 3.048, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ddf3f566-bc9d-4ad4-982a-2a0ae0969bcf}, !- Handle
  residential neighbors right 3,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2979025955306, 0, 5.16662378244413,  !- X,Y,Z Vertex 1 {m}
  20.2979025955306, -3.048, 5.16662378244413, !- X,Y,Z Vertex 2 {m}
  23.3459025955306, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  23.3459025955306, 2.89823782444132, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c7fc9b91-0c8a-4f74-bb91-31215d4fad2d}, !- Handle
  residential neighbors right 4,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3939025955306, 0, 5.16662378244413,  !- X,Y,Z Vertex 1 {m}
  23.3459025955306, 2.89823782444132, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  23.3459025955306, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  26.3939025955306, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c1dc0f17-25d1-4734-a0f0-d7212b123f66}, !- Handle
  residential neighbors right 5,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2979025955306, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  26.3939025955306, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  23.3459025955306, -3.048, 6.32591891222066; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {64b1d9ed-540d-4112-b84b-0cdfededaa2e}, !- Handle
  residential neighbors right 6,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7209512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  14.7209512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  14.7209512977653, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.7209512977653, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e56140cd-74f8-4ed3-a912-760d5d87ed64}, !- Handle
  residential neighbors right 7,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7209512977653, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  14.7209512977653, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  20.2979025955306, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  20.2979025955306, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {622ebab3-188a-4927-8437-4d36adc944d1}, !- Handle
  residential neighbors right 8,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3939025955306, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 1 {m}
  26.3939025955306, 5.83647564888264, 0,  !- X,Y,Z Vertex 2 {m}
  14.7209512977653, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  14.7209512977653, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {35609be0-ff49-41c5-acc1-eea8ea339545}, !- Handle
  residential neighbors right 9,          !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3939025955306, 3.048, 2.4384,        !- X,Y,Z Vertex 1 {m}
  26.3939025955306, 3.048, 0,             !- X,Y,Z Vertex 2 {m}
  26.3939025955306, 5.83647564888264, 0,  !- X,Y,Z Vertex 3 {m}
  26.3939025955306, 5.83647564888264, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {268a8460-3243-4154-bfdc-e55d8280b0ff}, !- Handle
  residential neighbors right 10,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3939025955306, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  26.3939025955306, -3.048, 2.4384,       !- X,Y,Z Vertex 2 {m}
  26.3939025955306, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 3 {m}
  26.3939025955306, 5.83647564888264, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ec5a2023-f9ef-4aa9-9648-ce518f81f9f8}, !- Handle
  residential neighbors right 11,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2979025955306, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  20.2979025955306, -3.048, 2.4384,       !- X,Y,Z Vertex 2 {m}
  26.3939025955306, -3.048, 2.4384,       !- X,Y,Z Vertex 3 {m}
  26.3939025955306, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {12f9df21-7a05-4eb0-9504-42792afbed97}, !- Handle
  residential neighbors right 12,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2979025955306, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  20.2979025955306, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  20.2979025955306, -3.048, 2.4384,       !- X,Y,Z Vertex 3 {m}
  20.2979025955306, -3.048, 4.8768;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b75a5ef0-c7ea-4aa4-966c-27ea6c216025}, !- Handle
  residential neighbors right 13,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7209512977653, 5.83647564888264, 4.8768, !- X,Y,Z Vertex 1 {m}
  14.7209512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 2 {m}
  14.7209512977653, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  14.7209512977653, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7c4e5db9-3446-422a-9b46-6125ad7958a3}, !- Handle
  residential neighbors right 14,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7209512977653, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  14.7209512977653, 0, 2.4384,            !- X,Y,Z Vertex 2 {m}
  20.2979025955306, 0, 2.4384,            !- X,Y,Z Vertex 3 {m}
  20.2979025955306, 0, 4.8768;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {703f7736-1b9d-4aee-88e8-52f8ce700908}, !- Handle
  residential neighbors right 15,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3939025955306, 5.83647564888264, 4.8768, !- X,Y,Z Vertex 1 {m}
  26.3939025955306, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 2 {m}
  14.7209512977653, 5.83647564888264, 2.4384, !- X,Y,Z Vertex 3 {m}
  14.7209512977653, 5.83647564888264, 4.8768; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {60555a5d-f35a-478e-9265-7a9145293d9e}, !- Handle
  residential neighbors right 16,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7209512977653, 2.91823782444132, 6.33591891222066, !- X,Y,Z Vertex 1 {m}
  14.7209512977653, 5.83647564888264, 4.8768, !- X,Y,Z Vertex 2 {m}
  14.7209512977653, 0, 4.8768;            !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {53a8ed01-1643-4aed-ba98-ec22175028a9}, !- Handle
  residential neighbors right 17,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3939025955306, 2.91823782444132, 6.33591891222066, !- X,Y,Z Vertex 1 {m}
  26.3939025955306, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  26.3939025955306, 5.83647564888264, 4.8768; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {c1b8ec1c-b6da-41af-bebb-eea5ad161427}, !- Handle
  residential neighbors right 18,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7209512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  14.7209512977653, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  20.2979025955306, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  23.3459025955306, 2.89823782444132, 6.63071891222066, !- X,Y,Z Vertex 4 {m}
  26.3939025955306, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 5 {m}
  26.3939025955306, 2.91823782444132, 6.64071891222066; !- X,Y,Z Vertex 6 {m}

OS:ShadingSurface,
  {3d303f3f-8033-443c-8e04-fac54354e04e}, !- Handle
  residential neighbors right 19,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7209512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  26.3939025955306, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  26.3939025955306, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 3 {m}
  14.7209512977653, 5.83647564888264, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {709241f0-e8b0-45ab-9d33-4aa0db38121f}, !- Handle
  residential neighbors right 20,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3459025955306, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 1 {m}
  26.3939025955306, -3.6576, 5.16662378244413, !- X,Y,Z Vertex 2 {m}
  26.3939025955306, -3.048, 5.16662378244413, !- X,Y,Z Vertex 3 {m}
  23.3459025955306, -3.048, 6.61574269466479; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a4802d84-823f-4f9b-89e5-3782c11000af}, !- Handle
  residential neighbors right 21,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.0035025955306, -3.048, 4.8768,       !- X,Y,Z Vertex 1 {m}
  27.0035025955306, 0, 4.8768,            !- X,Y,Z Vertex 2 {m}
  26.3939025955306, 0, 5.16662378244413,  !- X,Y,Z Vertex 3 {m}
  26.3939025955306, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {abf53c69-6370-46b4-b178-ddf6d9bda28d}, !- Handle
  residential neighbors right 22,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.6883025955306, 0, 4.8768,            !- X,Y,Z Vertex 1 {m}
  19.6883025955306, -3.048, 4.8768,       !- X,Y,Z Vertex 2 {m}
  20.2979025955306, -3.048, 5.16662378244413, !- X,Y,Z Vertex 3 {m}
  20.2979025955306, 0, 5.16662378244413;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e2644fb8-ed17-4ef7-9ab3-c7693d8a1f68}, !- Handle
  residential neighbors right 23,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.1113512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 1 {m}
  14.1113512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  14.7209512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 3 {m}
  14.7209512977653, 5.83647564888264, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c3dff4f8-cd43-494c-94ef-0682922b20ff}, !- Handle
  residential neighbors right 24,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.1113512977653, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  14.1113512977653, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 2 {m}
  14.7209512977653, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  14.7209512977653, 2.91823782444132, 6.64071891222066; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {18b3cd98-afa9-4b14-a8cf-fc7d40f180c4}, !- Handle
  residential neighbors right 25,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.7209512977653, -0.6096, 4.8768,      !- X,Y,Z Vertex 1 {m}
  20.2979025955306, -0.6096, 4.8768,      !- X,Y,Z Vertex 2 {m}
  20.2979025955306, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 3 {m}
  14.7209512977653, -2.22044604925031e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cdc9a37e-2266-4484-a601-2fcfd8d3427d}, !- Handle
  residential neighbors right 26,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.0035025955306, -2.22044604925031e-016, 5.1816, !- X,Y,Z Vertex 1 {m}
  27.0035025955306, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 2 {m}
  26.3939025955306, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 3 {m}
  26.3939025955306, -2.22044604925031e-016, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4bfe9669-306e-4d60-9e71-17bb986cd87c}, !- Handle
  residential neighbors right 27,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.0035025955306, 2.91823782444132, 6.64071891222066, !- X,Y,Z Vertex 1 {m}
  27.0035025955306, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 2 {m}
  26.3939025955306, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 3 {m}
  26.3939025955306, 2.91823782444132, 6.64071891222066; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fdccb2f4-d155-4a35-9863-c657b8be189b}, !- Handle
  residential neighbors right 28,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.3939025955306, 6.44607564888264, 4.8768, !- X,Y,Z Vertex 1 {m}
  14.7209512977653, 6.44607564888264, 4.8768, !- X,Y,Z Vertex 2 {m}
  14.7209512977653, 5.83647564888264, 5.1816, !- X,Y,Z Vertex 3 {m}
  26.3939025955306, 5.83647564888264, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {615d7a4e-e73b-44b9-b3bf-730579e4301b}, !- Handle
  residential neighbors right 29,         !- Name
  ,                                       !- Construction Name
  {8cd2d9e6-53a6-42eb-962e-881cd0982bd7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.2979025955306, -3.6576, 5.16662378244413, !- X,Y,Z Vertex 1 {m}
  23.3459025955306, -3.6576, 6.61574269466479, !- X,Y,Z Vertex 2 {m}
  23.3459025955306, -3.048, 6.61574269466479, !- X,Y,Z Vertex 3 {m}
  20.2979025955306, -3.048, 5.16662378244413; !- X,Y,Z Vertex 4 {m}

