  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ecfb50a5-adb6-4d1c-b5d4-272e1c298f46}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17; !- Name

OS:Connection,
  {a341be70-0318-40b1-953f-25f80248586b}, !- Handle
  {40957d73-39c2-4e72-b3b0-46e6e7ff461a}, !- Name
  {b36cc85e-a665-45d7-9f26-b3c2ba8e4be8}, !- Source Object
  3,                                      !- Outlet Port
  {80f43288-9534-419d-b50d-68bf102c8337}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {68ac6c80-fde1-43d2-8a20-a9882e13b8d1}, !- Handle
  {25b81d67-7f70-49a4-a173-480a95417f41}, !- Name
  {80f43288-9534-419d-b50d-68bf102c8337}, !- Source Object
  7,                                      !- Outlet Port
  {eb8018ab-6960-4b79-b495-95435c3261aa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8cd2b8c4-f616-4b9d-962d-78e5042d4140}, !- Handle
  residential furnace gas and central ac|unit 9 living zone|unit 9 direct air, !- Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Availability Schedule Name
  {99af087a-f8f7-46bb-82e1-b6e03c50ab75}, !- Air Inlet Node Name
  {2eb78e30-e4e6-4140-a198-d798c44c5a61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02b2f579-4962-4397-bc0c-2bd229cf14e5}, !- Handle
  Node 183,                               !- Name
  {6ec4be9c-6b2b-4fcc-8977-5032c031f85f}, !- Inlet Port
  {2309219d-19da-46c0-89af-56ae93d48d29}; !- Outlet Port

OS:Connection,
  {15cc3616-02b3-4f45-b552-c6352b205444}, !- Handle
  {17780a10-32b7-4562-ad71-5b4060cd1284}, !- Name
  {74121208-4283-49c2-848a-bbe3e0f3e576}, !- Source Object
  3,                                      !- Outlet Port
  {8eedd232-bdc6-4c2b-8931-eedfa63b731f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ec4be9c-6b2b-4fcc-8977-5032c031f85f}, !- Handle
  {6c3297d0-e09d-4fdd-9447-970a515f8d43}, !- Name
  {70a4ed7f-bff9-45a2-a91e-34a0e9c639f9}, !- Source Object
  3,                                      !- Outlet Port
  {02b2f579-4962-4397-bc0c-2bd229cf14e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c779b39-db01-4a72-bfde-a92375a5b084}, !- Handle
  Node 184,                               !- Name
  {d0ae5d6d-a158-4064-93bf-a2b0de02d106}, !- Inlet Port
  {99af087a-f8f7-46bb-82e1-b6e03c50ab75}; !- Outlet Port

OS:Connection,
  {d0ae5d6d-a158-4064-93bf-a2b0de02d106}, !- Handle
  {e53481d6-a30f-4a83-82a6-159abc00a53a}, !- Name
  {7069fbfa-1b81-4a5a-86ce-74747dc2704e}, !- Source Object
  3,                                      !- Outlet Port
  {5c779b39-db01-4a72-bfde-a92375a5b084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99af087a-f8f7-46bb-82e1-b6e03c50ab75}, !- Handle
  {82691ac9-e7cf-431e-b627-adf4932314c6}, !- Name
  {5c779b39-db01-4a72-bfde-a92375a5b084}, !- Source Object
  3,                                      !- Outlet Port
  {8cd2b8c4-f616-4b9d-962d-78e5042d4140}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eb78e30-e4e6-4140-a198-d798c44c5a61}, !- Handle
  {bd055a12-7397-4960-9fa6-b4b0599a1fc4}, !- Name
  {8cd2b8c4-f616-4b9d-962d-78e5042d4140}, !- Source Object
  4,                                      !- Outlet Port
  {74121208-4283-49c2-848a-bbe3e0f3e576}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {42e0f2d1-4ff2-4a4b-a356-be5d1686a11c}, !- Handle
  residential central ac|unit 10 cooling coil, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f2559c1-d392-430b-93d9-15e9f90314d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {44189596-5154-4358-aa7f-f7ab2e8e6c70}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {30fcad4a-0ed0-40d9-b371-dbc6d19047d3}, !- Energy Input Ratio Function of Temperature Curve Name
  {c5f5e9f2-221c-46d6-9e5e-3d65b9c06020}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dcdb0392-e3d1-4c67-9454-a4e20fa5e603}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Gas,
  {32d35d2c-1499-4613-b522-916fe121c25a}, !- Handle
  residential furnace gas|unit 10 heating coil, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  76,                                     !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Fan:OnOff,
  {7deac2d8-e6db-4df1-a797-a8845ab51c9b}, !- Handle
  residential furnace gas and central ac|unit 10 supply fan, !- Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3381276-4d50-42d5-8d60-2053f8d5fbed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {275fac64-c49c-438e-b676-cf62d2dd8919}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  residential hvac fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {a3381276-4d50-42d5-8d60-2053f8d5fbed}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {275fac64-c49c-438e-b676-cf62d2dd8919}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3b972cf5-8831-4c12-9be5-512094931359}, !- Handle
  residential furnace gas and central ac|unit 10 unitary system, !- Name
  Load,                                   !- Control Type
  {15d07f87-edf8-456a-ba85-6aae97f79b71}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Availability Schedule Name
  {700ba49a-a090-4800-9ab7-15680cf5dd25}, !- Air Inlet Node Name
  {220e3f9a-d9d9-45e8-8138-4e92ea840901}, !- Air Outlet Node Name
  {7deac2d8-e6db-4df1-a797-a8845ab51c9b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {de94707d-e343-4bfe-9bb3-bd12cf90fbe3}, !- Supply Air Fan Operating Mode Schedule Name
  {32d35d2c-1499-4613-b522-916fe121c25a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {42e0f2d1-4ff2-4a4b-a356-be5d1686a11c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {75b82d3f-8871-47f4-9015-d077fca92304}, !- Handle
  residential furnace gas and central ac|unit 10 central air system, !- Name
  ,                                       !- Controller List Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Availability Schedule
  {25350bfa-b13a-4e17-83ee-9d3129df0984}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bd56842e-be40-4f3c-98ea-f615d1473caf}, !- Supply Side Inlet Node Name
  {4005dbdd-4844-4378-848a-f1d65b36f830}, !- Demand Side Outlet Node Name
  {debebc56-7f3e-45cb-9bab-9b143b7c0cd9}, !- Demand Side Inlet Node A
  {ee30a960-a3fe-4152-bc39-3a805d47806d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8fc48a90-5a64-4f27-94c9-9b3582f14718}, !- Demand Mixer Name
  {be0eb183-0bc7-4f2c-b29c-82398f435576}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb20cacf-f550-4427-a967-c4096348ac34}, !- Handle
  Node 185,                               !- Name
  {bd56842e-be40-4f3c-98ea-f615d1473caf}, !- Inlet Port
  {700ba49a-a090-4800-9ab7-15680cf5dd25}; !- Outlet Port

OS:Node,
  {e4bb1aad-9e19-4fff-9300-ac06c789e52f}, !- Handle
  Node 186,                               !- Name
  {220e3f9a-d9d9-45e8-8138-4e92ea840901}, !- Inlet Port
  {ee30a960-a3fe-4152-bc39-3a805d47806d}; !- Outlet Port

OS:Connection,
  {bd56842e-be40-4f3c-98ea-f615d1473caf}, !- Handle
  {bf00835d-fb34-43eb-ace7-ac6ab573bef7}, !- Name
  {75b82d3f-8871-47f4-9015-d077fca92304}, !- Source Object
  8,                                      !- Outlet Port
  {bb20cacf-f550-4427-a967-c4096348ac34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee30a960-a3fe-4152-bc39-3a805d47806d}, !- Handle
  {b2239a5d-46e1-4ec1-9801-b748c517ac97}, !- Name
  {e4bb1aad-9e19-4fff-9300-ac06c789e52f}, !- Source Object
  3,                                      !- Outlet Port
  {75b82d3f-8871-47f4-9015-d077fca92304}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {deee1d8b-8d35-48d6-aa12-2d8543ed2b68}, !- Handle
  Node 187,                               !- Name
  {debebc56-7f3e-45cb-9bab-9b143b7c0cd9}, !- Inlet Port
  {6206a406-8be6-437d-804d-526046841bc0}; !- Outlet Port

OS:Node,
  {c9a35738-5286-4598-9f7c-8a6a6a3d9fd8}, !- Handle
  Node 188,                               !- Name
  {8c93598d-be53-473d-b2f3-f607b96673b2}, !- Inlet Port
  {4005dbdd-4844-4378-848a-f1d65b36f830}; !- Outlet Port

OS:Node,
  {5b955172-acc5-488f-8b9e-33ed715c6f75}, !- Handle
  Node 189,                               !- Name
  {911adfca-0810-44d3-a289-78cb1b4ecd76}, !- Inlet Port
  {331d9467-e304-433e-91ac-bd27d9e61088}; !- Outlet Port

OS:Connection,
  {debebc56-7f3e-45cb-9bab-9b143b7c0cd9}, !- Handle
  {c8ae680a-3eb4-4f47-b9bb-3996bcd7674c}, !- Name
  {75b82d3f-8871-47f4-9015-d077fca92304}, !- Source Object
  10,                                     !- Outlet Port
  {deee1d8b-8d35-48d6-aa12-2d8543ed2b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4005dbdd-4844-4378-848a-f1d65b36f830}, !- Handle
  {54c00516-eece-4cb3-9fc5-1d3b837626e1}, !- Name
  {c9a35738-5286-4598-9f7c-8a6a6a3d9fd8}, !- Source Object
  3,                                      !- Outlet Port
  {75b82d3f-8871-47f4-9015-d077fca92304}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be0eb183-0bc7-4f2c-b29c-82398f435576}, !- Handle
  residential furnace gas and central ac|unit 10 zone splitter, !- Name
  {6206a406-8be6-437d-804d-526046841bc0}, !- Inlet Node Name
  {7b94172d-8f6a-42e6-9a2b-df94e27e28b2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8fc48a90-5a64-4f27-94c9-9b3582f14718}, !- Handle
  residential furnace gas and central ac|unit 10 zone mixer, !- Name
  {8c93598d-be53-473d-b2f3-f607b96673b2}, !- Outlet Node Name
  {ba5914e6-7144-4800-8445-3ed3eec0cbdd}; !- Inlet Node Name 1

OS:Connection,
  {6206a406-8be6-437d-804d-526046841bc0}, !- Handle
  {5c6efca6-0b51-4a9f-b32a-da9b6246222b}, !- Name
  {deee1d8b-8d35-48d6-aa12-2d8543ed2b68}, !- Source Object
  3,                                      !- Outlet Port
  {be0eb183-0bc7-4f2c-b29c-82398f435576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c93598d-be53-473d-b2f3-f607b96673b2}, !- Handle
  {8a777fb8-bb13-4fd1-a5ed-0cbc0b921ed0}, !- Name
  {8fc48a90-5a64-4f27-94c9-9b3582f14718}, !- Source Object
  2,                                      !- Outlet Port
  {c9a35738-5286-4598-9f7c-8a6a6a3d9fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {979ae4be-6911-451c-88b2-4b15cc631efc}, !- Handle
  {75b82d3f-8871-47f4-9015-d077fca92304}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {25350bfa-b13a-4e17-83ee-9d3129df0984}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18; !- Name

OS:Connection,
  {700ba49a-a090-4800-9ab7-15680cf5dd25}, !- Handle
  {b89aa80a-db0b-4429-a83d-20cf155af266}, !- Name
  {bb20cacf-f550-4427-a967-c4096348ac34}, !- Source Object
  3,                                      !- Outlet Port
  {3b972cf5-8831-4c12-9be5-512094931359}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {220e3f9a-d9d9-45e8-8138-4e92ea840901}, !- Handle
  {d97ecafd-1f6c-4c6b-98e3-bc7a14beeb4e}, !- Name
  {3b972cf5-8831-4c12-9be5-512094931359}, !- Source Object
  7,                                      !- Outlet Port
  {e4bb1aad-9e19-4fff-9300-ac06c789e52f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {003afd6e-8f29-4e92-9e9c-15bda8f058c6}, !- Handle
  residential furnace gas and central ac|unit 10 living zone|unit 10 direct air, !- Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Availability Schedule Name
  {452cbab4-4909-4ef0-8cb6-45572218229b}, !- Air Inlet Node Name
  {911adfca-0810-44d3-a289-78cb1b4ecd76}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54acffb0-6cc9-4d42-9a00-55f2578fc805}, !- Handle
  Node 190,                               !- Name
  {fc3c9adc-fa5d-4a48-b8a4-d4bbe359ca7d}, !- Inlet Port
  {f93157ec-5002-483d-874c-cbfdb8147c50}; !- Outlet Port

OS:Connection,
  {331d9467-e304-433e-91ac-bd27d9e61088}, !- Handle
  {d9e8328e-7d5c-464b-a5fb-a8ba72e0c615}, !- Name
  {5b955172-acc5-488f-8b9e-33ed715c6f75}, !- Source Object
  3,                                      !- Outlet Port
  {9f02d525-b380-4e05-a361-decb9176b07d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc3c9adc-fa5d-4a48-b8a4-d4bbe359ca7d}, !- Handle
  {6a665e85-8546-45dd-95b4-cf5bc2a0b463}, !- Name
  {a646c739-62ae-49d2-bb91-8596fcebb45d}, !- Source Object
  3,                                      !- Outlet Port
  {54acffb0-6cc9-4d42-9a00-55f2578fc805}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4701e532-fada-47c8-8404-58702f4162ad}, !- Handle
  Node 191,                               !- Name
  {7b94172d-8f6a-42e6-9a2b-df94e27e28b2}, !- Inlet Port
  {452cbab4-4909-4ef0-8cb6-45572218229b}; !- Outlet Port

OS:Connection,
  {7b94172d-8f6a-42e6-9a2b-df94e27e28b2}, !- Handle
  {f8697efb-d56e-4f78-8e17-9e258dfad6b7}, !- Name
  {be0eb183-0bc7-4f2c-b29c-82398f435576}, !- Source Object
  3,                                      !- Outlet Port
  {4701e532-fada-47c8-8404-58702f4162ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {452cbab4-4909-4ef0-8cb6-45572218229b}, !- Handle
  {1aaeaa7f-9444-4c82-a10a-a301ad4bcc13}, !- Name
  {4701e532-fada-47c8-8404-58702f4162ad}, !- Source Object
  3,                                      !- Outlet Port
  {003afd6e-8f29-4e92-9e9c-15bda8f058c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {911adfca-0810-44d3-a289-78cb1b4ecd76}, !- Handle
  {4b79b285-a422-4a1e-9d4d-636470c01708}, !- Name
  {003afd6e-8f29-4e92-9e9c-15bda8f058c6}, !- Source Object
  4,                                      !- Outlet Port
  {5b955172-acc5-488f-8b9e-33ed715c6f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Handle
  residential heating season,             !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  {4172d671-c55a-417b-b580-36fb0ca07607}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4172d671-c55a-417b-b580-36fb0ca07607}, !- Handle
  Schedule Day 23,                        !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6cf38269-5e66-4caf-9f41-d13b264cdd5d}, !- Handle
  residential heating season allday ruleset1, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {596e78e0-5e1c-4062-9d02-6e56d7c7b933}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {596e78e0-5e1c-4062-9d02-6e56d7c7b933}, !- Handle
  residential heating season allday1,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {58bfd679-a45e-47ab-887a-cde4c21bf7ff}, !- Handle
  residential heating season allday ruleset2, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {04ccae22-8053-414a-999f-e027051ea2ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {04ccae22-8053-414a-999f-e027051ea2ad}, !- Handle
  residential heating season allday2,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fe05c63-536d-43aa-94b0-54fa4225affd}, !- Handle
  residential heating season allday ruleset3, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d78e0fe5-b7be-4dde-98fb-1a4f7394df83}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d78e0fe5-b7be-4dde-98fb-1a4f7394df83}, !- Handle
  residential heating season allday3,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f659954e-7c73-4718-977d-0216f96a7cb5}, !- Handle
  residential heating season allday ruleset4, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2225afc1-a62a-4654-8669-73dbf58bb456}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2225afc1-a62a-4654-8669-73dbf58bb456}, !- Handle
  residential heating season allday4,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e21f7d4c-8a48-49a0-a84f-81c0207bb9c2}, !- Handle
  residential heating season allday ruleset5, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d93ce7f3-c302-4003-8d50-95e4f2212cc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d93ce7f3-c302-4003-8d50-95e4f2212cc0}, !- Handle
  residential heating season allday5,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4287951-77be-433d-99d4-9e30780dc56e}, !- Handle
  residential heating season allday ruleset6, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cd7fd9a7-b748-4c76-a238-23cf2db379e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd7fd9a7-b748-4c76-a238-23cf2db379e4}, !- Handle
  residential heating season allday6,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22e37445-0164-4f4e-8866-66679352a2e7}, !- Handle
  residential heating season allday ruleset7, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3322f1df-9db5-4cb4-b6eb-662339e9336c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3322f1df-9db5-4cb4-b6eb-662339e9336c}, !- Handle
  residential heating season allday7,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42bd827d-9cb2-4475-89dd-04a1f0de7ed1}, !- Handle
  residential heating season allday ruleset8, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {460f3999-1d41-40e3-9e86-c84a7e7fe0e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {460f3999-1d41-40e3-9e86-c84a7e7fe0e7}, !- Handle
  residential heating season allday8,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8907093-1193-42a6-83ba-e5824405650f}, !- Handle
  residential heating season allday ruleset9, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9045bbe2-bc91-4376-85c0-73187b0957bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9045bbe2-bc91-4376-85c0-73187b0957bd}, !- Handle
  residential heating season allday9,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d38f983-51f8-4fe7-b830-6cc725ad5571}, !- Handle
  residential heating season allday ruleset10, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0f477071-16b1-4985-a0f1-e580213e1ed0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f477071-16b1-4985-a0f1-e580213e1ed0}, !- Handle
  residential heating season allday10,    !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2b3f5be-024c-4ecb-9c49-400b214df11f}, !- Handle
  residential heating season allday ruleset11, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31903bbc-21a7-4f49-96f9-6b248027feff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {31903bbc-21a7-4f49-96f9-6b248027feff}, !- Handle
  residential heating season allday11,    !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a039b7b2-b5fe-413f-a072-ab24e54afc9a}, !- Handle
  residential heating season allday ruleset12, !- Name
  {b863a400-2d78-4474-a93a-f6b8e565ddce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bec742c-152f-43ef-9a26-1d29f9832004}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bec742c-152f-43ef-9a26-1d29f9832004}, !- Handle
  residential heating season allday12,    !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f8d9f6a8-5bf4-499d-a75d-101dd472075d}, !- Handle
  living zone temperature setpoint,       !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {861b5579-6bb6-4c38-bc5f-6e45fc659243}, !- Handle
  living zone|unit 2 temperature setpoint, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17d357bd-335e-4d35-891c-57003092176f}, !- Handle
  living zone|unit 6 temperature setpoint, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14336987-ff21-43a2-8865-91bc24aaf553}, !- Handle
  living zone|unit 3 temperature setpoint, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9959e78-de1f-4d43-be12-084d093db1e7}, !- Handle
  living zone|unit 5 temperature setpoint, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9092571d-8c5a-4a31-af27-ffcc8ae45762}, !- Handle
  living zone|unit 4 temperature setpoint, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f9f21e4-79e8-4529-b062-db79edb39da5}, !- Handle
  living zone|unit 8 temperature setpoint, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80333be0-2024-409e-8e00-3211c7111277}, !- Handle
  living zone|unit 7 temperature setpoint, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90fa730c-a864-4b56-b3d6-e5c88ce666a7}, !- Handle
  living zone|unit 9 temperature setpoint, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2764732d-9ad0-4a98-b61f-f70db7a821f2}, !- Handle
  living zone|unit 10 temperature setpoint, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Heating Setpoint Temperature Schedule Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Handle
  residential cooling season,             !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  {f21c8a18-eb5c-4e99-a90c-bfcfec75ae6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f21c8a18-eb5c-4e99-a90c-bfcfec75ae6b}, !- Handle
  Schedule Day 1,                         !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6625323-2300-4d96-a580-54b7783541de}, !- Handle
  residential cooling season allday ruleset1, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ea9e2eaa-fcfd-4f5a-8135-2b9c94a833ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea9e2eaa-fcfd-4f5a-8135-2b9c94a833ed}, !- Handle
  residential cooling season allday1,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3aa1726-6a98-4362-8c3c-818c48617c7f}, !- Handle
  residential cooling season allday ruleset2, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6f1d7cad-eedb-4fcc-8236-285f67087bcf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6f1d7cad-eedb-4fcc-8236-285f67087bcf}, !- Handle
  residential cooling season allday2,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf883a9d-3b1b-4d88-ab9a-77b564fb92a9}, !- Handle
  residential cooling season allday ruleset3, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {abaa01fd-9050-4a9a-817a-c5173938a1f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abaa01fd-9050-4a9a-817a-c5173938a1f7}, !- Handle
  residential cooling season allday3,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d74a8d43-accb-4f37-b1b4-99dd27783c35}, !- Handle
  residential cooling season allday ruleset4, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {69c12ceb-7ea6-41c3-9aaa-e1f3c54a1b56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69c12ceb-7ea6-41c3-9aaa-e1f3c54a1b56}, !- Handle
  residential cooling season allday4,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5504131c-b2e4-4a69-9e41-903e05991a8f}, !- Handle
  residential cooling season allday ruleset5, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {c0790feb-f118-446b-bf6c-e39d3d7b14bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0790feb-f118-446b-bf6c-e39d3d7b14bd}, !- Handle
  residential cooling season allday5,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7e1091fb-f9ac-46cc-bcbe-e0513d56c49e}, !- Handle
  residential cooling season allday ruleset6, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {503de828-c617-4b6c-9b69-cd74cfddc328}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {503de828-c617-4b6c-9b69-cd74cfddc328}, !- Handle
  residential cooling season allday6,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e0d913c-42fa-42fa-bfeb-abd950678477}, !- Handle
  residential cooling season allday ruleset7, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {989c8472-b3c8-4cc8-a4ba-cd31c44f3e97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {989c8472-b3c8-4cc8-a4ba-cd31c44f3e97}, !- Handle
  residential cooling season allday7,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {75fc82c7-748c-4b8b-880c-ce1c7e74b7f5}, !- Handle
  residential cooling season allday ruleset8, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f6abdaca-3a81-46b9-af63-b6ce68497b97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6abdaca-3a81-46b9-af63-b6ce68497b97}, !- Handle
  residential cooling season allday8,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9da7aef7-817e-4f69-9deb-f07b22db51f5}, !- Handle
  residential cooling season allday ruleset9, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {36a16d6b-7439-4304-a833-4362862a46f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {36a16d6b-7439-4304-a833-4362862a46f5}, !- Handle
  residential cooling season allday9,     !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f650bf1-3dc3-430f-9f24-d2633f88c24a}, !- Handle
  residential cooling season allday ruleset10, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5f346096-bc18-46f7-bedf-b38666c43e26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f346096-bc18-46f7-bedf-b38666c43e26}, !- Handle
  residential cooling season allday10,    !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0897da0-008e-436b-9d5c-d9cb2f6c9edd}, !- Handle
  residential cooling season allday ruleset11, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f8ca069-3f0e-438e-a772-d42009266da3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f8ca069-3f0e-438e-a772-d42009266da3}, !- Handle
  residential cooling season allday11,    !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d67967d8-cc9e-460c-93f2-bc71e94ca3db}, !- Handle
  residential cooling season allday ruleset12, !- Name
  {bcccf776-ca05-4c38-b068-e15cf362c765}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c265bd7d-1197-4e2b-be2a-2226366bc238}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c265bd7d-1197-4e2b-be2a-2226366bc238}, !- Handle
  residential cooling season allday12,    !- Name
  {a4d9d193-bf2a-4eac-af20-e59cdb3e5f36}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Handle
  residential heating setpoint,           !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  {14624648-7a6c-40ea-aed7-bb6f794f32b5}, !- Default Day Schedule Name
  {189abbef-8551-4c1f-bd2f-e19559387627}, !- Summer Design Day Schedule Name
  {a5346058-b20f-4adc-af16-5958fc4e8e65}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14624648-7a6c-40ea-aed7-bb6f794f32b5}, !- Handle
  Schedule Day 6,                         !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ce3c86a-e964-4464-a43d-1a5af2c01527}, !- Handle
  residential heating setpoint allday ruleset1, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {1cec4cf0-58c3-4c2d-8f4e-eb06e01edd91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cec4cf0-58c3-4c2d-8f4e-eb06e01edd91}, !- Handle
  residential heating setpoint allday1,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {181337cc-b3b8-4ae5-ba7a-7d1c1b9883d8}, !- Handle
  residential heating setpoint allday ruleset2, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ba10ee9d-79fd-4a1f-8a85-3def6f0d3f0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ba10ee9d-79fd-4a1f-8a85-3def6f0d3f0e}, !- Handle
  residential heating setpoint allday2,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {98f53b6f-b9ee-4174-bbdc-f7deb533111c}, !- Handle
  residential heating setpoint allday ruleset3, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {02df5218-d568-4f23-bf8c-1659a074b318}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02df5218-d568-4f23-bf8c-1659a074b318}, !- Handle
  residential heating setpoint allday3,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {86876fa2-629c-4bf6-9e22-d0da1e9dfb2d}, !- Handle
  residential heating setpoint allday ruleset4, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {1f7f0118-db58-4f6b-8b05-53b04bea44df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f7f0118-db58-4f6b-8b05-53b04bea44df}, !- Handle
  residential heating setpoint allday4,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c0c1ed9f-cccf-4eea-af9d-92df9426f992}, !- Handle
  residential heating setpoint allday ruleset5, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {cc55a7e5-70aa-445c-ae73-a915d325ba74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc55a7e5-70aa-445c-ae73-a915d325ba74}, !- Handle
  residential heating setpoint allday5,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f4eac672-ee3c-45be-a02a-45462bd9291d}, !- Handle
  residential heating setpoint allday ruleset6, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {49d5990e-ec13-40f4-8707-f23f4ea601b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49d5990e-ec13-40f4-8707-f23f4ea601b8}, !- Handle
  residential heating setpoint allday6,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7dbc97e4-bc0b-4ea8-b2d6-2f77430713f1}, !- Handle
  residential heating setpoint allday ruleset7, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a53b1817-d69a-40de-affb-f043654a5178}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a53b1817-d69a-40de-affb-f043654a5178}, !- Handle
  residential heating setpoint allday7,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {66113381-e213-41f2-9a59-43177c7d9c9f}, !- Handle
  residential heating setpoint allday ruleset8, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9094db83-3259-4972-976b-437636c570d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9094db83-3259-4972-976b-437636c570d2}, !- Handle
  residential heating setpoint allday8,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5c051813-3df1-4d5e-a535-bd0b714548f4}, !- Handle
  residential heating setpoint allday ruleset9, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9e0caf6b-a737-4bb2-81de-4101c5cd983a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9e0caf6b-a737-4bb2-81de-4101c5cd983a}, !- Handle
  residential heating setpoint allday9,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c2c498ba-34b8-445d-b97f-b0f0fd34813d}, !- Handle
  residential heating setpoint allday ruleset10, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2275f82a-feb6-4fbf-b506-c230be273f75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2275f82a-feb6-4fbf-b506-c230be273f75}, !- Handle
  residential heating setpoint allday10,  !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {40543251-c873-438c-812d-dd83a91c1505}, !- Handle
  residential heating setpoint allday ruleset11, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {096c899c-16fe-4f01-abc2-3ce7354300c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {096c899c-16fe-4f01-abc2-3ce7354300c9}, !- Handle
  residential heating setpoint allday11,  !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {8c52b52f-3824-4621-81e5-de7e2dabc09b}, !- Handle
  residential heating setpoint allday ruleset12, !- Name
  {acfba415-dc15-4840-b49c-f2fec6811ffd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e80b14e3-bba2-4ef4-891f-17fcd9d35c57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e80b14e3-bba2-4ef4-891f-17fcd9d35c57}, !- Handle
  residential heating setpoint allday12,  !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a5346058-b20f-4adc-af16-5958fc4e8e65}, !- Handle
  residential heating setpoint winter design, !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {189abbef-8551-4c1f-bd2f-e19559387627}, !- Handle
  residential heating setpoint summer design, !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Handle
  residential cooling setpoint,           !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  {daad4816-e820-4eb0-8eba-b03c1e544e3f}, !- Default Day Schedule Name
  {e8827c36-0cc7-456e-9b77-3a31a702fe95}, !- Summer Design Day Schedule Name
  {21f50e28-05e1-4680-b5bc-41c4792156f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {daad4816-e820-4eb0-8eba-b03c1e544e3f}, !- Handle
  Schedule Day 7,                         !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0660d9db-4411-4a6e-9af0-af558383cd13}, !- Handle
  residential cooling setpoint allday ruleset1, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0b5f1387-9d1e-4f44-9f79-06d3941f75d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b5f1387-9d1e-4f44-9f79-06d3941f75d4}, !- Handle
  residential cooling setpoint allday1,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {be3acd8b-3888-4ecb-994e-51e6a8c41621}, !- Handle
  residential cooling setpoint allday ruleset2, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ae8d2cda-5368-40f3-ac4e-1ee3a6978e86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ae8d2cda-5368-40f3-ac4e-1ee3a6978e86}, !- Handle
  residential cooling setpoint allday2,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {50cc9545-8df1-4fa5-ba90-663988e4cb1c}, !- Handle
  residential cooling setpoint allday ruleset3, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {701c4ebc-70de-4b66-8187-9f0b6404963e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {701c4ebc-70de-4b66-8187-9f0b6404963e}, !- Handle
  residential cooling setpoint allday3,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {851b86e4-0f03-41d0-b0fe-83535d84b42e}, !- Handle
  residential cooling setpoint allday ruleset4, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {aae65c78-f30d-4fa1-b63c-2285726944b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aae65c78-f30d-4fa1-b63c-2285726944b9}, !- Handle
  residential cooling setpoint allday4,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {97abdd2a-dff5-4d0f-b138-8b3ba72e3c28}, !- Handle
  residential cooling setpoint allday ruleset5, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5878119f-3427-41a7-9a34-7c6a7b77008d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5878119f-3427-41a7-9a34-7c6a7b77008d}, !- Handle
  residential cooling setpoint allday5,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {3b0f17bf-7a0b-4bee-bc11-220de14d0f0a}, !- Handle
  residential cooling setpoint allday ruleset6, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5ada41f1-86f7-4a6a-afea-cdf5a0d12524}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5ada41f1-86f7-4a6a-afea-cdf5a0d12524}, !- Handle
  residential cooling setpoint allday6,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {19b51ef2-3763-474b-9d50-1cb2ec347835}, !- Handle
  residential cooling setpoint allday ruleset7, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e2457539-f089-49cc-83af-bb230bb9a2cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2457539-f089-49cc-83af-bb230bb9a2cb}, !- Handle
  residential cooling setpoint allday7,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {18894b8d-1294-443d-ac40-b8630d35740a}, !- Handle
  residential cooling setpoint allday ruleset8, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fe58206f-f332-4a9d-a64c-593b92be35d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe58206f-f332-4a9d-a64c-593b92be35d1}, !- Handle
  residential cooling setpoint allday8,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {0771c58f-ba2c-4ffd-a75d-6d11dfb0fa9c}, !- Handle
  residential cooling setpoint allday ruleset9, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {965ea447-d51c-4174-b5a6-a693f1b96c05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {965ea447-d51c-4174-b5a6-a693f1b96c05}, !- Handle
  residential cooling setpoint allday9,   !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {288dc869-e081-4c73-918b-db2b27dcc315}, !- Handle
  residential cooling setpoint allday ruleset10, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {582c2f2e-c398-47c2-a04f-3ee5f46443c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {582c2f2e-c398-47c2-a04f-3ee5f46443c0}, !- Handle
  residential cooling setpoint allday10,  !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {1bb547b0-d476-4afb-b95b-3f0cdfb93ed3}, !- Handle
  residential cooling setpoint allday ruleset11, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d278db6-b559-4b01-a455-81fb216bb2df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d278db6-b559-4b01-a455-81fb216bb2df}, !- Handle
  residential cooling setpoint allday11,  !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {78d6fee0-59be-4f53-89ec-6a1f7890e4dc}, !- Handle
  residential cooling setpoint allday ruleset12, !- Name
  {82fdcc12-8d64-4082-be3f-26b37224196c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6db3737d-cd96-4e82-9b1f-7404f5d2b631}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6db3737d-cd96-4e82-9b1f-7404f5d2b631}, !- Handle
  residential cooling setpoint allday12,  !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {21f50e28-05e1-4680-b5bc-41c4792156f9}, !- Handle
  residential cooling setpoint winter design, !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {e8827c36-0cc7-456e-9b77-3a31a702fe95}, !- Handle
  residential cooling setpoint summer design, !- Name
  {1874e9d0-ac58-45f2-bd3d-0f845b53bbfa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {91b25924-a392-4370-b68b-d263e0ab01a9}, !- Handle
  res infil|unfinished attic space,       !- Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  7734.17808,                             !- Effective Air Leakage Area {cm2}
  0.000133517388836447,                   !- Stack Coefficient
  2.16930628022944e-005;                  !- Wind Coefficient

OS:EnergyManagementSystem:Sensor,
  {674d4612-5554-4571-8df8-13f2f8ad60c8}, !- Handle
  res_nv_pb_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c22b39d6-0a9c-47b1-b97a-13ae19d98161}, !- Handle
  res_af_vw_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {05bd2312-b7c7-4faa-8347-0367d8073d09}, !- Handle
  res_nv_wt_s,                            !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:Material:NoMass,
  {7480522a-21a5-4c31-b70a-677476db01eb}, !- Handle
  Adiabatic 1,                            !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:Construction,
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {7480522a-21a5-4c31-b70a-677476db01eb}; !- Layer 1

OS:Schedule:Ruleset,
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Handle
  res nv_6 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {bbcf804a-4c8b-411e-a7e4-3a83777c460d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbcf804a-4c8b-411e-a7e4-3a83777c460d}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47bdb043-06bd-4143-b38e-7f6d0a1ca693}, !- Handle
  res nv_6 temp schedule allday ruleset1, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {bcc866cc-f8d6-4f08-a5ba-8328afd9dadc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bcc866cc-f8d6-4f08-a5ba-8328afd9dadc}, !- Handle
  res nv_6 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {ee13e849-ea34-492e-89cf-8410c5abab68}, !- Handle
  res nv_6 temp schedule allday ruleset2, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d68bf7fd-38ce-4bc7-b2bc-9bc76f4235d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d68bf7fd-38ce-4bc7-b2bc-9bc76f4235d0}, !- Handle
  res nv_6 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {2ae23f0e-c9d1-42b1-bdf9-db62cf77de15}, !- Handle
  res nv_6 temp schedule allday ruleset3, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3981b0a0-b310-4715-a9a8-1c95a441a36c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3981b0a0-b310-4715-a9a8-1c95a441a36c}, !- Handle
  res nv_6 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {dcb7ce77-64e5-49b9-86c0-7e2b63142de6}, !- Handle
  res nv_6 temp schedule allday ruleset4, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2fe1445a-0c2c-4145-b2bc-3a46c93ffa54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2fe1445a-0c2c-4145-b2bc-3a46c93ffa54}, !- Handle
  res nv_6 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {46e3273c-67c5-4ae7-9c15-22a6668f038b}, !- Handle
  res nv_6 temp schedule allday ruleset5, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {aa7ee581-2cb8-4c14-832d-5915755e827d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa7ee581-2cb8-4c14-832d-5915755e827d}, !- Handle
  res nv_6 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {8ed1357c-d2a5-4fc6-90c8-3288f6faa5c6}, !- Handle
  res nv_6 temp schedule allday ruleset6, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d283d066-66c7-4e2f-9c4a-197d33911cf1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d283d066-66c7-4e2f-9c4a-197d33911cf1}, !- Handle
  res nv_6 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {02ad9b85-de87-486d-bde6-fbd815182ec6}, !- Handle
  res nv_6 temp schedule allday ruleset7, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4e371e51-f69f-4602-9765-fadd1fa95b6b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e371e51-f69f-4602-9765-fadd1fa95b6b}, !- Handle
  res nv_6 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {077ecbd4-adad-4d18-9b58-81c46eddfba9}, !- Handle
  res nv_6 temp schedule allday ruleset8, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c7ac8bd7-b93c-4c25-b118-181a84813d44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7ac8bd7-b93c-4c25-b118-181a84813d44}, !- Handle
  res nv_6 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {02a1e8df-7a6a-4889-938c-0fc84c703ed0}, !- Handle
  res nv_6 temp schedule allday ruleset9, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {99f5a80f-b98f-43f4-982b-559850ba157b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99f5a80f-b98f-43f4-982b-559850ba157b}, !- Handle
  res nv_6 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {9c628392-8395-43af-9c27-399fef5c0f41}, !- Handle
  res nv_6 temp schedule allday ruleset10, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1b9c3b94-c746-4b9b-a020-50965aec7218}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b9c3b94-c746-4b9b-a020-50965aec7218}, !- Handle
  res nv_6 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5ea024f5-cb94-44e2-9d0e-d7636952359b}, !- Handle
  res nv_6 temp schedule allday ruleset11, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb959194-faa3-4db6-9df2-bbd166f49340}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb959194-faa3-4db6-9df2-bbd166f49340}, !- Handle
  res nv_6 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {200fc2e2-71b0-4f88-886d-a0fb0bc6d4b3}, !- Handle
  res nv_6 temp schedule allday ruleset12, !- Name
  {c6ca4d8b-a8a4-438a-aa30-0723826d4fea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {12fd5c62-4e28-4536-897e-d113061658ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12fd5c62-4e28-4536-897e-d113061658ed}, !- Handle
  res nv_6 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {a93b6648-ec16-4067-bba3-20f1bb27873f}, !- Handle
  res_af_6_tin_s,                         !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b295790e-c9d8-4fd7-8b59-a188e42772af}, !- Handle
  res_af_6_tt_s,                          !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {4db2975b-ce87-42f7-a4b5-992e75194f03}, !- Handle
  res_ds_6_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a4e34d08-8165-40f6-bada-4b89f910e00f}, !- Handle
  res_ds_6_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Handle
  res nv_6 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {ec2f5c8f-c9a1-41d8-bd87-ebcc20a5946b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec2f5c8f-c9a1-41d8-bd87-ebcc20a5946b}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26d45d2d-5c50-4358-bba3-762cb13e930c}, !- Handle
  res nv_6 availability schedule allday ruleset1 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b3bbbb9f-54ce-45cd-bf58-5723977d33df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3bbbb9f-54ce-45cd-bf58-5723977d33df}, !- Handle
  res nv_6 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b0ce7e58-f473-45b5-b6ba-0c2e0d3bfde5}, !- Handle
  res nv_6 availability schedule allday ruleset2 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {74e50557-38be-4676-8587-0c30b08787ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {74e50557-38be-4676-8587-0c30b08787ac}, !- Handle
  res nv_6 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {353708dc-1025-4460-b199-368b0b2ad148}, !- Handle
  res nv_6 availability schedule allday ruleset3 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c56d09c1-dbed-49eb-a1e0-1800f7619487}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c56d09c1-dbed-49eb-a1e0-1800f7619487}, !- Handle
  res nv_6 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4204fe03-c3a0-4e60-aeef-c5fe64524ce1}, !- Handle
  res nv_6 availability schedule allday ruleset4 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {bb99a222-8ace-4946-a418-4ddaf8980a1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb99a222-8ace-4946-a418-4ddaf8980a1c}, !- Handle
  res nv_6 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {91ef604a-caf4-44aa-872f-61065b38e7bc}, !- Handle
  res nv_6 availability schedule allday ruleset5 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {deb99f78-7e01-493b-a212-8fd4a8992743}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {deb99f78-7e01-493b-a212-8fd4a8992743}, !- Handle
  res nv_6 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {49856d95-a09d-4c04-ac35-ccbc74071f0c}, !- Handle
  res nv_6 availability schedule allday ruleset6 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e259afc9-da23-48ae-a37a-7ad26735e659}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e259afc9-da23-48ae-a37a-7ad26735e659}, !- Handle
  res nv_6 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ae22f955-06b8-45fb-8bf2-73d19538dd15}, !- Handle
  res nv_6 availability schedule allday ruleset7 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9edc6428-17a4-4871-8f95-51e30e53f194}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9edc6428-17a4-4871-8f95-51e30e53f194}, !- Handle
  res nv_6 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {432aba22-c571-45f3-a8a3-1cfeccfb2bb6}, !- Handle
  res nv_6 availability schedule allday ruleset8 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {402ca241-52d4-456a-84e8-b579404fb689}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {402ca241-52d4-456a-84e8-b579404fb689}, !- Handle
  res nv_6 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {075aa0b6-bdbf-46ef-bf86-bc8c7f10671f}, !- Handle
  res nv_6 availability schedule allday ruleset9 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d356d664-38fc-482c-baae-950511fdb99c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d356d664-38fc-482c-baae-950511fdb99c}, !- Handle
  res nv_6 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {97be8b99-d3fe-485d-92ea-67640f3ccf82}, !- Handle
  res nv_6 availability schedule allday ruleset10 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4a6f3c8b-cb16-42ac-aad0-14dc05de8f29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a6f3c8b-cb16-42ac-aad0-14dc05de8f29}, !- Handle
  res nv_6 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {246f318b-d5f9-45f0-af76-ad173a6d04a1}, !- Handle
  res nv_6 availability schedule allday ruleset11 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6d38ba01-5cf3-49c6-ba20-7f859ad06d0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6d38ba01-5cf3-49c6-ba20-7f859ad06d0c}, !- Handle
  res nv_6 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0abb84ac-ebc3-484e-af59-5b365d8ac67c}, !- Handle
  res nv_6 availability schedule allday ruleset12 on, !- Name
  {9a6b9abe-f8a6-482c-b7e1-88ddcf9bd3db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {667fac71-b73c-48a9-88a6-595e4902f6f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {667fac71-b73c-48a9-88a6-595e4902f6f7}, !- Handle
  res nv_6 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {2c6bc4cb-2e47-4a10-93a4-1a182bf9a96b}, !- Handle
  res_nv_6_nva_s,                         !- Name
  res nv_6 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d1562504-1a5f-4f9b-a26c-ddd8e8ac8879}, !- Handle
  res_nv_6_sp_s,                          !- Name
  res nv_6 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {fa2184f8-a02c-4145-ae46-4a6069ce1fee}, !- Handle
  res nv_6 flow,                          !- Name
  {7c6ea1a7-f5e7-4ef5-90a6-f9d41f2dcd2d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {e89703d4-8a73-4ce4-a281-6573bb8ff85a}, !- Handle
  res_nv_6_flow_act,                      !- Name
  {fa2184f8-a02c-4145-ae46-4a6069ce1fee}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2706d7ee-3de0-4ea1-8fef-eaa62dc4abde}, !- Handle
  res_nv_6_program,                       !- Name
  Set Tdiff = res_af_6_tin_s-res_af_6_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_6_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632576000066,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_6_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_6_tin_s>res_nv_6_sp_s), !- Program Line 12
  Set temp2 = (res_af_6_tin_s-res_nv_6_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_6_tin_s-res_af_6_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_6_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_6_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {3be5bed4-b44a-4005-b78d-baeb66f3f1da}, !- Handle
  res_ds_6_win_s,                         !- Name
  living zone|unit 6,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {a5f4a94b-9b87-4bec-bbed-d61b68a53573}, !- Handle
  res ds_6 ret air zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.637129048320007,                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {031592dd-1933-4e33-92b6-f95159e38cf3}, !- Zone Air Inlet Port List
  {03178023-6ffe-4ac4-9837-d3e3b356cf16}, !- Zone Air Exhaust Port List
  {ed2b7ff0-8a4c-4d18-bea6-dd60bf3d5788}, !- Zone Air Node Name
  {4e544676-ff7b-41ce-b444-4f86f5f99f29}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c447b20-a908-4c0f-9a4a-7c91f587c514}, !- Handle
  Node 192,                               !- Name
  {ed2b7ff0-8a4c-4d18-bea6-dd60bf3d5788}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed2b7ff0-8a4c-4d18-bea6-dd60bf3d5788}, !- Handle
  {c7d4ab54-c55d-45ae-b57f-b5f2dfbf1d38}, !- Name
  {a5f4a94b-9b87-4bec-bbed-d61b68a53573}, !- Source Object
  11,                                     !- Outlet Port
  {4c447b20-a908-4c0f-9a4a-7c91f587c514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {031592dd-1933-4e33-92b6-f95159e38cf3}, !- Handle
  {867914b1-d8fb-4ab0-9bc4-b2954dcdde5b}, !- Name
  {a5f4a94b-9b87-4bec-bbed-d61b68a53573}; !- HVAC Component

OS:PortList,
  {03178023-6ffe-4ac4-9837-d3e3b356cf16}, !- Handle
  {2b24c040-6dc4-464e-a080-8218434d6d94}, !- Name
  {a5f4a94b-9b87-4bec-bbed-d61b68a53573}; !- HVAC Component

OS:PortList,
  {4e544676-ff7b-41ce-b444-4f86f5f99f29}, !- Handle
  {aa5968fc-98de-45d9-8ff9-304863c37800}, !- Name
  {a5f4a94b-9b87-4bec-bbed-d61b68a53573}; !- HVAC Component

OS:Sizing:Zone,
  {4459a3dd-c4fe-4bb4-b59e-44436d628f94}, !- Handle
  {a5f4a94b-9b87-4bec-bbed-d61b68a53573}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {525a98d1-674c-4e70-b8ad-53c96572b921}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {a5f4a94b-9b87-4bec-bbed-d61b68a53573}; !- Thermal Zone

OS:Space,
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Handle
  res ds_6 ret air space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a5f4a94b-9b87-4bec-bbed-d61b68a53573}; !- Thermal Zone Name

OS:Surface,
  {b841c86e-a91e-4bb1-8491-71e27f1803ee}, !- Handle
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5bfb83-a769-40c3-b8aa-d060426cc529}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c727fa7-2640-4f64-85d7-ff86bb51581e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069f4ba4-039b-4be1-8b63-15d652b387d4}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {648990ee-d178-4f81-a099-4b8861b5c390}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c07ace71-ed04-4a8b-a898-a9c15a98649f}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {83d9339f-42bd-47e4-97fb-51ae225a259b}, !- Handle
  {b841c86e-a91e-4bb1-8491-71e27f1803ee}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ca345ec2-328c-4b52-8447-3ef36b68b873}, !- Handle
  {069f4ba4-039b-4be1-8b63-15d652b387d4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c731f7c9-af39-4b23-96dd-340be825d849}, !- Handle
  {c07ace71-ed04-4a8b-a898-a9c15a98649f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d6f5cfe0-0a46-4419-9d41-5affba33c62e}, !- Handle
  {0a5bfb83-a769-40c3-b8aa-d060426cc529}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {db88ee16-53b4-4456-8764-e5d4a0840cfe}, !- Handle
  {7c727fa7-2640-4f64-85d7-ff86bb51581e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b6bfaa14-cf9d-4e46-ae14-cc1e0d1a972d}, !- Handle
  {648990ee-d178-4f81-a099-4b8861b5c390}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {55534b83-53f4-46ca-8173-ed376f3a66a8}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {a5f4a94b-9b87-4bec-bbed-d61b68a53573}, !- ThermalZone
  {3249c30d-3b11-4fc9-a4f5-87a0a358ac5f}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {8e914466-4e26-4cbd-a2d9-be7078ec6f1e}; !- Inlet Node 1

OS:Node,
  {6ff43469-cdeb-4ba3-bf5b-5b4f0d1d66e8}, !- Handle
  Node 194,                               !- Name
  {3249c30d-3b11-4fc9-a4f5-87a0a358ac5f}, !- Inlet Port
  {eb973946-53cf-41d9-acda-db5cb1b0166d}; !- Outlet Port

OS:Connection,
  {8e914466-4e26-4cbd-a2d9-be7078ec6f1e}, !- Handle
  {1be43015-fc2f-4987-9e8a-44ee7bbba135}, !- Name
  {7acf7dcb-9301-4a0a-b61d-2af677c38027}, !- Source Object
  3,                                      !- Outlet Port
  {55534b83-53f4-46ca-8173-ed376f3a66a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3249c30d-3b11-4fc9-a4f5-87a0a358ac5f}, !- Handle
  {dd501c85-1c90-4657-9a00-fdb4b379f394}, !- Name
  {55534b83-53f4-46ca-8173-ed376f3a66a8}, !- Source Object
  3,                                      !- Outlet Port
  {6ff43469-cdeb-4ba3-bf5b-5b4f0d1d66e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb973946-53cf-41d9-acda-db5cb1b0166d}, !- Handle
  {13734a69-2229-43ff-844d-d886c5e6f3f1}, !- Name
  {6ff43469-cdeb-4ba3-bf5b-5b4f0d1d66e8}, !- Source Object
  3,                                      !- Outlet Port
  {8426584d-f88e-46f5-99b4-0136a7ef6943}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {5b25c97f-13ba-402e-8969-0517be44cba8}, !- Handle
  res ds_6 sup s lk to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {94db9ab7-5cd7-42f2-a454-40584291f788}, !- Handle
  res ds_6 sup s lk to lv equip,          !- Name
  {5b25c97f-13ba-402e-8969-0517be44cba8}, !- Other Equipment Definition Name
  {7c6ea1a7-f5e7-4ef5-90a6-f9d41f2dcd2d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d1587bbb-1125-4b20-8c0d-19bfca496906}, !- Handle
  res_ds_6_sup_s_lk_to_lv_equip_act,      !- Name
  {94db9ab7-5cd7-42f2-a454-40584291f788}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {61b3633f-be7a-4605-b1f0-83d3a00017b7}, !- Handle
  res ds_6 sup lat lk to lv equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {42d344d8-4657-4cfc-a5b8-45f5c5696805}, !- Handle
  res ds_6 sup lat lk to lv equip,        !- Name
  {61b3633f-be7a-4605-b1f0-83d3a00017b7}, !- Other Equipment Definition Name
  {7c6ea1a7-f5e7-4ef5-90a6-f9d41f2dcd2d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {25f4725a-60c6-4a7f-aba7-035951f04711}, !- Handle
  res_ds_6_sup_lat_lk_to_lv_equip_act,    !- Name
  {42d344d8-4657-4cfc-a5b8-45f5c5696805}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d19f011e-a786-49ad-ba72-ad2dfb6d01f2}, !- Handle
  res ds_6 sup d cn to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2999a412-ecbc-426e-8faf-abd7202e8983}, !- Handle
  res ds_6 sup d cn to lv equip,          !- Name
  {d19f011e-a786-49ad-ba72-ad2dfb6d01f2}, !- Other Equipment Definition Name
  {7c6ea1a7-f5e7-4ef5-90a6-f9d41f2dcd2d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2075705e-3031-4452-af3d-99b36e8c8c7e}, !- Handle
  res_ds_6_sup_d_cn_to_lv_equip_act,      !- Name
  {2999a412-ecbc-426e-8faf-abd7202e8983}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ce52b938-9df8-4081-bca4-4e72595b1ed4}, !- Handle
  res ds_6 sup d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {63af5579-a291-4f91-8b0a-e00150cbb934}, !- Handle
  res ds_6 sup d cn to ah equip,          !- Name
  {ce52b938-9df8-4081-bca4-4e72595b1ed4}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {66f0930f-e8e4-411e-bd28-acad8d1cd219}, !- Handle
  res_ds_6_sup_d_cn_to_ah_equip_act,      !- Name
  {63af5579-a291-4f91-8b0a-e00150cbb934}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7e3a64c7-a5a5-46a5-b836-c99697c77f3c}, !- Handle
  res ds_6 ret d cn to pl equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1b9ee884-270d-4ad8-b4db-1b21bac40246}, !- Handle
  res ds_6 ret d cn to pl equip,          !- Name
  {7e3a64c7-a5a5-46a5-b836-c99697c77f3c}, !- Other Equipment Definition Name
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {24a21807-2ad7-4a7a-a9b3-0c773adf73c8}, !- Handle
  res_ds_6_ret_d_cn_to_pl_equip_act,      !- Name
  {1b9ee884-270d-4ad8-b4db-1b21bac40246}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9b38eb53-29be-47fd-a51e-60b9852221c1}, !- Handle
  res ds_6 ret d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {95ef063d-f410-4cc3-9269-f1b25a8bba8c}, !- Handle
  res ds_6 ret d cn to ah equip,          !- Name
  {9b38eb53-29be-47fd-a51e-60b9852221c1}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c96d5d8a-feea-4578-ac98-6c105006e87a}, !- Handle
  res_ds_6_ret_d_cn_to_ah_equip_act,      !- Name
  {95ef063d-f410-4cc3-9269-f1b25a8bba8c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {054494dc-bddb-487f-ba8f-89905cc42603}, !- Handle
  res ds_6 sup s lk to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {721aea1b-aace-4988-ba89-1e47cae0b0b0}, !- Handle
  res ds_6 sup s lk to ah equip,          !- Name
  {054494dc-bddb-487f-ba8f-89905cc42603}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a849a59e-aa5b-45f4-9ba9-8853710582b7}, !- Handle
  res_ds_6_sup_s_lk_to_ah_equip_act,      !- Name
  {721aea1b-aace-4988-ba89-1e47cae0b0b0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8526bf3d-5616-4ce1-ab4d-b5149c69d4a1}, !- Handle
  res ds_6 sup lat lk to ah equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b7de5081-24fe-4c98-8be4-06a6f8c07e1c}, !- Handle
  res ds_6 sup lat lk to ah equip,        !- Name
  {8526bf3d-5616-4ce1-ab4d-b5149c69d4a1}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {de600eed-d8ec-4f69-ac12-2eeed22c60e0}, !- Handle
  res_ds_6_sup_lat_lk_to_ah_equip_act,    !- Name
  {b7de5081-24fe-4c98-8be4-06a6f8c07e1c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {bae41ffb-b03c-4fbc-866f-5440a874819b}, !- Handle
  res ds_6 ret s lk equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d4293cf3-7605-442d-aa84-acba139b264e}, !- Handle
  res ds_6 ret s lk equip,                !- Name
  {bae41ffb-b03c-4fbc-866f-5440a874819b}, !- Other Equipment Definition Name
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ed82e705-a180-4c99-8b2c-19a5b29a5b39}, !- Handle
  res_ds_6_ret_s_lk_equip_act,            !- Name
  {d4293cf3-7605-442d-aa84-acba139b264e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1bc81638-00b7-4ebd-b2c7-4001e50bf208}, !- Handle
  res ds_6 ret lat lk equip,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {29054d1e-ee18-4c12-b98d-b275ca0e8cd6}, !- Handle
  res ds_6 ret lat lk equip,              !- Name
  {1bc81638-00b7-4ebd-b2c7-4001e50bf208}, !- Other Equipment Definition Name
  {031a542e-5063-42ba-89e9-72d579ee3fe3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b0e9e52b-498e-4f86-8288-c52927e760c6}, !- Handle
  res_ds_6_ret_lat_lk_equip_act,          !- Name
  {29054d1e-ee18-4c12-b98d-b275ca0e8cd6}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {fc153d78-adca-41fb-be86-fb2f0995bb33}, !- Handle
  res ds_6 ah to liv mix,                 !- Name
  {5236adea-2357-482d-bcc9-7be0630546f3}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Handle
  Always On Continuous,                   !- Name
  {9d8a0902-0e5b-4904-b4b8-967b49eab01c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9d8a0902-0e5b-4904-b4b8-967b49eab01c}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:EnergyManagementSystem:Actuator,
  {abb7f592-b4bd-4cf3-804f-0398cb03be88}, !- Handle
  res_ds_6_ah_to_liv_mix_act,             !- Name
  {fc153d78-adca-41fb-be86-fb2f0995bb33}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {a11bc7d6-401c-4cc5-b50a-7ebc4cd028e8}, !- Handle
  res ds_6 liv to ah mix,                 !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {5236adea-2357-482d-bcc9-7be0630546f3}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {6310a193-576e-417d-a49a-0589960fb364}, !- Handle
  res_ds_6_liv_to_ah_mix_act,             !- Name
  {a11bc7d6-401c-4cc5-b50a-7ebc4cd028e8}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {02d0725f-dd59-4d25-a454-8151a64aa5b1}, !- Handle
  res_ds_6_ah_mfr_s,                      !- Name
  Node 124,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a8702c1d-de9f-4eb6-ace2-783a49f78b65}, !- Handle
  res_ds_6_fan_rtf_s,                     !- Name
  residential furnace gas and central ac|unit 6 supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {72eeb6ce-1314-44e5-b857-fee2797bef52}, !- Handle
  res_ds_6_ah_vfr_s,                      !- Name
  Node 124,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {172b45c0-e7b1-4273-9c4e-eec1e6ee9486}, !- Handle
  res_ds_6_ah_tt_s,                       !- Name
  Node 124,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bcabe8df-360e-4b7c-a060-cd20c9b5c92f}, !- Handle
  res_ds_6_ra_t_s,                        !- Name
  Node 127,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a889a16b-2410-485b-94a3-c2078614a0b8}, !- Handle
  res_ds_6_ah_wt_s,                       !- Name
  Node 124,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {334ae528-9fab-459f-9e85-a56bbdddc51f}, !- Handle
  res_ds_6_ra_w_s,                        !- Name
  Node 127,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {61474db2-33c8-4c82-b381-711c14264203}, !- Handle
  res_ds_6_ah_t_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {26edd179-b53e-4a23-91a7-97851f6ebd02}, !- Handle
  res_ds_6_ah_w_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {be68db81-6005-4c8f-9b6e-040937515389}, !- Handle
  res_ds_6_ah_mfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7004fcbb-fc05-4651-bee0-525147629ef9}, !- Handle
  res_ds_6_fan_rtf;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {815cba22-71f3-4e95-88c5-995202690062}, !- Handle
  res_ds_6_ah_vfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0f31f649-7485-4299-b9ef-c2d40e4d87d2}, !- Handle
  res_ds_6_ah_tt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5c4ecb37-8f8e-40b8-bfc8-5cad54935c20}, !- Handle
  res_ds_6_ra_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1c65ee00-4f94-443a-94ae-d2f3f2779cc2}, !- Handle
  res_ds_6_ah_wt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {caa9a9d8-a0ff-4476-9d44-b5276aafe402}, !- Handle
  res_ds_6_ra_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1fa91c8a-997f-4177-8832-bfeda13c986d}, !- Handle
  res_ds_6_ah_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {84ac8d8d-bd97-4573-ac8c-ba745428080e}, !- Handle
  res_ds_6_ah_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a178e123-9657-4d0f-85c1-e97f476a50a5}, !- Handle
  res_ds_6_sup_s_lk_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6d4f534e-b3fd-4d16-a345-8e9e0199c2b8}, !- Handle
  res_ds_6_sup_lat_lk_to_lv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e64e55fe-bd61-4dc8-b26c-3773c16d9010}, !- Handle
  res_ds_6_sup_d_cn_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8b50f37b-08e9-4b23-aac9-6f1cb234a1e2}, !- Handle
  res_ds_6_sup_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9a8d1e3c-363a-49d9-9d81-c14b2065620e}, !- Handle
  res_ds_6_ret_d_cn_to_pl;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e09dc4bf-3497-4686-be5e-b6bdfb53e6a1}, !- Handle
  res_ds_6_ret_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {26e1b1ea-6ea8-44d9-a042-a5a09d8cc44c}, !- Handle
  res_ds_6_sup_s_lk_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {43b92109-966b-4056-8c75-a09beb4ab0f3}, !- Handle
  res_ds_6_sup_lat_lk_to_ah;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {97193b16-f4e3-473c-9fa6-5fc8671cd0e4}, !- Handle
  res_ds_6_ret_s_lk;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ba52d698-3d15-40bd-bfc8-6e1ebbba66c8}, !- Handle
  res_ds_6_ret_lat_lk;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {09257a4e-62a5-4e50-938d-d984b30df682}, !- Handle
  res_ds_6_liv_to_ah;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {99ae8502-b28c-4148-9dae-b17211b85604}, !- Handle
  res_ds_6_ah_to_liv;                     !- Name

OS:EnergyManagementSystem:Subroutine,
  {2cef0cc4-cff9-41d7-96d0-b66570d604f3}, !- Handle
  res_ds_6_lk_subrout,                    !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_6_ah_vfr,   !- Program Line 4
  Set suplkfrate = f_sup * res_ds_6_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_6_ah_vfr, !- Program Line 6
  Set res_ds_6_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_6_liv_to_ah = 0,             !- Program Line 8
  Set res_ds_6_lk_sup_fan_equiv = 0,      !- Program Line 9
  Set res_ds_6_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_6_ah_mfr>0,                   !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_6_ah_tt res_ds_6_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_6_ah_t res_ds_6_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_6_ra_t res_ds_6_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_6_ah_wt res_ds_6_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_6_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_6_ra_w-res_ds_6_ah_wt), !- Program Line 17
  Set res_ds_6_sup_lat_lk_to_lv = f_sup*res_ds_6_ah_mfr*temp1, !- Program Line 18
  Set res_ds_6_sup_s_lk_to_lv = SALeakageQtot-res_ds_6_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_6_fan_rtf/(res_ds_6_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_6_ah_t,              !- Program Line 22
  Set tsup = temp4+((res_ds_6_ah_tt-res_ds_6_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_6_ah_tt,        !- Program Line 24
  Set res_ds_6_sup_d_cn_to_lv = res_ds_6_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_6_sup_d_cn_to_ah = 0-res_ds_6_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_6_fan_rtf/(res_ds_6_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_6_ah_t,              !- Program Line 29
  Set tret = temp6+((res_ds_6_ra_t-res_ds_6_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_6_ra_t,         !- Program Line 31
  Set res_ds_6_ret_d_cn_to_pl = res_ds_6_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_6_ret_d_cn_to_ah = 0-res_ds_6_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_6_ret_lat_lk = 0,            !- Program Line 34
  Set temp2 = (res_ds_6_ah_t-res_ds_6_ra_t), !- Program Line 35
  Set res_ds_6_ret_s_lk = f_ret*res_ds_6_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_6_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_6_ah_wt-res_ds_6_ah_w), !- Program Line 38
  Set res_ds_6_sup_lat_lk_to_ah = f_sup*res_ds_6_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_6_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_6_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_6_sup_lat_lk_to_lv = 0,      !- Program Line 42
  Set res_ds_6_sup_s_lk_to_lv = 0,        !- Program Line 43
  Set res_ds_6_sup_d_cn_to_lv = 0,        !- Program Line 44
  Set res_ds_6_sup_d_cn_to_ah = 0,        !- Program Line 45
  Set res_ds_6_ret_d_cn_to_pl = 0,        !- Program Line 46
  Set res_ds_6_ret_d_cn_to_ah = 0,        !- Program Line 47
  Set res_ds_6_ret_lat_lk = 0,            !- Program Line 48
  Set res_ds_6_ret_s_lk = 0,              !- Program Line 49
  Set res_ds_6_sup_lat_lk_to_ah = 0,      !- Program Line 50
  Set res_ds_6_sup_s_lk_to_ah = 0,        !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {b4205f32-113e-4c97-ab17-b3484bf74204}, !- Handle
  res_ds_6_program,                       !- Name
  Set res_ds_6_ah_mfr = res_ds_6_ah_mfr_s, !- Program Line 1
  Set res_ds_6_fan_rtf = res_ds_6_fan_rtf_s, !- Program Line 2
  Set res_ds_6_ah_vfr = res_ds_6_ah_vfr_s, !- Program Line 3
  Set res_ds_6_ah_tt = res_ds_6_ah_tt_s,  !- Program Line 4
  Set res_ds_6_ah_wt = res_ds_6_ah_wt_s,  !- Program Line 5
  Set res_ds_6_ra_t = res_ds_6_ra_t_s,    !- Program Line 6
  Set res_ds_6_ra_w = res_ds_6_ra_w_s,    !- Program Line 7
  Set res_ds_6_ah_t = res_ds_6_ah_t_s,    !- Program Line 8
  Set res_ds_6_ah_w = res_ds_6_ah_w_s,    !- Program Line 9
  Run res_ds_6_lk_subrout,                !- Program Line 10
  Set res_ds_6_sup_s_lk_to_lv_equip_act = res_ds_6_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_6_sup_lat_lk_to_lv_equip_act = res_ds_6_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_6_sup_d_cn_to_lv_equip_act = res_ds_6_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_6_sup_d_cn_to_ah_equip_act = res_ds_6_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_6_sup_s_lk_to_ah_equip_act = res_ds_6_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_6_sup_lat_lk_to_ah_equip_act = res_ds_6_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_6_ret_s_lk_equip_act = res_ds_6_ret_s_lk, !- Program Line 17
  Set res_ds_6_ret_lat_lk_equip_act = res_ds_6_ret_lat_lk, !- Program Line 18
  Set res_ds_6_ret_d_cn_to_pl_equip_act = res_ds_6_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_6_ret_d_cn_to_ah_equip_act = res_ds_6_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_6_ah_to_liv_mix_act = res_ds_6_ah_to_liv, !- Program Line 21
  Set res_ds_6_liv_to_ah_mix_act = res_ds_6_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Handle
  res mv_6 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {0bdd9512-0bcc-472c-aa66-bfc5db7a8ef1}, !- Default Day Schedule Name
  {45e6b6ee-2a26-466c-9e6f-c1c215fd8b62}, !- Summer Design Day Schedule Name
  {234f1d32-2dfc-44af-a576-dddf99fd050d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bdd9512-0bcc-472c-aa66-bfc5db7a8ef1}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c4762cb-9f8c-4d8e-9753-94c5e352a62d}, !- Handle
  res mv_6 range exhaust schedule allday ruleset1, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {62097c5c-36fb-4ffc-a60d-776006b8b183}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62097c5c-36fb-4ffc-a60d-776006b8b183}, !- Handle
  res mv_6 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f570db3-d80f-49a4-8c7a-c98493dd9592}, !- Handle
  res mv_6 range exhaust schedule allday ruleset2, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {b90ae077-3942-4010-87df-c01fecda89ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b90ae077-3942-4010-87df-c01fecda89ed}, !- Handle
  res mv_6 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {048b7c1c-3b6e-4781-bb2c-5a93c8ba4e20}, !- Handle
  res mv_6 range exhaust schedule allday ruleset3, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {47ca9509-c0ca-4f02-9b40-a8faf837d713}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47ca9509-c0ca-4f02-9b40-a8faf837d713}, !- Handle
  res mv_6 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1294cb4e-6ee0-40ca-9fd3-e7996a3b58e4}, !- Handle
  res mv_6 range exhaust schedule allday ruleset4, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3b37c73a-a562-41d6-aeaa-04c095bab8b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3b37c73a-a562-41d6-aeaa-04c095bab8b4}, !- Handle
  res mv_6 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9c54910-9750-4a93-9c31-78a77eeb2b63}, !- Handle
  res mv_6 range exhaust schedule allday ruleset5, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6ac4e1de-aa63-4b86-9864-6b996c7bf41c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ac4e1de-aa63-4b86-9864-6b996c7bf41c}, !- Handle
  res mv_6 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f3e3001c-424d-4ebc-b371-61f7e0e9d557}, !- Handle
  res mv_6 range exhaust schedule allday ruleset6, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8f89aa79-fb1e-4cd7-be8d-23f0875af601}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8f89aa79-fb1e-4cd7-be8d-23f0875af601}, !- Handle
  res mv_6 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6553e771-dc5f-41cf-839b-e92badf81a84}, !- Handle
  res mv_6 range exhaust schedule allday ruleset7, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b53f3478-01c2-4328-b6f4-1e897eb7fcb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b53f3478-01c2-4328-b6f4-1e897eb7fcb7}, !- Handle
  res mv_6 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0748b06e-7a8b-4222-9d0b-6972368d24b0}, !- Handle
  res mv_6 range exhaust schedule allday ruleset8, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5a73cde7-26df-4243-a042-ad7b99253c47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a73cde7-26df-4243-a042-ad7b99253c47}, !- Handle
  res mv_6 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {479f7c69-0e18-4aaf-8216-a37d1da85295}, !- Handle
  res mv_6 range exhaust schedule allday ruleset9, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {764bdeb4-94e6-4ad4-86ef-783a7af820ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {764bdeb4-94e6-4ad4-86ef-783a7af820ec}, !- Handle
  res mv_6 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {453e0f69-d42d-4808-b620-cc675f839b73}, !- Handle
  res mv_6 range exhaust schedule allday ruleset10, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7cd5ef4a-339c-4673-9bb6-3ff9dd94a09e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cd5ef4a-339c-4673-9bb6-3ff9dd94a09e}, !- Handle
  res mv_6 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {95394ca6-ab24-4550-9cf5-f6690cea8bb8}, !- Handle
  res mv_6 range exhaust schedule allday ruleset11, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5c89ed2-cc87-47f9-9e38-fa060291936e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d5c89ed2-cc87-47f9-9e38-fa060291936e}, !- Handle
  res mv_6 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7cfa3dfd-5b97-4ad3-84d2-856de19c341c}, !- Handle
  res mv_6 range exhaust schedule allday ruleset12, !- Name
  {65ccbca3-a0ed-4614-a254-7a664d37273c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {823e5b3a-27e3-4405-ac93-84ae8d229603}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {823e5b3a-27e3-4405-ac93-84ae8d229603}, !- Handle
  res mv_6 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {234f1d32-2dfc-44af-a576-dddf99fd050d}, !- Handle
  res mv_6 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45e6b6ee-2a26-466c-9e6f-c1c215fd8b62}, !- Handle
  res mv_6 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {af3ab4c8-d485-4f2b-96f7-f2e6c0f19e81}, !- Handle
  res_infil_6_range_sch_s,                !- Name
  res mv_6 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Handle
  res mv_6 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {39186de7-34ab-40ec-9e37-6eb1e5527494}, !- Default Day Schedule Name
  {e24aff16-d725-476a-9cb6-d3e562ba832b}, !- Summer Design Day Schedule Name
  {b3d21acf-12b5-426f-9bf9-a5de40ccdf08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39186de7-34ab-40ec-9e37-6eb1e5527494}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06484f05-a52d-4c3d-92c4-4f51f6989af2}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset1, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c17002e0-0e3f-44eb-9592-b76fc5520fa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c17002e0-0e3f-44eb-9592-b76fc5520fa9}, !- Handle
  res mv_6 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {77d33518-b638-4ee1-a6f4-45c3d2cfcdbf}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset2, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {ff9990c0-60a1-48ca-a410-4d1d52d9ac74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ff9990c0-60a1-48ca-a410-4d1d52d9ac74}, !- Handle
  res mv_6 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1946544f-a27f-4b24-b854-0c0cd89defdc}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset3, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c5259c89-8bba-48e7-b05a-56b16096db86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5259c89-8bba-48e7-b05a-56b16096db86}, !- Handle
  res mv_6 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {6d4a4a67-93b7-4faf-ac52-083fcbb58e9d}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset4, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {ab0d4c5a-87b8-4763-a3af-cc918269691c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab0d4c5a-87b8-4763-a3af-cc918269691c}, !- Handle
  res mv_6 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {19be0640-e1a5-46cf-b730-f7874c6b221b}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset5, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {023c09d6-9dfd-4aa8-a3c7-991998d87d85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {023c09d6-9dfd-4aa8-a3c7-991998d87d85}, !- Handle
  res mv_6 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {069cb9da-5169-4e00-9f47-971f6bfd9e69}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset6, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9cde5f91-484e-4dc6-9813-dd7bcfe1b4e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9cde5f91-484e-4dc6-9813-dd7bcfe1b4e2}, !- Handle
  res mv_6 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4c08165a-6bcd-4c66-8a13-8fce00f29860}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset7, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c980da40-ee47-482b-9fe3-36356d66c466}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c980da40-ee47-482b-9fe3-36356d66c466}, !- Handle
  res mv_6 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {622dafd9-31e8-4ab9-9d59-4f16eb1652e7}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset8, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {526ab2b2-18ab-4676-a6b3-2edcc8fb3547}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {526ab2b2-18ab-4676-a6b3-2edcc8fb3547}, !- Handle
  res mv_6 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {079f2ede-8056-4371-b537-9c45ab4f8f8b}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset9, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2226b343-e9fd-45ff-b3ac-85a85e74bc50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2226b343-e9fd-45ff-b3ac-85a85e74bc50}, !- Handle
  res mv_6 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d837cc51-568d-407a-bced-2b75ffa52bd0}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset10, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {db61fadd-b45f-4434-92e3-2f106494c3fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db61fadd-b45f-4434-92e3-2f106494c3fa}, !- Handle
  res mv_6 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ec1ad6d2-cf8a-465b-836b-b9b51c18d8ac}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset11, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7ba9f6a-dfca-480e-9a10-a5f90fadabac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a7ba9f6a-dfca-480e-9a10-a5f90fadabac}, !- Handle
  res mv_6 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c386f5c4-ff17-4ce0-baee-1394d0a6ad25}, !- Handle
  res mv_6 bath exhaust schedule allday ruleset12, !- Name
  {4c74ad15-69e2-4a48-87cb-65a965d0d464}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {475665d9-dfc3-48cd-ae69-fa68d3dec9b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {475665d9-dfc3-48cd-ae69-fa68d3dec9b7}, !- Handle
  res mv_6 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b3d21acf-12b5-426f-9bf9-a5de40ccdf08}, !- Handle
  res mv_6 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e24aff16-d725-476a-9cb6-d3e562ba832b}, !- Handle
  res mv_6 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {a57a15db-4980-4342-a232-e8dcf2a7e7c5}, !- Handle
  res_infil_6_bath_sch_s,                 !- Name
  res mv_6 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e68231e-35de-47a7-b024-3f7ccf8b911d}, !- Handle
  res_infil_6_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {caa99f70-830a-4078-a3f0-e44f394c4173}, !- Handle
  res infil_6 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2a2849a0-cfe6-4725-accb-fec2610d1fbd}, !- Handle
  res infil_6 house fan,                  !- Name
  {caa99f70-830a-4078-a3f0-e44f394c4173}, !- Electric Equipment Definition Name
  {7c6ea1a7-f5e7-4ef5-90a6-f9d41f2dcd2d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d4191390-ca22-498f-a89f-5f2d4a9b113c}, !- Handle
  res_infil_6_house_fan_act,              !- Name
  {2a2849a0-cfe6-4725-accb-fec2610d1fbd}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {5799caf2-f386-455c-81eb-5a3f4f75dc86}, !- Handle
  res infil_6 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b5026d9-5dd6-4ab8-b2a9-34b66ded9e46}, !- Handle
  res infil_6 range fan,                  !- Name
  {5799caf2-f386-455c-81eb-5a3f4f75dc86}, !- Electric Equipment Definition Name
  {7c6ea1a7-f5e7-4ef5-90a6-f9d41f2dcd2d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {053e401a-eda6-4a87-9150-1a85e6052f74}, !- Handle
  res_infil_6_range_fan_act,              !- Name
  {4b5026d9-5dd6-4ab8-b2a9-34b66ded9e46}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {7a271911-481e-429d-9698-86301c807985}, !- Handle
  res infil_6 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {51625ba0-2edc-4a47-a501-b6ae2978eab7}, !- Handle
  res infil_6 bath fan,                   !- Name
  {7a271911-481e-429d-9698-86301c807985}, !- Electric Equipment Definition Name
  {7c6ea1a7-f5e7-4ef5-90a6-f9d41f2dcd2d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {692a7d70-e0bb-42ec-93c9-271f6e1492fb}, !- Handle
  res_infil_6_bath_fan_act,               !- Name
  {51625ba0-2edc-4a47-a501-b6ae2978eab7}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {901af1d3-0d8c-4d2d-b2e5-a3010d31af5b}, !- Handle
  res infil_6 flow,                       !- Name
  {7c6ea1a7-f5e7-4ef5-90a6-f9d41f2dcd2d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6f119af2-baea-4b76-b3cd-ea85d2e39030}, !- Handle
  res_infil_6_flow_act,                   !- Name
  {901af1d3-0d8c-4d2d-b2e5-a3010d31af5b}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {94690800-8015-443b-94dd-c3568df217cf}, !- Handle
  res_infil_6_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_6_tin_s-res_af_6_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_6_tin_s-res_af_6_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_6_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_6_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_6_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_6_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_6_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_6_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_6_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_6_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_6_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_6_flow_act = (@Max res_infil_6_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {5757c2b5-75cf-44d1-944e-c3729d2e82a1}, !- Handle
  res af_6 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {94690800-8015-443b-94dd-c3568df217cf}, !- Program Name 1
  {2706d7ee-3de0-4ea1-8fef-eaa62dc4abde}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {8ea1b881-f836-49b6-a65c-f30ee5d66ae8}, !- Handle
  res ds_6 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {b4205f32-113e-4c97-ab17-b3484bf74204}; !- Program Name 1

OS:AdditionalProperties,
  {fb2a2592-0a96-466b-b390-c0220848138a}, !- Handle
  {5236adea-2357-482d-bcc9-7be0630546f3}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193399257,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346874;                     !- Feature Value 2

OS:Schedule:Ruleset,
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Handle
  res nv_5 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {968a0bd5-5b81-4000-b7b5-3334d6283d02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {968a0bd5-5b81-4000-b7b5-3334d6283d02}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ce402a35-05b3-4a6a-bf57-4708ff87994b}, !- Handle
  res nv_5 temp schedule allday ruleset1, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0411c308-0fbd-4398-a08d-f3c0cfa9de19}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0411c308-0fbd-4398-a08d-f3c0cfa9de19}, !- Handle
  res nv_5 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {d2cc5032-aa2f-43b6-b504-43a9839f0487}, !- Handle
  res nv_5 temp schedule allday ruleset2, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {3f37fa09-2441-4c3a-a4d2-240bb47db353}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3f37fa09-2441-4c3a-a4d2-240bb47db353}, !- Handle
  res nv_5 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {cd807a1f-4873-45fa-a1ea-58bcab8f3fa5}, !- Handle
  res nv_5 temp schedule allday ruleset3, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d9a51c83-d53a-4ea2-b7eb-0ce983be728a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9a51c83-d53a-4ea2-b7eb-0ce983be728a}, !- Handle
  res nv_5 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {b3b8860d-6ed6-4480-8569-21a094f9b52c}, !- Handle
  res nv_5 temp schedule allday ruleset4, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0a57aeb4-f5f0-4ff6-9809-a5ff4bcdc287}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a57aeb4-f5f0-4ff6-9809-a5ff4bcdc287}, !- Handle
  res nv_5 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {fdc5e378-5d1f-473a-a51f-adb251e70d93}, !- Handle
  res nv_5 temp schedule allday ruleset5, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d2ccd697-1a4b-41e3-a881-fce2e55be169}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2ccd697-1a4b-41e3-a881-fce2e55be169}, !- Handle
  res nv_5 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7ae79282-de08-49bc-820e-4c9d14eab00e}, !- Handle
  res nv_5 temp schedule allday ruleset6, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ca802ee5-7da4-402d-8065-66f3cd8b97cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ca802ee5-7da4-402d-8065-66f3cd8b97cf}, !- Handle
  res nv_5 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bd44d684-0f49-4cf7-8f18-eebeada97385}, !- Handle
  res nv_5 temp schedule allday ruleset7, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9927d039-438e-4926-9418-64a4f3d25dbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9927d039-438e-4926-9418-64a4f3d25dbb}, !- Handle
  res nv_5 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {60f6dc9e-1ff4-47a2-9f8a-b54459a05b5d}, !- Handle
  res nv_5 temp schedule allday ruleset8, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cb9f34d0-5ea9-4400-90bd-ea4408ccb27f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb9f34d0-5ea9-4400-90bd-ea4408ccb27f}, !- Handle
  res nv_5 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {43d4b4c9-8ae0-489f-8dbd-70968ca1c9eb}, !- Handle
  res nv_5 temp schedule allday ruleset9, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d8e4900d-6003-4c4e-b244-22ab7ade43eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d8e4900d-6003-4c4e-b244-22ab7ade43eb}, !- Handle
  res nv_5 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {cc6b52e9-407b-49c8-8814-b930e1e4653c}, !- Handle
  res nv_5 temp schedule allday ruleset10, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {592009a4-5568-4b54-baec-3ce10da52000}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {592009a4-5568-4b54-baec-3ce10da52000}, !- Handle
  res nv_5 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cc81d82b-b26d-4aa3-93b1-f13ef47337c8}, !- Handle
  res nv_5 temp schedule allday ruleset11, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9590fba7-3f4e-457d-832e-f8513aabdeeb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9590fba7-3f4e-457d-832e-f8513aabdeeb}, !- Handle
  res nv_5 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {6002e0a9-6f06-44c4-82d9-dd34bdc979d2}, !- Handle
  res nv_5 temp schedule allday ruleset12, !- Name
  {0e111e15-2a14-4ae9-8638-c62e5086feb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15bf787e-53da-4c82-a2d5-d653db3c57bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15bf787e-53da-4c82-a2d5-d653db3c57bb}, !- Handle
  res nv_5 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {f9333508-097e-4799-8ce9-1fcffb2ea157}, !- Handle
  res_af_5_tin_s,                         !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fa09f4aa-294b-44b2-a7d6-08f49079e9c2}, !- Handle
  res_af_5_tt_s,                          !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ef8592a1-bbae-4ede-a91e-4bc5392dae93}, !- Handle
  res_ds_5_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ca52dd47-e167-47b3-bb8f-964f87bd5ace}, !- Handle
  res_ds_5_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Handle
  res nv_5 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {48797f6e-893c-4a9b-893c-69621c4e5280}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48797f6e-893c-4a9b-893c-69621c4e5280}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7d695af1-6a0e-4d3e-95c9-535ce77654ef}, !- Handle
  res nv_5 availability schedule allday ruleset1 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ecc88644-0c12-4394-a55f-ace45436ef0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecc88644-0c12-4394-a55f-ace45436ef0c}, !- Handle
  res nv_5 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b9bf1e64-0cb5-4c9a-90b5-011d4d3f7ff8}, !- Handle
  res nv_5 availability schedule allday ruleset2 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8b374633-8fce-4d55-8922-5b27a28bc4c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8b374633-8fce-4d55-8922-5b27a28bc4c3}, !- Handle
  res nv_5 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b437fa45-f2dc-4b2b-a21e-7a75df6fbf1b}, !- Handle
  res nv_5 availability schedule allday ruleset3 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {47055ce1-1d77-4e9f-ac5d-d0396eb610fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47055ce1-1d77-4e9f-ac5d-d0396eb610fa}, !- Handle
  res nv_5 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bbcd2bfc-9bb3-4f1b-ac8f-a4ddc138a201}, !- Handle
  res nv_5 availability schedule allday ruleset4 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {9d34750f-60af-47ce-a96b-bb64df25d48f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d34750f-60af-47ce-a96b-bb64df25d48f}, !- Handle
  res nv_5 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {898733ba-8a17-43f6-9d94-95d1d69a3409}, !- Handle
  res nv_5 availability schedule allday ruleset5 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {e9b1c9c6-b860-4a85-a342-5ce49cf4cf4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9b1c9c6-b860-4a85-a342-5ce49cf4cf4a}, !- Handle
  res nv_5 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {27c5c060-ff49-49dc-a0a8-e28062a21c23}, !- Handle
  res nv_5 availability schedule allday ruleset6 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b7fc3422-83cc-41f0-a90a-ac4462d2f5c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b7fc3422-83cc-41f0-a90a-ac4462d2f5c8}, !- Handle
  res nv_5 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {44c3202a-d5b8-4933-a5ae-f8aa40125f44}, !- Handle
  res nv_5 availability schedule allday ruleset7 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {772b12ba-24b2-4fbf-a79d-c388710338fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {772b12ba-24b2-4fbf-a79d-c388710338fe}, !- Handle
  res nv_5 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4ddbab68-d921-4216-abc2-2e8b362dc33a}, !- Handle
  res nv_5 availability schedule allday ruleset8 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6a6d8594-c042-48d7-8f4e-b78ffb1dcbdb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a6d8594-c042-48d7-8f4e-b78ffb1dcbdb}, !- Handle
  res nv_5 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4a7797b4-4aa5-4014-ba1e-a7a0a3d57cc3}, !- Handle
  res nv_5 availability schedule allday ruleset9 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {335dbc9d-d7f4-451e-84ae-d455d611830d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {335dbc9d-d7f4-451e-84ae-d455d611830d}, !- Handle
  res nv_5 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {93dc4315-2640-4e26-8269-51ef36992827}, !- Handle
  res nv_5 availability schedule allday ruleset10 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {778e2533-1b9b-4bcd-ad20-ff1be33196c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {778e2533-1b9b-4bcd-ad20-ff1be33196c2}, !- Handle
  res nv_5 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {49f8d390-850f-435f-a3e0-ead47ab3016e}, !- Handle
  res nv_5 availability schedule allday ruleset11 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d10a388b-0cf2-47eb-8b97-496924170957}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d10a388b-0cf2-47eb-8b97-496924170957}, !- Handle
  res nv_5 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {590582d0-d610-4c3e-b3b5-6ae43f41a60b}, !- Handle
  res nv_5 availability schedule allday ruleset12 on, !- Name
  {cc80c1a9-eb6a-4861-8d92-4941ca095c68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5efedb8c-1a44-46d0-bb99-442c6bb9af8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5efedb8c-1a44-46d0-bb99-442c6bb9af8f}, !- Handle
  res nv_5 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {45fed63e-9566-4607-b185-150647284ab9}, !- Handle
  res_nv_5_nva_s,                         !- Name
  res nv_5 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ea6f3ef2-8111-4bf5-bb89-2ff236d67eac}, !- Handle
  res_nv_5_sp_s,                          !- Name
  res nv_5 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {dd77d1e1-0c93-4bfb-8dc4-5719924376c6}, !- Handle
  res nv_5 flow,                          !- Name
  {95ca7b7f-2869-4531-8b37-b94d687e5f1a}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {be1cabc1-1e6b-4e08-8330-cbcfc8cd91b0}, !- Handle
  res_nv_5_flow_act,                      !- Name
  {dd77d1e1-0c93-4bfb-8dc4-5719924376c6}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {9c9cc440-ba6e-4b75-bbbe-068f8321478c}, !- Handle
  res_nv_5_program,                       !- Name
  Set Tdiff = res_af_5_tin_s-res_af_5_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_5_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632576000068,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_5_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_5_tin_s>res_nv_5_sp_s), !- Program Line 12
  Set temp2 = (res_af_5_tin_s-res_nv_5_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_5_tin_s-res_af_5_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_5_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_5_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {8a9f28d5-d931-49cc-b3ec-114490a56513}, !- Handle
  res_ds_5_win_s,                         !- Name
  living zone|unit 5,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {818d2041-cf12-4e9c-ac0f-b0588fa75361}, !- Handle
  res ds_5 ret air zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.637129048320007,                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76e94456-1a87-42ac-af2d-f7fb6c6f816a}, !- Zone Air Inlet Port List
  {f05a5616-4d19-4519-b0e2-42a34238f873}, !- Zone Air Exhaust Port List
  {708adc5a-5d86-49e5-b478-e05dab3ae2fd}, !- Zone Air Node Name
  {c5e2356a-8476-4639-bd92-8024c7d6551a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {637d1073-e218-4edb-ad6f-1ca099d1ef7f}, !- Handle
  Node 193,                               !- Name
  {708adc5a-5d86-49e5-b478-e05dab3ae2fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {708adc5a-5d86-49e5-b478-e05dab3ae2fd}, !- Handle
  {7a280437-fbc0-4038-82e8-2cab4e16134c}, !- Name
  {818d2041-cf12-4e9c-ac0f-b0588fa75361}, !- Source Object
  11,                                     !- Outlet Port
  {637d1073-e218-4edb-ad6f-1ca099d1ef7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76e94456-1a87-42ac-af2d-f7fb6c6f816a}, !- Handle
  {b8a1fc3a-4f33-4750-9018-35f09f5d5f22}, !- Name
  {818d2041-cf12-4e9c-ac0f-b0588fa75361}; !- HVAC Component

OS:PortList,
  {f05a5616-4d19-4519-b0e2-42a34238f873}, !- Handle
  {9d40585e-64c5-4725-872e-06d3eb32f1e1}, !- Name
  {818d2041-cf12-4e9c-ac0f-b0588fa75361}; !- HVAC Component

OS:PortList,
  {c5e2356a-8476-4639-bd92-8024c7d6551a}, !- Handle
  {f1faa7f7-93a5-4601-a1b8-6f44770c7810}, !- Name
  {818d2041-cf12-4e9c-ac0f-b0588fa75361}; !- HVAC Component

OS:Sizing:Zone,
  {3ac01462-a444-4a57-b08e-0cc14e28644a}, !- Handle
  {818d2041-cf12-4e9c-ac0f-b0588fa75361}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e1df06cf-38bd-42ca-8c98-cae8f3e9f1b6}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {818d2041-cf12-4e9c-ac0f-b0588fa75361}; !- Thermal Zone

OS:Space,
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Handle
  res ds_5 ret air space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {818d2041-cf12-4e9c-ac0f-b0588fa75361}; !- Thermal Zone Name

OS:Surface,
  {6fe16518-914b-4d44-b298-9b1e9c9e4a60}, !- Handle
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a3ea7e7-216f-4c8f-8f87-3b5c15875ec4}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
