  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e3f1d4c-03f5-4300-935d-d3f12135e277}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39bcc3b2-1d15-4c4f-a3e2-10da4c636b5c}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf112f6-632d-44e0-8e08-3fba11f1558a}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6168d759-2c5d-45f5-8931-6369ae495def}, !- Handle
  Surface 98,                             !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {d4ae182d-f02a-4317-8f5e-1cec41b30b69}, !- Handle
  {6fe16518-914b-4d44-b298-9b1e9c9e4a60}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c16fce17-7d2d-47a1-96c8-56cfd04fd45e}, !- Handle
  {5e3f1d4c-03f5-4300-935d-d3f12135e277}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {72793fb5-0e42-4b88-a924-d8f5beb9739a}, !- Handle
  {39bcc3b2-1d15-4c4f-a3e2-10da4c636b5c}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1e0e443c-5ca2-409c-8295-f3b4e331da82}, !- Handle
  {aaf112f6-632d-44e0-8e08-3fba11f1558a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {536cadff-5472-45b9-b5e0-6a2879e93bea}, !- Handle
  {6168d759-2c5d-45f5-8931-6369ae495def}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e9d36be2-b95b-48d0-aa20-fb01e08e1b98}, !- Handle
  {9a3ea7e7-216f-4c8f-8f87-3b5c15875ec4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {99918814-291e-42d1-9808-c6d8e2065329}, !- Handle
  Air Loop HVAC Return Plenum 2,          !- Name
  {818d2041-cf12-4e9c-ac0f-b0588fa75361}, !- ThermalZone
  {27de65f5-60ce-46c3-9fa0-fff58fb240ae}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {82e7eb90-c7fc-499a-b50a-0c731a1c13a0}; !- Inlet Node 1

OS:Node,
  {4d074537-100d-488c-8244-506b325c7b53}, !- Handle
  Node 196,                               !- Name
  {27de65f5-60ce-46c3-9fa0-fff58fb240ae}, !- Inlet Port
  {51603646-f0af-4641-a781-b666b24b9341}; !- Outlet Port

OS:Connection,
  {82e7eb90-c7fc-499a-b50a-0c731a1c13a0}, !- Handle
  {b70f7714-5884-4d3c-8f61-b40914169296}, !- Name
  {38581b8c-3b40-4737-ab3f-f74423b4697b}, !- Source Object
  3,                                      !- Outlet Port
  {99918814-291e-42d1-9808-c6d8e2065329}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27de65f5-60ce-46c3-9fa0-fff58fb240ae}, !- Handle
  {4e02c667-fa91-4149-b6dc-4924cdc1040a}, !- Name
  {99918814-291e-42d1-9808-c6d8e2065329}, !- Source Object
  3,                                      !- Outlet Port
  {4d074537-100d-488c-8244-506b325c7b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51603646-f0af-4641-a781-b666b24b9341}, !- Handle
  {863b1550-50de-483c-b20a-bb266ae8787c}, !- Name
  {4d074537-100d-488c-8244-506b325c7b53}, !- Source Object
  3,                                      !- Outlet Port
  {de42a709-6892-4452-9c19-ffb8da33f21b}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {4d315297-9c9a-43a6-930a-56290eb41ae3}, !- Handle
  res ds_5 sup s lk to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d9d1641e-f233-4dbd-b822-ac8774f817a4}, !- Handle
  res ds_5 sup s lk to lv equip,          !- Name
  {4d315297-9c9a-43a6-930a-56290eb41ae3}, !- Other Equipment Definition Name
  {95ca7b7f-2869-4531-8b37-b94d687e5f1a}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {40b8acaa-2df9-4874-bf58-a3d4736a58b4}, !- Handle
  res_ds_5_sup_s_lk_to_lv_equip_act,      !- Name
  {d9d1641e-f233-4dbd-b822-ac8774f817a4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {726bc671-194d-4306-8aa6-e34281f276e1}, !- Handle
  res ds_5 sup lat lk to lv equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d8e4107d-a971-4479-bf9e-f3a4cf2ef52c}, !- Handle
  res ds_5 sup lat lk to lv equip,        !- Name
  {726bc671-194d-4306-8aa6-e34281f276e1}, !- Other Equipment Definition Name
  {95ca7b7f-2869-4531-8b37-b94d687e5f1a}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {923e09d1-b097-4d81-93be-72133214f562}, !- Handle
  res_ds_5_sup_lat_lk_to_lv_equip_act,    !- Name
  {d8e4107d-a971-4479-bf9e-f3a4cf2ef52c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3ece164e-f474-4798-8f0c-dad2d47165ff}, !- Handle
  res ds_5 sup d cn to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6a88917e-2c1c-42b2-a7c2-244dabdbc521}, !- Handle
  res ds_5 sup d cn to lv equip,          !- Name
  {3ece164e-f474-4798-8f0c-dad2d47165ff}, !- Other Equipment Definition Name
  {95ca7b7f-2869-4531-8b37-b94d687e5f1a}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d883fd8f-8368-41c0-8001-c8a68b531daf}, !- Handle
  res_ds_5_sup_d_cn_to_lv_equip_act,      !- Name
  {6a88917e-2c1c-42b2-a7c2-244dabdbc521}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9346f4d5-78bb-4648-a009-64ad5ee650c9}, !- Handle
  res ds_5 sup d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {141e67cc-eb81-423d-b0a6-bfa02c926060}, !- Handle
  res ds_5 sup d cn to ah equip,          !- Name
  {9346f4d5-78bb-4648-a009-64ad5ee650c9}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {973eca54-775c-4150-9b2b-3760fde38bab}, !- Handle
  res_ds_5_sup_d_cn_to_ah_equip_act,      !- Name
  {141e67cc-eb81-423d-b0a6-bfa02c926060}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {363bce6e-42ef-4a97-88b3-2d499404f002}, !- Handle
  res ds_5 ret d cn to pl equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2e46b74d-4e02-4d4c-bed3-c274318d7b61}, !- Handle
  res ds_5 ret d cn to pl equip,          !- Name
  {363bce6e-42ef-4a97-88b3-2d499404f002}, !- Other Equipment Definition Name
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {90774bbf-bc42-4cc7-a058-f5cfaf27d453}, !- Handle
  res_ds_5_ret_d_cn_to_pl_equip_act,      !- Name
  {2e46b74d-4e02-4d4c-bed3-c274318d7b61}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c99c297f-967c-4a1e-aec1-1c266341517a}, !- Handle
  res ds_5 ret d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {abc82819-530d-43f4-9919-74b6a8073782}, !- Handle
  res ds_5 ret d cn to ah equip,          !- Name
  {c99c297f-967c-4a1e-aec1-1c266341517a}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {e91c7e38-b423-4ee1-a7d8-eb1820b1ac26}, !- Handle
  res_ds_5_ret_d_cn_to_ah_equip_act,      !- Name
  {abc82819-530d-43f4-9919-74b6a8073782}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d90174e3-d4a6-4024-ad1d-fccf09a8362e}, !- Handle
  res ds_5 sup s lk to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2f0de675-a100-4bb9-bdb5-d467ea5c78a0}, !- Handle
  res ds_5 sup s lk to ah equip,          !- Name
  {d90174e3-d4a6-4024-ad1d-fccf09a8362e}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4ee5ee68-8f31-4ba5-a173-6091a574d60a}, !- Handle
  res_ds_5_sup_s_lk_to_ah_equip_act,      !- Name
  {2f0de675-a100-4bb9-bdb5-d467ea5c78a0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {72972925-da75-4076-b138-f351f9720553}, !- Handle
  res ds_5 sup lat lk to ah equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c8f6abe1-bf2a-4d26-9409-bcb3a400e6de}, !- Handle
  res ds_5 sup lat lk to ah equip,        !- Name
  {72972925-da75-4076-b138-f351f9720553}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f128c147-26ce-400b-b0c6-aceb2a80251a}, !- Handle
  res_ds_5_sup_lat_lk_to_ah_equip_act,    !- Name
  {c8f6abe1-bf2a-4d26-9409-bcb3a400e6de}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1d6581b6-1498-4508-84d0-8da03a3f6a26}, !- Handle
  res ds_5 ret s lk equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9314cc60-24da-4614-90bf-e1f72e2ee3ad}, !- Handle
  res ds_5 ret s lk equip,                !- Name
  {1d6581b6-1498-4508-84d0-8da03a3f6a26}, !- Other Equipment Definition Name
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fd35e309-af20-485f-acea-39626b8d36c1}, !- Handle
  res_ds_5_ret_s_lk_equip_act,            !- Name
  {9314cc60-24da-4614-90bf-e1f72e2ee3ad}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c93f975c-0c6e-4cad-ac10-8a743abb2ef8}, !- Handle
  res ds_5 ret lat lk equip,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c6bf81aa-a496-4162-a4cc-a329a9d5ca7c}, !- Handle
  res ds_5 ret lat lk equip,              !- Name
  {c93f975c-0c6e-4cad-ac10-8a743abb2ef8}, !- Other Equipment Definition Name
  {301f1b7e-ef1e-48f3-b7f2-001e6f219f13}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b1d1b623-4ab8-4acf-9192-0c809da40211}, !- Handle
  res_ds_5_ret_lat_lk_equip_act,          !- Name
  {c6bf81aa-a496-4162-a4cc-a329a9d5ca7c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {00c0229f-bb82-4396-be73-4151e0a3b793}, !- Handle
  res ds_5 ah to liv mix,                 !- Name
  {0e5e45af-1885-4ca6-ac57-738dc8bf86a0}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {8fa3fa0d-65d8-4503-8f53-e940301d2bd0}, !- Handle
  res_ds_5_ah_to_liv_mix_act,             !- Name
  {00c0229f-bb82-4396-be73-4151e0a3b793}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {76da5aa2-52e6-4a9e-871b-e84368843bcf}, !- Handle
  res ds_5 liv to ah mix,                 !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {0e5e45af-1885-4ca6-ac57-738dc8bf86a0}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {d7b76826-d3a3-4c07-8975-1c04b5af01c6}, !- Handle
  res_ds_5_liv_to_ah_mix_act,             !- Name
  {76da5aa2-52e6-4a9e-871b-e84368843bcf}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {ad5fd34a-6529-4f4d-a28b-0786294a960d}, !- Handle
  res_ds_5_ah_mfr_s,                      !- Name
  Node 131,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {925c2d00-107b-447a-977d-ceb4d86dc71d}, !- Handle
  res_ds_5_fan_rtf_s,                     !- Name
  residential furnace gas and central ac|unit 5 supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4bec1728-7f55-4e19-86af-15a0a5138e3e}, !- Handle
  res_ds_5_ah_vfr_s,                      !- Name
  Node 131,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ce1b074a-e9dd-4f8a-8beb-abf5d342ac22}, !- Handle
  res_ds_5_ah_tt_s,                       !- Name
  Node 131,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2797f897-b29b-4b7a-a7f5-d953370736b0}, !- Handle
  res_ds_5_ra_t_s,                        !- Name
  Node 134,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1fd073a0-fdb0-41b4-9799-26472a0d015d}, !- Handle
  res_ds_5_ah_wt_s,                       !- Name
  Node 131,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c557482-721f-4090-a947-89e6d3878c5b}, !- Handle
  res_ds_5_ra_w_s,                        !- Name
  Node 134,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {17c2d33e-b1dd-4add-a7b0-9f74afeb6021}, !- Handle
  res_ds_5_ah_t_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8caa4fc-0333-4e61-81d5-678a5169acd7}, !- Handle
  res_ds_5_ah_w_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {2b704b57-03e4-4b82-954f-8ac370072007}, !- Handle
  res_ds_5_ah_mfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {778ea146-4736-469f-8795-ba3f8b07fa9b}, !- Handle
  res_ds_5_fan_rtf;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e966960d-bb94-4a3d-8e8e-142edb821ccd}, !- Handle
  res_ds_5_ah_vfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9be8266b-ece1-4e67-b97b-7ac015461dc0}, !- Handle
  res_ds_5_ah_tt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {287e70f1-2c0c-42f4-a1eb-498d2c76680c}, !- Handle
  res_ds_5_ra_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9ff11298-14f6-4276-b1db-a51aa036e308}, !- Handle
  res_ds_5_ah_wt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {85941510-5707-4a40-9cce-d1249debd832}, !- Handle
  res_ds_5_ra_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c444921f-39ef-4dab-a758-d8542ca04dc2}, !- Handle
  res_ds_5_ah_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b7c1faba-4d73-4652-adfc-14ecde5fd393}, !- Handle
  res_ds_5_ah_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {60cf272f-3ff9-438a-92ce-14dd722cf00d}, !- Handle
  res_ds_5_sup_s_lk_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2e3ab7a4-a742-486a-bad1-01464d4ca02e}, !- Handle
  res_ds_5_sup_lat_lk_to_lv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1645ebce-e883-4519-bcd1-3bacdf949041}, !- Handle
  res_ds_5_sup_d_cn_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {db29a033-9a9d-47d8-aadd-9ae78b012840}, !- Handle
  res_ds_5_sup_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {2d3baa80-8bde-4f81-a26c-0c7120384366}, !- Handle
  res_ds_5_ret_d_cn_to_pl;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ef12379b-adb0-4f49-953f-a74c016a1060}, !- Handle
  res_ds_5_ret_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {75dc5361-e5a6-483a-a3ff-666249ad4dc8}, !- Handle
  res_ds_5_sup_s_lk_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {396a0795-ce4e-40e9-a8f1-870309fc2a9e}, !- Handle
  res_ds_5_sup_lat_lk_to_ah;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ef8231ec-dde8-47b7-9ada-ac0a60f9c286}, !- Handle
  res_ds_5_ret_s_lk;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {234ed382-5844-4ec0-8365-95677f3c7881}, !- Handle
  res_ds_5_ret_lat_lk;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a9951fef-4793-4df6-a5fc-9ca9ff6aadea}, !- Handle
  res_ds_5_liv_to_ah;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9d23d792-19b1-4728-b7af-565a95d348d7}, !- Handle
  res_ds_5_ah_to_liv;                     !- Name

OS:EnergyManagementSystem:Subroutine,
  {62f4a0ae-6344-42be-aa2e-5b665e6e6bc8}, !- Handle
  res_ds_5_lk_subrout,                    !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_5_ah_vfr,   !- Program Line 4
  Set suplkfrate = f_sup * res_ds_5_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_5_ah_vfr, !- Program Line 6
  Set res_ds_5_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_5_liv_to_ah = 0,             !- Program Line 8
  Set res_ds_5_lk_sup_fan_equiv = 0,      !- Program Line 9
  Set res_ds_5_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_5_ah_mfr>0,                   !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_5_ah_tt res_ds_5_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_5_ah_t res_ds_5_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_5_ra_t res_ds_5_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_5_ah_wt res_ds_5_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_5_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_5_ra_w-res_ds_5_ah_wt), !- Program Line 17
  Set res_ds_5_sup_lat_lk_to_lv = f_sup*res_ds_5_ah_mfr*temp1, !- Program Line 18
  Set res_ds_5_sup_s_lk_to_lv = SALeakageQtot-res_ds_5_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_5_fan_rtf/(res_ds_5_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_5_ah_t,              !- Program Line 22
  Set tsup = temp4+((res_ds_5_ah_tt-res_ds_5_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_5_ah_tt,        !- Program Line 24
  Set res_ds_5_sup_d_cn_to_lv = res_ds_5_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_5_sup_d_cn_to_ah = 0-res_ds_5_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_5_fan_rtf/(res_ds_5_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_5_ah_t,              !- Program Line 29
  Set tret = temp6+((res_ds_5_ra_t-res_ds_5_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_5_ra_t,         !- Program Line 31
  Set res_ds_5_ret_d_cn_to_pl = res_ds_5_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_5_ret_d_cn_to_ah = 0-res_ds_5_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_5_ret_lat_lk = 0,            !- Program Line 34
  Set temp2 = (res_ds_5_ah_t-res_ds_5_ra_t), !- Program Line 35
  Set res_ds_5_ret_s_lk = f_ret*res_ds_5_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_5_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_5_ah_wt-res_ds_5_ah_w), !- Program Line 38
  Set res_ds_5_sup_lat_lk_to_ah = f_sup*res_ds_5_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_5_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_5_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_5_sup_lat_lk_to_lv = 0,      !- Program Line 42
  Set res_ds_5_sup_s_lk_to_lv = 0,        !- Program Line 43
  Set res_ds_5_sup_d_cn_to_lv = 0,        !- Program Line 44
  Set res_ds_5_sup_d_cn_to_ah = 0,        !- Program Line 45
  Set res_ds_5_ret_d_cn_to_pl = 0,        !- Program Line 46
  Set res_ds_5_ret_d_cn_to_ah = 0,        !- Program Line 47
  Set res_ds_5_ret_lat_lk = 0,            !- Program Line 48
  Set res_ds_5_ret_s_lk = 0,              !- Program Line 49
  Set res_ds_5_sup_lat_lk_to_ah = 0,      !- Program Line 50
  Set res_ds_5_sup_s_lk_to_ah = 0,        !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {22aafe5b-41f1-4811-8763-e03bdffc405a}, !- Handle
  res_ds_5_program,                       !- Name
  Set res_ds_5_ah_mfr = res_ds_5_ah_mfr_s, !- Program Line 1
  Set res_ds_5_fan_rtf = res_ds_5_fan_rtf_s, !- Program Line 2
  Set res_ds_5_ah_vfr = res_ds_5_ah_vfr_s, !- Program Line 3
  Set res_ds_5_ah_tt = res_ds_5_ah_tt_s,  !- Program Line 4
  Set res_ds_5_ah_wt = res_ds_5_ah_wt_s,  !- Program Line 5
  Set res_ds_5_ra_t = res_ds_5_ra_t_s,    !- Program Line 6
  Set res_ds_5_ra_w = res_ds_5_ra_w_s,    !- Program Line 7
  Set res_ds_5_ah_t = res_ds_5_ah_t_s,    !- Program Line 8
  Set res_ds_5_ah_w = res_ds_5_ah_w_s,    !- Program Line 9
  Run res_ds_5_lk_subrout,                !- Program Line 10
  Set res_ds_5_sup_s_lk_to_lv_equip_act = res_ds_5_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_5_sup_lat_lk_to_lv_equip_act = res_ds_5_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_5_sup_d_cn_to_lv_equip_act = res_ds_5_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_5_sup_d_cn_to_ah_equip_act = res_ds_5_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_5_sup_s_lk_to_ah_equip_act = res_ds_5_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_5_sup_lat_lk_to_ah_equip_act = res_ds_5_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_5_ret_s_lk_equip_act = res_ds_5_ret_s_lk, !- Program Line 17
  Set res_ds_5_ret_lat_lk_equip_act = res_ds_5_ret_lat_lk, !- Program Line 18
  Set res_ds_5_ret_d_cn_to_pl_equip_act = res_ds_5_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_5_ret_d_cn_to_ah_equip_act = res_ds_5_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_5_ah_to_liv_mix_act = res_ds_5_ah_to_liv, !- Program Line 21
  Set res_ds_5_liv_to_ah_mix_act = res_ds_5_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Handle
  res mv_5 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {66d28648-8fd4-4855-9d1a-ed1fd9cabe5f}, !- Default Day Schedule Name
  {f83e5911-c876-4d34-933b-ab7e403626cd}, !- Summer Design Day Schedule Name
  {6896fc96-5577-4c33-bcae-9948a4688e5f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66d28648-8fd4-4855-9d1a-ed1fd9cabe5f}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c46ba34-dd14-4195-8f58-18b4c9ade010}, !- Handle
  res mv_5 range exhaust schedule allday ruleset1, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {556811f3-d8d6-4747-a15a-79cc7400438c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {556811f3-d8d6-4747-a15a-79cc7400438c}, !- Handle
  res mv_5 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c64e864-0ddb-46cc-975e-db2ef2c3aba4}, !- Handle
  res mv_5 range exhaust schedule allday ruleset2, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {c0f627a6-5ce0-4eff-8a39-ed5ea202c87e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c0f627a6-5ce0-4eff-8a39-ed5ea202c87e}, !- Handle
  res mv_5 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5230771-61d6-4993-bc7b-bba908d42866}, !- Handle
  res mv_5 range exhaust schedule allday ruleset3, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0e56ff5e-4ca5-4cc3-a661-05b54a0e20d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e56ff5e-4ca5-4cc3-a661-05b54a0e20d5}, !- Handle
  res mv_5 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {758734d1-6a82-49f0-9260-923568e9edf2}, !- Handle
  res mv_5 range exhaust schedule allday ruleset4, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {413f3a0b-f452-4798-9447-aa548edc5274}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {413f3a0b-f452-4798-9447-aa548edc5274}, !- Handle
  res mv_5 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {742ff722-9e48-4557-a86c-132c839c8509}, !- Handle
  res mv_5 range exhaust schedule allday ruleset5, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {80f4fefa-7467-42c9-b951-ef1a20a4e656}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80f4fefa-7467-42c9-b951-ef1a20a4e656}, !- Handle
  res mv_5 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57a49479-95c9-41b8-a09f-f58c3eab9574}, !- Handle
  res mv_5 range exhaust schedule allday ruleset6, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2c6cfecb-182b-4e47-8de5-0f6bd090649a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2c6cfecb-182b-4e47-8de5-0f6bd090649a}, !- Handle
  res mv_5 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d12987b0-a1ee-42d4-88f5-6663a8005521}, !- Handle
  res mv_5 range exhaust schedule allday ruleset7, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aeb1fed9-1ded-4ad9-9220-55ae4865f59a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aeb1fed9-1ded-4ad9-9220-55ae4865f59a}, !- Handle
  res mv_5 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {485fe5eb-2696-4ceb-b6af-253be10d3de7}, !- Handle
  res mv_5 range exhaust schedule allday ruleset8, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {38ad9690-781c-4b69-969f-d64ca0705de3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38ad9690-781c-4b69-969f-d64ca0705de3}, !- Handle
  res mv_5 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de6fa340-4d7b-4903-9279-2495178aebee}, !- Handle
  res mv_5 range exhaust schedule allday ruleset9, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ce4aed38-6264-4e72-9e91-3e8cefd807f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ce4aed38-6264-4e72-9e91-3e8cefd807f4}, !- Handle
  res mv_5 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1744fa48-8f97-47ba-af25-d39d1b8ccf62}, !- Handle
  res mv_5 range exhaust schedule allday ruleset10, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {277e3643-082c-42b1-9137-da63eb599d6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {277e3643-082c-42b1-9137-da63eb599d6f}, !- Handle
  res mv_5 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bcf82e94-1834-40a8-b1d2-302f5a3dca85}, !- Handle
  res mv_5 range exhaust schedule allday ruleset11, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e80f6038-d5a3-440f-8cbe-9f84bc708896}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e80f6038-d5a3-440f-8cbe-9f84bc708896}, !- Handle
  res mv_5 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d95d7418-0f1d-497f-8d41-1cd45f94839c}, !- Handle
  res mv_5 range exhaust schedule allday ruleset12, !- Name
  {9717988f-94d1-45e3-bb43-ae20e51e0f28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b1aa117-eec7-404b-9ef5-0a6ad0eebbba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b1aa117-eec7-404b-9ef5-0a6ad0eebbba}, !- Handle
  res mv_5 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6896fc96-5577-4c33-bcae-9948a4688e5f}, !- Handle
  res mv_5 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f83e5911-c876-4d34-933b-ab7e403626cd}, !- Handle
  res mv_5 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {17c0e6d1-539a-44c2-8447-3e6e131a3f92}, !- Handle
  res_infil_5_range_sch_s,                !- Name
  res mv_5 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Handle
  res mv_5 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {82721533-45e1-4f88-8be9-faf21504a82e}, !- Default Day Schedule Name
  {d3081d85-7e6e-41bd-aaf7-2f9d161c703e}, !- Summer Design Day Schedule Name
  {a971851c-cebb-46b6-86f0-1879835147c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82721533-45e1-4f88-8be9-faf21504a82e}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f9a1898-41eb-4ce1-98fa-19497ffda015}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset1, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {d22979ec-370d-43fa-9477-e4d3df48b465}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d22979ec-370d-43fa-9477-e4d3df48b465}, !- Handle
  res mv_5 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {bafd1c32-6829-4c62-a420-3116e60ed04c}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset2, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {d439e2b8-598a-4fa5-b727-5a2e104b072d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d439e2b8-598a-4fa5-b727-5a2e104b072d}, !- Handle
  res mv_5 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d9dc46b4-b0a9-4390-b870-60d45889bdee}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset3, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fe41d758-9c65-4482-9bea-f6b855255a1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe41d758-9c65-4482-9bea-f6b855255a1f}, !- Handle
  res mv_5 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {81d226d7-a819-4ad9-a21d-07a753f3e448}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset4, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7560c315-1146-4794-9a5c-f5e92d4cc5e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7560c315-1146-4794-9a5c-f5e92d4cc5e2}, !- Handle
  res mv_5 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ea40b024-b259-4a11-b9ef-b8aed6f2a9fe}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset5, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b06c153b-5558-4327-adb1-98a812192c36}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b06c153b-5558-4327-adb1-98a812192c36}, !- Handle
  res mv_5 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1d0b5d4f-de40-4f69-908d-d0c8dab20df1}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset6, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {23791906-e9af-40b5-bd0f-fb176d87397d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {23791906-e9af-40b5-bd0f-fb176d87397d}, !- Handle
  res mv_5 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1a7a285f-9060-4d1c-b934-0d1c82bdeb77}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset7, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {864767bc-fb33-4fae-8f3b-da5908248cd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {864767bc-fb33-4fae-8f3b-da5908248cd9}, !- Handle
  res mv_5 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9278206d-5745-4420-8f9b-f06465399fef}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset8, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {28258ae1-5f15-46d3-9808-67d8cef931a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28258ae1-5f15-46d3-9808-67d8cef931a0}, !- Handle
  res mv_5 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7e910d8c-5db8-495a-9d07-4ba435f4ceef}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset9, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7a5517e7-37ed-4371-92f1-dccffde6dfc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7a5517e7-37ed-4371-92f1-dccffde6dfc6}, !- Handle
  res mv_5 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {eda05623-16e5-4ff0-94fd-d3224c2e318c}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset10, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f0b5d818-7ec0-47a5-90d9-f7988044e2d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0b5d818-7ec0-47a5-90d9-f7988044e2d3}, !- Handle
  res mv_5 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {973ea790-e5da-46e9-be97-705cdb9f0d7c}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset11, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08d19f92-78ea-4c37-a553-392f2bfcde7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08d19f92-78ea-4c37-a553-392f2bfcde7d}, !- Handle
  res mv_5 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7d6d2c3a-f103-4309-aed8-2dff5e1e89a7}, !- Handle
  res mv_5 bath exhaust schedule allday ruleset12, !- Name
  {e76832a6-55c8-43f5-8b40-2db6f768313a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {879439ab-2b79-4489-a099-8239c90bf819}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {879439ab-2b79-4489-a099-8239c90bf819}, !- Handle
  res mv_5 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a971851c-cebb-46b6-86f0-1879835147c4}, !- Handle
  res mv_5 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3081d85-7e6e-41bd-aaf7-2f9d161c703e}, !- Handle
  res mv_5 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {63af6817-0483-4e00-896a-71eeae197060}, !- Handle
  res_infil_5_bath_sch_s,                 !- Name
  res mv_5 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {274e4a40-55ac-476f-a1c5-e1ad7875a38a}, !- Handle
  res_infil_5_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {74812f06-bac4-4adf-96d3-460604c6f972}, !- Handle
  res infil_5 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {37ed731a-0693-4457-8c1c-68561690b7dc}, !- Handle
  res infil_5 house fan,                  !- Name
  {74812f06-bac4-4adf-96d3-460604c6f972}, !- Electric Equipment Definition Name
  {95ca7b7f-2869-4531-8b37-b94d687e5f1a}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {eacd7f6c-a729-4395-8924-e16bb05f1091}, !- Handle
  res_infil_5_house_fan_act,              !- Name
  {37ed731a-0693-4457-8c1c-68561690b7dc}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {711669c8-acef-477a-bd09-052e20a8c3e5}, !- Handle
  res infil_5 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {544dd673-6863-46bd-89ef-a41580a18885}, !- Handle
  res infil_5 range fan,                  !- Name
  {711669c8-acef-477a-bd09-052e20a8c3e5}, !- Electric Equipment Definition Name
  {95ca7b7f-2869-4531-8b37-b94d687e5f1a}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fe35e113-ecf0-4a54-adb5-89d3985446b2}, !- Handle
  res_infil_5_range_fan_act,              !- Name
  {544dd673-6863-46bd-89ef-a41580a18885}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {7623efd9-dd78-4249-947f-29fadbac8a52}, !- Handle
  res infil_5 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {06389187-67be-40e9-993d-521b9f5fc6eb}, !- Handle
  res infil_5 bath fan,                   !- Name
  {7623efd9-dd78-4249-947f-29fadbac8a52}, !- Electric Equipment Definition Name
  {95ca7b7f-2869-4531-8b37-b94d687e5f1a}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d4bc141c-6b2e-44b5-b366-f8439410afdf}, !- Handle
  res_infil_5_bath_fan_act,               !- Name
  {06389187-67be-40e9-993d-521b9f5fc6eb}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {96ba39c7-a6c6-4d62-9367-4986463503dc}, !- Handle
  res infil_5 flow,                       !- Name
  {95ca7b7f-2869-4531-8b37-b94d687e5f1a}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {a647522f-b15f-453e-9ce1-ea2a423679a2}, !- Handle
  res_infil_5_flow_act,                   !- Name
  {96ba39c7-a6c6-4d62-9367-4986463503dc}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {aa825f90-be54-4cc4-9e1d-910eb5625c0c}, !- Handle
  res_infil_5_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_5_tin_s-res_af_5_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_5_tin_s-res_af_5_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_5_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_5_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_5_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_5_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_5_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_5_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_5_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_5_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_5_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_5_flow_act = (@Max res_infil_5_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {1a2d2ebf-a5e1-4483-966b-5479a0cfc377}, !- Handle
  res af_5 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {aa825f90-be54-4cc4-9e1d-910eb5625c0c}, !- Program Name 1
  {9c9cc440-ba6e-4b75-bbbe-068f8321478c}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {9553898b-6797-4643-9dfa-2d695773fecd}, !- Handle
  res ds_5 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {22aafe5b-41f1-4811-8763-e03bdffc405a}; !- Program Name 1

OS:AdditionalProperties,
  {4f9a9321-7eaf-40c4-88d9-2423ee0a5df9}, !- Handle
  {0e5e45af-1885-4ca6-ac57-738dc8bf86a0}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193399265,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346888;                     !- Feature Value 2

OS:Schedule:Ruleset,
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Handle
  res nv_1 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {b0842261-4a37-4dd0-a853-a4eef2d092ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0842261-4a37-4dd0-a853-a4eef2d092ae}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f198d4c5-c722-4925-98a4-d95f378f4442}, !- Handle
  res nv_1 temp schedule allday ruleset1, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {647f8062-1a23-47a2-bcca-3c279d1fd114}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {647f8062-1a23-47a2-bcca-3c279d1fd114}, !- Handle
  res nv_1 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {4b63f6d2-df27-44b9-8544-4c9c1ae31fde}, !- Handle
  res nv_1 temp schedule allday ruleset2, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {91517af7-9937-48cf-a6bc-aaaab47074b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {91517af7-9937-48cf-a6bc-aaaab47074b4}, !- Handle
  res nv_1 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {1151d965-5744-46a2-a1f5-ba4a066ef6b8}, !- Handle
  res nv_1 temp schedule allday ruleset3, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e90ef1b2-030b-4779-884c-63ceb091ce2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e90ef1b2-030b-4779-884c-63ceb091ce2b}, !- Handle
  res nv_1 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {3fa95c01-b68e-44ca-92ea-4ccbe9908421}, !- Handle
  res nv_1 temp schedule allday ruleset4, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {57767ac9-e77d-4171-9ae7-023f7d695fc5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {57767ac9-e77d-4171-9ae7-023f7d695fc5}, !- Handle
  res nv_1 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {22d205bf-186f-47c6-927b-db8a059dcd4e}, !- Handle
  res nv_1 temp schedule allday ruleset5, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {5f5ba52c-dd0b-4ce5-9f8e-a5d296a152c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f5ba52c-dd0b-4ce5-9f8e-a5d296a152c1}, !- Handle
  res nv_1 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {122b4893-a0af-4608-b8b0-0df7ad420401}, !- Handle
  res nv_1 temp schedule allday ruleset6, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {52323308-0da2-48da-b995-9007efa35864}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {52323308-0da2-48da-b995-9007efa35864}, !- Handle
  res nv_1 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {12e2388a-f9fd-48f6-9275-3d212aae6d8d}, !- Handle
  res nv_1 temp schedule allday ruleset7, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ffd89b74-d064-431c-be2f-2af7b4620080}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffd89b74-d064-431c-be2f-2af7b4620080}, !- Handle
  res nv_1 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {8cd5406e-643a-46c5-a389-3b37d7727719}, !- Handle
  res nv_1 temp schedule allday ruleset8, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6b4a2282-c819-40a4-865d-99bcca3686e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b4a2282-c819-40a4-865d-99bcca3686e1}, !- Handle
  res nv_1 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {709d0505-498a-43d7-ad6c-039e88fe56df}, !- Handle
  res nv_1 temp schedule allday ruleset9, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8696cf63-def3-4895-b61f-4cb2014432f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8696cf63-def3-4895-b61f-4cb2014432f8}, !- Handle
  res nv_1 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {0693d1a3-eb42-43ce-8303-51b8ecc10ede}, !- Handle
  res nv_1 temp schedule allday ruleset10, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4b1c9b25-929d-46ad-bbc9-42160c42dd7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b1c9b25-929d-46ad-bbc9-42160c42dd7a}, !- Handle
  res nv_1 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {f8fb1103-256b-4229-9199-eb804ad1cd48}, !- Handle
  res nv_1 temp schedule allday ruleset11, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7d71226a-8a7e-4650-9fa2-4f5eaac079d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7d71226a-8a7e-4650-9fa2-4f5eaac079d3}, !- Handle
  res nv_1 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {b971a84d-99c1-4658-9a18-465870935550}, !- Handle
  res nv_1 temp schedule allday ruleset12, !- Name
  {a43985de-3b11-45f6-a691-d8e3ce269324}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4058d15a-4c84-4c01-9be9-208709447f1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4058d15a-4c84-4c01-9be9-208709447f1e}, !- Handle
  res nv_1 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {90c6f9c9-7b0d-4c7d-95e4-e891cf9a648c}, !- Handle
  res_af_1_tin_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4b756e45-c9f7-4882-815d-0b049f90ff08}, !- Handle
  res_af_1_tt_s,                          !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {740c37a9-f5fd-4ea9-a2ef-2d696fc52148}, !- Handle
  res_ds_1_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fc18a534-e641-48ef-98e3-54e48505a4a2}, !- Handle
  res_ds_1_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Handle
  res nv_1 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {3509390f-a3c2-4943-8bf9-94b9d27c6c03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3509390f-a3c2-4943-8bf9-94b9d27c6c03}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a808ffec-0bdd-4bf5-a419-41eebdebc804}, !- Handle
  res nv_1 availability schedule allday ruleset1 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e7154b17-e25a-4657-80a5-86019bcbc3be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7154b17-e25a-4657-80a5-86019bcbc3be}, !- Handle
  res nv_1 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6913073b-a50f-4ddd-a766-4568c0939111}, !- Handle
  res nv_1 availability schedule allday ruleset2 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {bf09d51e-7938-46b9-8523-8dbcf1870929}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bf09d51e-7938-46b9-8523-8dbcf1870929}, !- Handle
  res nv_1 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cd7ea462-10c4-4e10-83cb-54b8f00975cc}, !- Handle
  res nv_1 availability schedule allday ruleset3 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {05efd425-fb03-494b-aa3c-49c97a6bc4a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05efd425-fb03-494b-aa3c-49c97a6bc4a7}, !- Handle
  res nv_1 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {07241875-f48b-4949-a785-9e165168ebe1}, !- Handle
  res nv_1 availability schedule allday ruleset4 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c5304ee1-d3d9-439a-b7f2-13e207d4931c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5304ee1-d3d9-439a-b7f2-13e207d4931c}, !- Handle
  res nv_1 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {40904bad-93ce-4cfa-aaa3-f0cea37424a5}, !- Handle
  res nv_1 availability schedule allday ruleset5 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {72d58a6b-1921-4877-8e0f-fb13b1552955}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72d58a6b-1921-4877-8e0f-fb13b1552955}, !- Handle
  res nv_1 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {74b3328f-0efa-493f-b573-8e53f7e04bcc}, !- Handle
  res nv_1 availability schedule allday ruleset6 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {012b8d95-b6c3-4edc-b2c3-8cba7f9933f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {012b8d95-b6c3-4edc-b2c3-8cba7f9933f4}, !- Handle
  res nv_1 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2f201417-5d64-46f7-ad0b-2e96ed0be08d}, !- Handle
  res nv_1 availability schedule allday ruleset7 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {48b7a99a-b76c-4861-a23f-bad28707d332}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48b7a99a-b76c-4861-a23f-bad28707d332}, !- Handle
  res nv_1 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dc3a26d7-d18b-455f-9be5-ddbd3b2c29b2}, !- Handle
  res nv_1 availability schedule allday ruleset8 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f0243d90-f3d3-41c1-8b6a-87be6bb9a720}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0243d90-f3d3-41c1-8b6a-87be6bb9a720}, !- Handle
  res nv_1 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c43c5c4f-ad57-45c8-af80-c80d694c4a18}, !- Handle
  res nv_1 availability schedule allday ruleset9 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {eb77dfb0-3a48-4dcd-bfec-6964ee2a7c07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {eb77dfb0-3a48-4dcd-bfec-6964ee2a7c07}, !- Handle
  res nv_1 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e92700ac-3c4d-45e5-aea1-684cfb39a312}, !- Handle
  res nv_1 availability schedule allday ruleset10 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5995eda3-bb84-4c6e-85ef-291fc34803ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5995eda3-bb84-4c6e-85ef-291fc34803ef}, !- Handle
  res nv_1 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d2167dd9-ff19-4c85-84cc-b0c96d2749d3}, !- Handle
  res nv_1 availability schedule allday ruleset11 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {32cee3ed-bf41-4300-9aa0-86f630149032}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {32cee3ed-bf41-4300-9aa0-86f630149032}, !- Handle
  res nv_1 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {63e418be-91d8-4e7b-8a26-793b6c5e5060}, !- Handle
  res nv_1 availability schedule allday ruleset12 on, !- Name
  {7fc04c10-ec7c-4d66-b0a9-83b98c2fe06a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb7b1371-71a8-4cc0-8e35-ea6bcf70a0f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb7b1371-71a8-4cc0-8e35-ea6bcf70a0f2}, !- Handle
  res nv_1 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {d3bcf143-0bb9-484a-ad82-bd00cdaff531}, !- Handle
  res_nv_1_nva_s,                         !- Name
  res nv_1 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2fc28011-f6a7-49a3-931d-25fffb16d784}, !- Handle
  res_nv_1_sp_s,                          !- Name
  res nv_1 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {03e97e25-bdfb-4d7d-b1ba-965fcd80b12a}, !- Handle
  res nv_1 flow,                          !- Name
  {6fdf29c1-3af6-4eca-b84f-18d9002b54be}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {9ee9b2a9-9407-4823-937e-ecbddfd6ddf4}, !- Handle
  res_nv_1_flow_act,                      !- Name
  {03e97e25-bdfb-4d7d-b1ba-965fcd80b12a}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2e20fe35-4bd5-4007-ba8f-0c7dd462e639}, !- Handle
  res_nv_1_program,                       !- Name
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_1_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999998,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_1_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_1_tin_s>res_nv_1_sp_s), !- Program Line 12
  Set temp2 = (res_af_1_tin_s-res_nv_1_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_1_tin_s-res_af_1_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_1_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_1_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {3ffa1cce-76a6-4628-946a-0ba272e290f8}, !- Handle
  res_ds_1_win_s,                         !- Name
  living zone,                            !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {65fbc3cf-7d5c-4ff0-bf1d-43e845e4e454}, !- Handle
  res ds_1 ret air zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.63712904832,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11e68ca2-60b6-4564-89b1-bc7fe395d489}, !- Zone Air Inlet Port List
  {a54a259d-aafa-4114-be4c-a468be0da361}, !- Zone Air Exhaust Port List
  {3a39ee36-8efe-4ff8-b45f-47f50c720064}, !- Zone Air Node Name
  {36e8fc8a-035a-497a-87bc-7c450242b36f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46c17864-ae38-49c8-b3db-e6f06f6a502f}, !- Handle
  Node 195,                               !- Name
  {3a39ee36-8efe-4ff8-b45f-47f50c720064}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a39ee36-8efe-4ff8-b45f-47f50c720064}, !- Handle
  {ca77d884-f9ea-41b8-8207-3a18237ad3e0}, !- Name
  {65fbc3cf-7d5c-4ff0-bf1d-43e845e4e454}, !- Source Object
  11,                                     !- Outlet Port
  {46c17864-ae38-49c8-b3db-e6f06f6a502f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11e68ca2-60b6-4564-89b1-bc7fe395d489}, !- Handle
  {18bf0eb6-2976-4cdc-91f8-ead4181a256f}, !- Name
  {65fbc3cf-7d5c-4ff0-bf1d-43e845e4e454}; !- HVAC Component

OS:PortList,
  {a54a259d-aafa-4114-be4c-a468be0da361}, !- Handle
  {77d7278f-4b9b-4546-8dc1-e4fde5765d49}, !- Name
  {65fbc3cf-7d5c-4ff0-bf1d-43e845e4e454}; !- HVAC Component

OS:PortList,
  {36e8fc8a-035a-497a-87bc-7c450242b36f}, !- Handle
  {15c4f050-4032-4701-9e2d-7ee96650d96b}, !- Name
  {65fbc3cf-7d5c-4ff0-bf1d-43e845e4e454}; !- HVAC Component

OS:Sizing:Zone,
  {36e10757-327a-40c5-afdc-4db3752ded70}, !- Handle
  {65fbc3cf-7d5c-4ff0-bf1d-43e845e4e454}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6517f834-8ad0-4fc7-9298-407c942c4e2d}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {65fbc3cf-7d5c-4ff0-bf1d-43e845e4e454}; !- Thermal Zone

OS:Space,
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Handle
  res ds_1 ret air space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {65fbc3cf-7d5c-4ff0-bf1d-43e845e4e454}; !- Thermal Zone Name

OS:Surface,
  {ed1ea714-181f-4c8c-9953-d7af16cc7633}, !- Handle
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66aa0bdd-2f8b-454e-9789-1d12d71567fc}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa79f35-b3a6-4b0c-9827-f394a54c5ca2}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1dabef5-70ae-4458-a57e-2facbe165783}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b8b39c4-54f3-4191-9c48-39c8d7a57b3d}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62859458-b167-4a67-be7c-e3f8ad5506c4}, !- Handle
  Surface 116,                            !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {f696a77b-ec1d-468d-8ae7-b6ed38dfde19}, !- Handle
  {ed1ea714-181f-4c8c-9953-d7af16cc7633}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {bc62131f-836f-4910-84cf-c8899f268be9}, !- Handle
  {66aa0bdd-2f8b-454e-9789-1d12d71567fc}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c61d033a-917c-4651-a124-41f954c2fa74}, !- Handle
  {dfa79f35-b3a6-4b0c-9827-f394a54c5ca2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {60b3f1a3-f8bb-4d15-abef-25736db07a8a}, !- Handle
  {b1dabef5-70ae-4458-a57e-2facbe165783}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4486b52b-a295-42ac-8d90-65304f52d126}, !- Handle
  {62859458-b167-4a67-be7c-e3f8ad5506c4}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {c0da9972-f0e3-4c76-ac6d-72822223e30e}, !- Handle
  {8b8b39c4-54f3-4191-9c48-39c8d7a57b3d}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {18a4c35c-611e-4d64-8d7b-400062c2a8c1}, !- Handle
  Air Loop HVAC Return Plenum 3,          !- Name
  {65fbc3cf-7d5c-4ff0-bf1d-43e845e4e454}, !- ThermalZone
  {5465887d-6056-473e-8cfa-5d3995e8242a}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {bbd76867-345a-4e97-ad80-44c240a30044}; !- Inlet Node 1

OS:Node,
  {92651a9a-8923-47f7-9e35-68c6018cc6fd}, !- Handle
  Node 198,                               !- Name
  {5465887d-6056-473e-8cfa-5d3995e8242a}, !- Inlet Port
  {bc2fe50a-fc45-44bb-9794-d38b6e526da6}; !- Outlet Port

OS:Connection,
  {bbd76867-345a-4e97-ad80-44c240a30044}, !- Handle
  {5310a910-8ac3-488a-80ba-218741570aee}, !- Name
  {d0d790ff-2844-4986-afcb-646f75d077c6}, !- Source Object
  3,                                      !- Outlet Port
  {18a4c35c-611e-4d64-8d7b-400062c2a8c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5465887d-6056-473e-8cfa-5d3995e8242a}, !- Handle
  {ca1fbdef-8f03-4c89-a8c3-6091490532e8}, !- Name
  {18a4c35c-611e-4d64-8d7b-400062c2a8c1}, !- Source Object
  3,                                      !- Outlet Port
  {92651a9a-8923-47f7-9e35-68c6018cc6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2fe50a-fc45-44bb-9794-d38b6e526da6}, !- Handle
  {fc816dcf-b5df-4b70-acf3-164f3b6377f4}, !- Name
  {92651a9a-8923-47f7-9e35-68c6018cc6fd}, !- Source Object
  3,                                      !- Outlet Port
  {2f71e32c-241f-4068-9290-2c8c7a7b3ea5}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {c0c643f5-49df-470c-9b03-c3b807bd7624}, !- Handle
  res ds_1 sup s lk to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e7754ab6-6873-4d92-9d60-9119628a3f21}, !- Handle
  res ds_1 sup s lk to lv equip,          !- Name
  {c0c643f5-49df-470c-9b03-c3b807bd7624}, !- Other Equipment Definition Name
  {6fdf29c1-3af6-4eca-b84f-18d9002b54be}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {089a17dd-3062-4875-b99f-468151e11147}, !- Handle
  res_ds_1_sup_s_lk_to_lv_equip_act,      !- Name
  {e7754ab6-6873-4d92-9d60-9119628a3f21}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2d43ccf6-3f04-4e3d-a09e-612f95d9bfb0}, !- Handle
  res ds_1 sup lat lk to lv equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {80dee0b5-ea82-4a88-afc6-443fd0999159}, !- Handle
  res ds_1 sup lat lk to lv equip,        !- Name
  {2d43ccf6-3f04-4e3d-a09e-612f95d9bfb0}, !- Other Equipment Definition Name
  {6fdf29c1-3af6-4eca-b84f-18d9002b54be}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2c1f9e78-4d0a-4409-85ed-c0de55ce3fc5}, !- Handle
  res_ds_1_sup_lat_lk_to_lv_equip_act,    !- Name
  {80dee0b5-ea82-4a88-afc6-443fd0999159}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {96b6332f-05e8-4897-ad6d-26a8f29246a8}, !- Handle
  res ds_1 sup d cn to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b9096f18-4202-41bd-8b5f-0d4ff0b96540}, !- Handle
  res ds_1 sup d cn to lv equip,          !- Name
  {96b6332f-05e8-4897-ad6d-26a8f29246a8}, !- Other Equipment Definition Name
  {6fdf29c1-3af6-4eca-b84f-18d9002b54be}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1e87117d-346e-4db2-b90f-e10369ddd543}, !- Handle
  res_ds_1_sup_d_cn_to_lv_equip_act,      !- Name
  {b9096f18-4202-41bd-8b5f-0d4ff0b96540}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7278734a-7f2c-41ff-92cd-0bc9fe067779}, !- Handle
  res ds_1 sup d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c293b17b-7987-47e9-bba9-e5094fb5617f}, !- Handle
  res ds_1 sup d cn to ah equip,          !- Name
  {7278734a-7f2c-41ff-92cd-0bc9fe067779}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b796af43-1636-4185-ab1f-0a48d5c0b2ed}, !- Handle
  res_ds_1_sup_d_cn_to_ah_equip_act,      !- Name
  {c293b17b-7987-47e9-bba9-e5094fb5617f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5bfaae61-9561-4bf6-aae7-27fb8e1f73f2}, !- Handle
  res ds_1 ret d cn to pl equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b6bc4973-cbb3-4ec1-abf8-26146e97e41a}, !- Handle
  res ds_1 ret d cn to pl equip,          !- Name
  {5bfaae61-9561-4bf6-aae7-27fb8e1f73f2}, !- Other Equipment Definition Name
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {868c1aff-5d16-406d-a814-af2fbb47422a}, !- Handle
  res_ds_1_ret_d_cn_to_pl_equip_act,      !- Name
  {b6bc4973-cbb3-4ec1-abf8-26146e97e41a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {41696611-e689-40ef-9b3c-df30da1b3d0f}, !- Handle
  res ds_1 ret d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e2a57b88-3ac8-4eb5-85f9-a044a36032dc}, !- Handle
  res ds_1 ret d cn to ah equip,          !- Name
  {41696611-e689-40ef-9b3c-df30da1b3d0f}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cdea43dd-da0b-4765-8724-f1de707c5ae0}, !- Handle
  res_ds_1_ret_d_cn_to_ah_equip_act,      !- Name
  {e2a57b88-3ac8-4eb5-85f9-a044a36032dc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {bc585303-42ee-4791-8cd2-63b308f44011}, !- Handle
  res ds_1 sup s lk to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3c6f37ea-ae37-49e7-bb29-bef4c0849fc9}, !- Handle
  res ds_1 sup s lk to ah equip,          !- Name
  {bc585303-42ee-4791-8cd2-63b308f44011}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {860714d3-f12d-48a5-b059-9541c58d33e2}, !- Handle
  res_ds_1_sup_s_lk_to_ah_equip_act,      !- Name
  {3c6f37ea-ae37-49e7-bb29-bef4c0849fc9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {57e56a10-0a76-4cf0-b685-8fe4129bcecf}, !- Handle
  res ds_1 sup lat lk to ah equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c71ba3ca-26c3-4a40-85a5-071b230fee07}, !- Handle
  res ds_1 sup lat lk to ah equip,        !- Name
  {57e56a10-0a76-4cf0-b685-8fe4129bcecf}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5e1a2a26-471d-4aaf-98d7-ffcf5b433d31}, !- Handle
  res_ds_1_sup_lat_lk_to_ah_equip_act,    !- Name
  {c71ba3ca-26c3-4a40-85a5-071b230fee07}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {e51c8f46-142a-4326-965f-5884bcbcf678}, !- Handle
  res ds_1 ret s lk equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4dd10441-28aa-449e-b6d0-609afbc97265}, !- Handle
  res ds_1 ret s lk equip,                !- Name
  {e51c8f46-142a-4326-965f-5884bcbcf678}, !- Other Equipment Definition Name
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {427eb961-70ef-49ac-8ad4-a7c1dcddce8a}, !- Handle
  res_ds_1_ret_s_lk_equip_act,            !- Name
  {4dd10441-28aa-449e-b6d0-609afbc97265}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2adc7fb2-a5d7-4f38-99c0-b7466419a6de}, !- Handle
  res ds_1 ret lat lk equip,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ff6d9329-73f6-48a1-8dc1-b679735cd95b}, !- Handle
  res ds_1 ret lat lk equip,              !- Name
  {2adc7fb2-a5d7-4f38-99c0-b7466419a6de}, !- Other Equipment Definition Name
  {50bb711d-ca97-4dbb-916e-0b6ef5c9f420}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {beff2bcb-c8e3-41d6-800c-96681b31598e}, !- Handle
  res_ds_1_ret_lat_lk_equip_act,          !- Name
  {ff6d9329-73f6-48a1-8dc1-b679735cd95b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {a9cfe7a6-0417-4505-9c83-7081ef147a1a}, !- Handle
  res ds_1 ah to liv mix,                 !- Name
  {a293f587-00f6-4344-a620-d51416a69a3a}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {ad67746a-c379-41ca-973a-079671255ffb}, !- Handle
  res_ds_1_ah_to_liv_mix_act,             !- Name
  {a9cfe7a6-0417-4505-9c83-7081ef147a1a}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {0d9f273a-3936-4aae-9337-413f0baee4fc}, !- Handle
  res ds_1 liv to ah mix,                 !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {a293f587-00f6-4344-a620-d51416a69a3a}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {f004f228-fb6a-43f5-8605-ae810fb6edaa}, !- Handle
  res_ds_1_liv_to_ah_mix_act,             !- Name
  {0d9f273a-3936-4aae-9337-413f0baee4fc}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {dd1737f6-851e-4007-8ef2-73b3cd395c8a}, !- Handle
  res_ds_1_ah_mfr_s,                      !- Name
  Node 138,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f995f135-ab42-46ed-b700-fff44b223881}, !- Handle
  res_ds_1_fan_rtf_s,                     !- Name
  residential furnace gas and central ac supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b464abf5-253f-4dde-90b4-6439ce41a44b}, !- Handle
  res_ds_1_ah_vfr_s,                      !- Name
  Node 138,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83e1003d-0cea-4ebd-b0ff-7850242b488b}, !- Handle
  res_ds_1_ah_tt_s,                       !- Name
  Node 138,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d0eadcd6-6923-406b-8b60-211d8dd1b163}, !- Handle
  res_ds_1_ra_t_s,                        !- Name
  Node 141,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bcf098c8-7229-4cfd-861a-4fad3cc331e8}, !- Handle
  res_ds_1_ah_wt_s,                       !- Name
  Node 138,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1cf88b7e-1123-4efb-95f4-086c823026ed}, !- Handle
  res_ds_1_ra_w_s,                        !- Name
  Node 141,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5579a5c8-745e-46a8-9833-13f57f7231a0}, !- Handle
  res_ds_1_ah_t_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0b128023-2a8e-4977-9587-25f65fa706fa}, !- Handle
  res_ds_1_ah_w_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ac48cfdb-bf8a-4a25-a666-6b3a22c550be}, !- Handle
  res_ds_1_ah_mfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {57b6bfb0-e6a0-4121-b353-0715a22fe660}, !- Handle
  res_ds_1_fan_rtf;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {17d91e4c-32ca-450b-8ebf-88d15f33c99b}, !- Handle
  res_ds_1_ah_vfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {541c9d09-87a8-463d-8a40-803a22cbad93}, !- Handle
  res_ds_1_ah_tt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e4054980-ad9e-43b4-903c-2c6de046376e}, !- Handle
  res_ds_1_ra_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b1555826-7ab1-4b30-9cfd-d4ad91cb6267}, !- Handle
  res_ds_1_ah_wt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1c72f90d-8563-4a33-90d7-a7ca7b82686c}, !- Handle
  res_ds_1_ra_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e4ef4628-ab3c-4a16-aef4-16a6690be2d1}, !- Handle
  res_ds_1_ah_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {714b9718-e55d-4d4d-b470-432d0f8bd163}, !- Handle
  res_ds_1_ah_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {814fb9c5-6ec8-4c6d-8566-18eafc528f51}, !- Handle
  res_ds_1_sup_s_lk_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {315559f3-0b63-4a43-a952-3c1e29eecdb6}, !- Handle
  res_ds_1_sup_lat_lk_to_lv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6dafc51b-9e72-43dd-8882-4aee584e96d0}, !- Handle
  res_ds_1_sup_d_cn_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {bb135015-5b7d-41dd-8c68-062fb78d1b60}, !- Handle
  res_ds_1_sup_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dd3cd7a2-be15-4081-844c-cedb5180c501}, !- Handle
  res_ds_1_ret_d_cn_to_pl;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dbc81081-a230-40dd-8fc3-683cb53c9675}, !- Handle
  res_ds_1_ret_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {280bcaa5-4619-403a-96a6-557089047cf6}, !- Handle
  res_ds_1_sup_s_lk_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {01d53c50-55b5-4e38-8682-89f97787941a}, !- Handle
  res_ds_1_sup_lat_lk_to_ah;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {972b555b-e3fd-484e-b8d7-7faa38c19e09}, !- Handle
  res_ds_1_ret_s_lk;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {aa903a82-eb92-458b-b261-0d5dfaddaba9}, !- Handle
  res_ds_1_ret_lat_lk;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {df42b807-96b2-49e0-8b91-22f0dacdb2d2}, !- Handle
  res_ds_1_liv_to_ah;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f2bede04-186f-46a7-b796-afb1d29d7130}, !- Handle
  res_ds_1_ah_to_liv;                     !- Name

OS:EnergyManagementSystem:Subroutine,
  {d6c836e5-507c-4e6d-a003-791bf597078c}, !- Handle
  res_ds_1_lk_subrout,                    !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_1_ah_vfr,   !- Program Line 4
  Set suplkfrate = f_sup * res_ds_1_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_1_ah_vfr, !- Program Line 6
  Set res_ds_1_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_1_liv_to_ah = 0,             !- Program Line 8
  Set res_ds_1_lk_sup_fan_equiv = 0,      !- Program Line 9
  Set res_ds_1_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_1_ah_mfr>0,                   !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_1_ah_tt res_ds_1_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_1_ah_t res_ds_1_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_1_ra_t res_ds_1_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_1_ah_wt res_ds_1_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_1_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_1_ra_w-res_ds_1_ah_wt), !- Program Line 17
  Set res_ds_1_sup_lat_lk_to_lv = f_sup*res_ds_1_ah_mfr*temp1, !- Program Line 18
  Set res_ds_1_sup_s_lk_to_lv = SALeakageQtot-res_ds_1_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_1_fan_rtf/(res_ds_1_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_1_ah_t,              !- Program Line 22
  Set tsup = temp4+((res_ds_1_ah_tt-res_ds_1_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_1_ah_tt,        !- Program Line 24
  Set res_ds_1_sup_d_cn_to_lv = res_ds_1_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_1_sup_d_cn_to_ah = 0-res_ds_1_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_1_fan_rtf/(res_ds_1_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_1_ah_t,              !- Program Line 29
  Set tret = temp6+((res_ds_1_ra_t-res_ds_1_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_1_ra_t,         !- Program Line 31
  Set res_ds_1_ret_d_cn_to_pl = res_ds_1_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_1_ret_d_cn_to_ah = 0-res_ds_1_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_1_ret_lat_lk = 0,            !- Program Line 34
  Set temp2 = (res_ds_1_ah_t-res_ds_1_ra_t), !- Program Line 35
  Set res_ds_1_ret_s_lk = f_ret*res_ds_1_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_1_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_1_ah_wt-res_ds_1_ah_w), !- Program Line 38
  Set res_ds_1_sup_lat_lk_to_ah = f_sup*res_ds_1_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_1_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_1_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_1_sup_lat_lk_to_lv = 0,      !- Program Line 42
  Set res_ds_1_sup_s_lk_to_lv = 0,        !- Program Line 43
  Set res_ds_1_sup_d_cn_to_lv = 0,        !- Program Line 44
  Set res_ds_1_sup_d_cn_to_ah = 0,        !- Program Line 45
  Set res_ds_1_ret_d_cn_to_pl = 0,        !- Program Line 46
  Set res_ds_1_ret_d_cn_to_ah = 0,        !- Program Line 47
  Set res_ds_1_ret_lat_lk = 0,            !- Program Line 48
  Set res_ds_1_ret_s_lk = 0,              !- Program Line 49
  Set res_ds_1_sup_lat_lk_to_ah = 0,      !- Program Line 50
  Set res_ds_1_sup_s_lk_to_ah = 0,        !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {101cc4c7-2fa2-493d-ac89-e130c53f24c3}, !- Handle
  res_ds_1_program,                       !- Name
  Set res_ds_1_ah_mfr = res_ds_1_ah_mfr_s, !- Program Line 1
  Set res_ds_1_fan_rtf = res_ds_1_fan_rtf_s, !- Program Line 2
  Set res_ds_1_ah_vfr = res_ds_1_ah_vfr_s, !- Program Line 3
  Set res_ds_1_ah_tt = res_ds_1_ah_tt_s,  !- Program Line 4
  Set res_ds_1_ah_wt = res_ds_1_ah_wt_s,  !- Program Line 5
  Set res_ds_1_ra_t = res_ds_1_ra_t_s,    !- Program Line 6
  Set res_ds_1_ra_w = res_ds_1_ra_w_s,    !- Program Line 7
  Set res_ds_1_ah_t = res_ds_1_ah_t_s,    !- Program Line 8
  Set res_ds_1_ah_w = res_ds_1_ah_w_s,    !- Program Line 9
  Run res_ds_1_lk_subrout,                !- Program Line 10
  Set res_ds_1_sup_s_lk_to_lv_equip_act = res_ds_1_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_1_sup_lat_lk_to_lv_equip_act = res_ds_1_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_1_sup_d_cn_to_lv_equip_act = res_ds_1_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_1_sup_d_cn_to_ah_equip_act = res_ds_1_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_1_sup_s_lk_to_ah_equip_act = res_ds_1_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_1_sup_lat_lk_to_ah_equip_act = res_ds_1_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_1_ret_s_lk_equip_act = res_ds_1_ret_s_lk, !- Program Line 17
  Set res_ds_1_ret_lat_lk_equip_act = res_ds_1_ret_lat_lk, !- Program Line 18
  Set res_ds_1_ret_d_cn_to_pl_equip_act = res_ds_1_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_1_ret_d_cn_to_ah_equip_act = res_ds_1_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_1_ah_to_liv_mix_act = res_ds_1_ah_to_liv, !- Program Line 21
  Set res_ds_1_liv_to_ah_mix_act = res_ds_1_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Handle
  res mv_1 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {adffc9ee-2ec8-41cb-8086-be7f195ce230}, !- Default Day Schedule Name
  {e95af40e-a1d2-4f0e-8be3-e34523e18fd0}, !- Summer Design Day Schedule Name
  {1e938791-9424-4af5-a03a-ba460bb0e72b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {adffc9ee-2ec8-41cb-8086-be7f195ce230}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {352cfd7c-e80e-4600-985f-99e6f7c1bd86}, !- Handle
  res mv_1 range exhaust schedule allday ruleset1, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {43595578-4e4a-45dd-b2f8-744c240699f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43595578-4e4a-45dd-b2f8-744c240699f2}, !- Handle
  res mv_1 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71d2f322-af17-4a29-b33b-5917bbfd270d}, !- Handle
  res mv_1 range exhaust schedule allday ruleset2, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6c959826-6a28-4a82-8ee0-8176d5b5c173}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6c959826-6a28-4a82-8ee0-8176d5b5c173}, !- Handle
  res mv_1 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20f09de7-a2ab-499c-af08-357fdec73339}, !- Handle
  res mv_1 range exhaust schedule allday ruleset3, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {37dd2fbd-9906-4b8c-bca4-cc8777f64dd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37dd2fbd-9906-4b8c-bca4-cc8777f64dd9}, !- Handle
  res mv_1 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {411fc570-376b-4974-97ad-e9ad53ba9f5a}, !- Handle
  res mv_1 range exhaust schedule allday ruleset4, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0bc7e565-9178-4daf-9228-08ae98b043c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0bc7e565-9178-4daf-9228-08ae98b043c6}, !- Handle
  res mv_1 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b53fdab-433a-4943-af72-1520d7127633}, !- Handle
  res mv_1 range exhaust schedule allday ruleset5, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2cdb4afd-2009-4ef0-b6e1-b7d91129f462}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cdb4afd-2009-4ef0-b6e1-b7d91129f462}, !- Handle
  res mv_1 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50bcc4a6-0399-4f0b-b01b-fe5d9212051a}, !- Handle
  res mv_1 range exhaust schedule allday ruleset6, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {168d0366-cffd-42cb-a994-05383f1ef900}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {168d0366-cffd-42cb-a994-05383f1ef900}, !- Handle
  res mv_1 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0d41022-784e-45a4-8534-b6a8cd01a979}, !- Handle
  res mv_1 range exhaust schedule allday ruleset7, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {19f16c7b-132d-448b-a559-8bb7e2aa02b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19f16c7b-132d-448b-a559-8bb7e2aa02b0}, !- Handle
  res mv_1 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9f481e7-ada9-46e2-b1f4-af9be8c591e1}, !- Handle
  res mv_1 range exhaust schedule allday ruleset8, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {243441f1-7a1c-42e7-af1c-ed3327b1cc56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {243441f1-7a1c-42e7-af1c-ed3327b1cc56}, !- Handle
  res mv_1 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {985f238b-316a-4aa1-8573-37f54ec5853d}, !- Handle
  res mv_1 range exhaust schedule allday ruleset9, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6f8f6418-9f4a-4cdb-b75d-54d43b5e114b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f8f6418-9f4a-4cdb-b75d-54d43b5e114b}, !- Handle
  res mv_1 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49043fc7-4734-437c-a26e-43629622034e}, !- Handle
  res mv_1 range exhaust schedule allday ruleset10, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {455e9468-2383-4c75-9a28-b522a3469af5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {455e9468-2383-4c75-9a28-b522a3469af5}, !- Handle
  res mv_1 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70ed5ecf-493c-46e9-96ee-54fb88633015}, !- Handle
  res mv_1 range exhaust schedule allday ruleset11, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27fd74b5-81a1-4e3d-a8cd-b20e72c5bcc0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {27fd74b5-81a1-4e3d-a8cd-b20e72c5bcc0}, !- Handle
  res mv_1 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a42fa0e3-e202-4aaa-85f4-9f046fc051a9}, !- Handle
  res mv_1 range exhaust schedule allday ruleset12, !- Name
  {eb0b884f-6b7d-4963-8036-d90a45b6f3b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c485cac-3de3-48a9-a05e-9351818ed845}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c485cac-3de3-48a9-a05e-9351818ed845}, !- Handle
  res mv_1 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1e938791-9424-4af5-a03a-ba460bb0e72b}, !- Handle
  res mv_1 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e95af40e-a1d2-4f0e-8be3-e34523e18fd0}, !- Handle
  res mv_1 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {85e3554f-f5be-42ab-b30b-09bda2fb20e4}, !- Handle
  res_infil_1_range_sch_s,                !- Name
  res mv_1 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Handle
  res mv_1 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {23cb8e79-4519-44a8-b3db-dd55982f790f}, !- Default Day Schedule Name
  {e3eb4a9a-d124-45f6-88dc-f1ebc3bd866a}, !- Summer Design Day Schedule Name
  {c4950acd-5d0b-4368-bbda-378dc2718f70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23cb8e79-4519-44a8-b3db-dd55982f790f}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d034d915-55c7-4185-b58c-f9a3f9606eb3}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset1, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {14672af0-53fd-4fd3-abc1-ae0df8f15a0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14672af0-53fd-4fd3-abc1-ae0df8f15a0d}, !- Handle
  res mv_1 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0cc9c358-4210-48f0-ab5a-8d407c4a7211}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset2, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {40aea2f3-923f-407d-9958-b18de944fbbc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {40aea2f3-923f-407d-9958-b18de944fbbc}, !- Handle
  res mv_1 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {27d86c1d-d40f-4ca4-8516-7d2bbf70b778}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset3, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0c361233-991e-43ab-9588-a9232ba447f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c361233-991e-43ab-9588-a9232ba447f7}, !- Handle
  res mv_1 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {58af59f0-53a1-4d90-a4c4-ee6be8f83374}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset4, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0c6f16a3-bf4e-4b27-a557-72ebde9947c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c6f16a3-bf4e-4b27-a557-72ebde9947c6}, !- Handle
  res mv_1 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {bb5e96ed-13c1-40cd-a775-a1ed147cf04a}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset5, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3a864a1e-241f-4320-a371-8708ffd94c5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a864a1e-241f-4320-a371-8708ffd94c5e}, !- Handle
  res mv_1 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {61de52b2-0849-4dc1-8540-dbd18d74ccad}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset6, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dc5aff73-f6d2-4db6-8e3a-03e47a7613ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dc5aff73-f6d2-4db6-8e3a-03e47a7613ce}, !- Handle
  res mv_1 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5f673af4-d3d7-48c2-8159-dbb32ca66a68}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset7, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ac62c84f-e0e2-46d9-bf4c-4b8608162152}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac62c84f-e0e2-46d9-bf4c-4b8608162152}, !- Handle
  res mv_1 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {915af9c5-4dff-428a-85c6-3636983134c7}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset8, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {392d2c04-5611-4780-a36d-01ee928147cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {392d2c04-5611-4780-a36d-01ee928147cb}, !- Handle
  res mv_1 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0f1d7040-cba4-4b8e-ac56-3dc4a7a20d12}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset9, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2238604b-4d4f-4afa-98b1-6bac8a983913}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2238604b-4d4f-4afa-98b1-6bac8a983913}, !- Handle
  res mv_1 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b269e1c6-2b3a-457b-bbeb-5d3f4c68970a}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset10, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8d2c9ab5-0817-4f16-a1f6-d137fbec3cc9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d2c9ab5-0817-4f16-a1f6-d137fbec3cc9}, !- Handle
  res mv_1 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d5b1d048-cdbb-4086-bfdc-1bc9608c1866}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset11, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48e803c0-7be9-4fd3-8826-b00e88052973}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48e803c0-7be9-4fd3-8826-b00e88052973}, !- Handle
  res mv_1 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f4d1ee36-c38e-4e04-81fc-ea7c3e53cebb}, !- Handle
  res mv_1 bath exhaust schedule allday ruleset12, !- Name
  {960b41d7-de82-4d75-abd8-547394af74ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bceabab-a1ee-4270-80a3-b53f4a2aaa40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bceabab-a1ee-4270-80a3-b53f4a2aaa40}, !- Handle
  res mv_1 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c4950acd-5d0b-4368-bbda-378dc2718f70}, !- Handle
  res mv_1 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3eb4a9a-d124-45f6-88dc-f1ebc3bd866a}, !- Handle
  res mv_1 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0f8ded56-7a68-40d2-9728-6d47fd4bcf02}, !- Handle
  res_infil_1_bath_sch_s,                 !- Name
  res mv_1 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6939ba7a-1d26-4699-b73f-469380c912cd}, !- Handle
  res_infil_1_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {a8b4b51c-9ddf-4081-b82d-fa9c52f93774}, !- Handle
  res infil_1 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {67434d33-db15-4daf-b99c-cb47e1cac91b}, !- Handle
  res infil_1 house fan,                  !- Name
  {a8b4b51c-9ddf-4081-b82d-fa9c52f93774}, !- Electric Equipment Definition Name
  {6fdf29c1-3af6-4eca-b84f-18d9002b54be}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {62d4b2df-fe99-46c7-a363-3fada90a1fe2}, !- Handle
  res_infil_1_house_fan_act,              !- Name
  {67434d33-db15-4daf-b99c-cb47e1cac91b}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {4bc9223a-2c95-4177-b532-c46a5e04aafd}, !- Handle
  res infil_1 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ad1ab45a-1933-4556-b39a-c69222f5d66e}, !- Handle
  res infil_1 range fan,                  !- Name
  {4bc9223a-2c95-4177-b532-c46a5e04aafd}, !- Electric Equipment Definition Name
  {6fdf29c1-3af6-4eca-b84f-18d9002b54be}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2505dc3e-9396-480f-b5f9-d4b23c65b5ab}, !- Handle
  res_infil_1_range_fan_act,              !- Name
  {ad1ab45a-1933-4556-b39a-c69222f5d66e}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {b0602126-0562-46be-b19d-1aec66bcd2ff}, !- Handle
  res infil_1 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c3d7f9df-d8bb-47c7-85f0-0e509d4e53cd}, !- Handle
  res infil_1 bath fan,                   !- Name
  {b0602126-0562-46be-b19d-1aec66bcd2ff}, !- Electric Equipment Definition Name
  {6fdf29c1-3af6-4eca-b84f-18d9002b54be}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {813fb13f-81a7-438c-89b3-2ce16ed0a514}, !- Handle
  res_infil_1_bath_fan_act,               !- Name
  {c3d7f9df-d8bb-47c7-85f0-0e509d4e53cd}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {245ff63b-e489-4980-ab77-08c62e831520}, !- Handle
  res infil_1 flow,                       !- Name
  {6fdf29c1-3af6-4eca-b84f-18d9002b54be}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {0bc2a6c7-fc83-41e9-afaf-9df948111d3f}, !- Handle
  res_infil_1_flow_act,                   !- Name
  {245ff63b-e489-4980-ab77-08c62e831520}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1a04546e-df2e-4a41-9360-2e0859382aa6}, !- Handle
  res_infil_1_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_1_tin_s-res_af_1_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_1_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_1_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_1_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_1_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_1_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_1_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_1_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_1_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_1_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_1_flow_act = (@Max res_infil_1_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {0ee4350d-0b46-4f21-bb4c-38e73510424f}, !- Handle
  res af_1 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1a04546e-df2e-4a41-9360-2e0859382aa6}, !- Program Name 1
  {2e20fe35-4bd5-4007-ba8f-0c7dd462e639}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {0320cbc6-978f-4b3c-bc82-2c287ca83988}, !- Handle
  res ds_1 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {101cc4c7-2fa2-493d-ac89-e130c53f24c3}; !- Program Name 1

OS:AdditionalProperties,
  {65a0bd2b-1b31-4405-a1e4-1727da3b2130}, !- Handle
  {a293f587-00f6-4344-a620-d51416a69a3a}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398993,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346519;                     !- Feature Value 2

OS:Schedule:Ruleset,
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Handle
  res nv_2 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {9f88cd9e-a2cb-48cd-9e74-dcee6f0e2669}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f88cd9e-a2cb-48cd-9e74-dcee6f0e2669}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f422db05-6c77-4253-9d98-3e065505f832}, !- Handle
  res nv_2 temp schedule allday ruleset1, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {c01b2c58-90c5-48f6-880b-ede84603e3e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c01b2c58-90c5-48f6-880b-ede84603e3e8}, !- Handle
  res nv_2 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {7ec24422-fe81-4025-b1f9-6cc64578911a}, !- Handle
  res nv_2 temp schedule allday ruleset2, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {449b6711-1150-4719-ae0b-fe28cdc4b713}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {449b6711-1150-4719-ae0b-fe28cdc4b713}, !- Handle
  res nv_2 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {c10c54a0-4419-4072-ad97-395528171aee}, !- Handle
  res nv_2 temp schedule allday ruleset3, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {7525f399-f2ea-4e39-9c63-e521a18e1ddf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7525f399-f2ea-4e39-9c63-e521a18e1ddf}, !- Handle
  res nv_2 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {c34e1b94-d563-40d3-bebf-83276ee502cb}, !- Handle
  res nv_2 temp schedule allday ruleset4, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {aae3e397-dbd4-4838-9b59-8723103bc5e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aae3e397-dbd4-4838-9b59-8723103bc5e2}, !- Handle
  res nv_2 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {6921b9af-83a6-402c-9fde-1075c30f7eae}, !- Handle
  res nv_2 temp schedule allday ruleset5, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {203dac6c-94bf-478b-8dd5-57f07ffe8430}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {203dac6c-94bf-478b-8dd5-57f07ffe8430}, !- Handle
  res nv_2 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {9658574c-5acd-4d02-ba42-3f47bfe5aadf}, !- Handle
  res nv_2 temp schedule allday ruleset6, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0e982c9a-74ad-4568-9519-a8204f02b13c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e982c9a-74ad-4568-9519-a8204f02b13c}, !- Handle
  res nv_2 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e59ceca8-bea7-41f9-8465-c84bf51dd45e}, !- Handle
  res nv_2 temp schedule allday ruleset7, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ad873dc7-7233-4167-83b7-9b18773c4a98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad873dc7-7233-4167-83b7-9b18773c4a98}, !- Handle
  res nv_2 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {354b1b51-a474-4daf-8715-a37445d956ad}, !- Handle
  res nv_2 temp schedule allday ruleset8, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59376914-454a-470b-aa65-549d7dcd62c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59376914-454a-470b-aa65-549d7dcd62c3}, !- Handle
  res nv_2 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {158e8e7d-4fd7-40d7-8ccb-700c9aaf2652}, !- Handle
  res nv_2 temp schedule allday ruleset9, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cccbf123-93af-4484-9d2c-e0c2da8b5e2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cccbf123-93af-4484-9d2c-e0c2da8b5e2f}, !- Handle
  res nv_2 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {1f5c9bcb-0071-449a-b7cb-b9ad7c54269f}, !- Handle
  res nv_2 temp schedule allday ruleset10, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0295d2a5-f876-472c-ab30-9a740afe4003}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0295d2a5-f876-472c-ab30-9a740afe4003}, !- Handle
  res nv_2 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {509e6c48-3ce9-406a-8be8-17ac606421ce}, !- Handle
  res nv_2 temp schedule allday ruleset11, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06fa3f33-15d8-42d6-951b-1006d7e05185}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {06fa3f33-15d8-42d6-951b-1006d7e05185}, !- Handle
  res nv_2 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {92a8e749-3abd-45f6-b425-67c149cd97f3}, !- Handle
  res nv_2 temp schedule allday ruleset12, !- Name
  {d6b37e96-1acf-44a3-9025-cbc9240a021f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35edab9e-fb15-4700-8de3-61828713e6f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35edab9e-fb15-4700-8de3-61828713e6f8}, !- Handle
  res nv_2 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {a6c0efa9-623a-40c1-b928-ae9a04ba399f}, !- Handle
  res_af_2_tin_s,                         !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e74d4345-7856-451d-bd16-c7ba6c12e29b}, !- Handle
  res_af_2_tt_s,                          !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b4f08748-348f-42a2-90c9-17a9c8d5dfc2}, !- Handle
  res_ds_2_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {61bc9526-4ab7-493f-8a74-8bc166bbb6bc}, !- Handle
  res_ds_2_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Handle
  res nv_2 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {67be7a75-d102-4416-ac98-7bf20294f5b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67be7a75-d102-4416-ac98-7bf20294f5b4}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {981097d3-6946-4bec-b4ae-8f1b25fdf2a9}, !- Handle
  res nv_2 availability schedule allday ruleset1 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {9fb479e2-9322-4475-931b-7b1d948b0749}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fb479e2-9322-4475-931b-7b1d948b0749}, !- Handle
  res nv_2 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {51ce8265-aa6a-4ba6-bb9b-ef2b07da7fa1}, !- Handle
  res nv_2 availability schedule allday ruleset2 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {2573cccc-a72e-4d61-86df-13597e23ea2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2573cccc-a72e-4d61-86df-13597e23ea2a}, !- Handle
  res nv_2 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3d775379-4e47-483d-b9ab-cbc5023607f9}, !- Handle
  res nv_2 availability schedule allday ruleset3 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {bf098dbc-5c6c-4acd-bb88-a2a858eceaf0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf098dbc-5c6c-4acd-bb88-a2a858eceaf0}, !- Handle
  res nv_2 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {eb8d2974-a374-490a-94f5-5bb714a71a04}, !- Handle
  res nv_2 availability schedule allday ruleset4 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {aaa83ade-0026-4444-b4db-21d0fba5978c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aaa83ade-0026-4444-b4db-21d0fba5978c}, !- Handle
  res nv_2 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3eb51dd0-b253-437c-8933-f1c81d360f9c}, !- Handle
  res nv_2 availability schedule allday ruleset5 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {9de1eca9-c7b6-404d-b7cf-6835bcd431b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9de1eca9-c7b6-404d-b7cf-6835bcd431b3}, !- Handle
  res nv_2 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {eaec6153-9b1d-43fd-9b4c-9247cfd498ec}, !- Handle
  res nv_2 availability schedule allday ruleset6 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4056a812-4bde-436c-b6d4-dc2137bb3a65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4056a812-4bde-436c-b6d4-dc2137bb3a65}, !- Handle
  res nv_2 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9a27d886-ff87-4725-9290-19176a5492fd}, !- Handle
  res nv_2 availability schedule allday ruleset7 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {63c0e3eb-1f08-4933-ae26-bf2940d30673}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63c0e3eb-1f08-4933-ae26-bf2940d30673}, !- Handle
  res nv_2 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1e411716-564d-4acd-a93b-b8827e4b8297}, !- Handle
  res nv_2 availability schedule allday ruleset8 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {65e9ba9f-6f9d-4b76-8530-7315482650fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {65e9ba9f-6f9d-4b76-8530-7315482650fe}, !- Handle
  res nv_2 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {697c22bf-b3a7-40a8-9b99-cdb6f568bc96}, !- Handle
  res nv_2 availability schedule allday ruleset9 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {48dd0563-9629-4b3b-ada2-00f9b1fee6e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48dd0563-9629-4b3b-ada2-00f9b1fee6e0}, !- Handle
  res nv_2 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9c95781e-416a-4d60-ac18-00bad7673c7b}, !- Handle
  res nv_2 availability schedule allday ruleset10 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de3e3fe7-be43-45b8-9274-0a556b9cd9ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de3e3fe7-be43-45b8-9274-0a556b9cd9ef}, !- Handle
  res nv_2 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1018f4c3-04aa-40e3-be13-1c321c2a1f5c}, !- Handle
  res nv_2 availability schedule allday ruleset11 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d92dd83e-c2c4-4253-ae0d-0a4d300ed1f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d92dd83e-c2c4-4253-ae0d-0a4d300ed1f3}, !- Handle
  res nv_2 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6f53d279-63b2-4006-aaa0-0f2a66a7f642}, !- Handle
  res nv_2 availability schedule allday ruleset12 on, !- Name
  {895169b0-761a-438f-af3a-42b5545c6c68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c602e926-925f-408b-a265-1a2383f2191d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c602e926-925f-408b-a265-1a2383f2191d}, !- Handle
  res nv_2 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {8b91abf9-1f8a-49f2-a0b0-226b21be94d9}, !- Handle
  res_nv_2_nva_s,                         !- Name
  res nv_2 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a715a8ec-94ce-4922-89e8-7fe3ad6a63f2}, !- Handle
  res_nv_2_sp_s,                          !- Name
  res nv_2 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {d0831d11-d14b-41aa-8a3d-5fe9b3e7aaf6}, !- Handle
  res nv_2 flow,                          !- Name
  {452323d5-db04-4ddd-900f-0df076ace22e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6288ae53-83ca-4a01-b541-a115ac4ba156}, !- Handle
  res_nv_2_flow_act,                      !- Name
  {d0831d11-d14b-41aa-8a3d-5fe9b3e7aaf6}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {27ffea80-5c3d-4793-8b13-2624e52aa56c}, !- Handle
  res_nv_2_program,                       !- Name
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_2_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999998,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_2_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_2_tin_s>res_nv_2_sp_s), !- Program Line 12
  Set temp2 = (res_af_2_tin_s-res_nv_2_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_2_tin_s-res_af_2_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_2_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_2_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {8a81eba4-6de9-41ac-8718-cf94b1dca869}, !- Handle
  res_ds_2_win_s,                         !- Name
  living zone|unit 2,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {4adcf390-f08c-416f-85bf-c13afa3b62c3}, !- Handle
  res ds_2 ret air zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.63712904832,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b500ed8-a8dd-4d5b-afbf-2b856747a7e0}, !- Zone Air Inlet Port List
  {cc768593-b895-4cba-b247-1ffff433cebd}, !- Zone Air Exhaust Port List
  {89c3d8dd-a4f9-47b0-9624-0d009a5d415d}, !- Zone Air Node Name
  {f8ee160e-3c22-41d6-8e7a-71cf97229051}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d0efb1c-b2b0-4a84-b526-63bd814769ac}, !- Handle
  Node 197,                               !- Name
  {89c3d8dd-a4f9-47b0-9624-0d009a5d415d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89c3d8dd-a4f9-47b0-9624-0d009a5d415d}, !- Handle
  {cd7a6019-52ff-4d52-b98d-2fd37bf2063d}, !- Name
  {4adcf390-f08c-416f-85bf-c13afa3b62c3}, !- Source Object
  11,                                     !- Outlet Port
  {1d0efb1c-b2b0-4a84-b526-63bd814769ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b500ed8-a8dd-4d5b-afbf-2b856747a7e0}, !- Handle
  {cb8f8269-bc97-4383-b607-b89f4abd8eed}, !- Name
  {4adcf390-f08c-416f-85bf-c13afa3b62c3}; !- HVAC Component

OS:PortList,
  {cc768593-b895-4cba-b247-1ffff433cebd}, !- Handle
  {f842930b-b52f-41e7-a992-723b13c04eb0}, !- Name
  {4adcf390-f08c-416f-85bf-c13afa3b62c3}; !- HVAC Component

OS:PortList,
  {f8ee160e-3c22-41d6-8e7a-71cf97229051}, !- Handle
  {c980f9a2-17bf-4775-ab2d-2e164188404c}, !- Name
  {4adcf390-f08c-416f-85bf-c13afa3b62c3}; !- HVAC Component

OS:Sizing:Zone,
  {da6ee279-5a2d-44e4-9aff-72f5c4109298}, !- Handle
  {4adcf390-f08c-416f-85bf-c13afa3b62c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7054423-78b2-4002-8b7b-a46600fae546}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {4adcf390-f08c-416f-85bf-c13afa3b62c3}; !- Thermal Zone

OS:Space,
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Handle
  res ds_2 ret air space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4adcf390-f08c-416f-85bf-c13afa3b62c3}; !- Thermal Zone Name

OS:Surface,
  {0724d2ce-f2d1-4b1b-8608-6505f07a2681}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049259d2-5c02-4265-87a2-224c3a9aa756}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb7a349-b6f3-4ee2-99b1-46dbd5c21129}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce68748d-1aeb-4d2e-9bea-49a4435b3fdd}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a6edbb4-296c-4c1e-9e36-c4d1a3dd74c1}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6ae3d7-c4fa-4513-9778-735f6e27e7b5}, !- Handle
  Surface 134,                            !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {f47e1e63-bc1f-4b37-8f22-3e347d3b8a20}, !- Handle
  {049259d2-5c02-4265-87a2-224c3a9aa756}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0ff2b8a0-00cf-44c7-8bec-5853f8deaca7}, !- Handle
  {ce68748d-1aeb-4d2e-9bea-49a4435b3fdd}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f7f8d741-90bf-443d-8063-a003b50349a9}, !- Handle
  {9a6edbb4-296c-4c1e-9e36-c4d1a3dd74c1}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f99bdd61-fd9a-4164-982b-0c97c196ab2f}, !- Handle
  {4fb7a349-b6f3-4ee2-99b1-46dbd5c21129}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {a77dde75-ed5e-4b63-ad33-60d0ad05cd67}, !- Handle
  {3e6ae3d7-c4fa-4513-9778-735f6e27e7b5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {db920caa-b043-477f-87fb-b24889ba1e08}, !- Handle
  {0724d2ce-f2d1-4b1b-8608-6505f07a2681}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {5894fc72-10e5-4bc3-ae24-d1802ef5f286}, !- Handle
  Air Loop HVAC Return Plenum 4,          !- Name
  {4adcf390-f08c-416f-85bf-c13afa3b62c3}, !- ThermalZone
  {f711b4bb-aea8-4411-a6b2-4e035913c7c9}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {6a96534d-d35a-4c56-ab1b-a881962b73c1}; !- Inlet Node 1

OS:Node,
  {707a42ec-455a-49f9-a412-7c59035f1238}, !- Handle
  Node 200,                               !- Name
  {f711b4bb-aea8-4411-a6b2-4e035913c7c9}, !- Inlet Port
  {ce18955c-a743-41fc-88ed-2d3c18791be7}; !- Outlet Port

OS:Connection,
  {6a96534d-d35a-4c56-ab1b-a881962b73c1}, !- Handle
  {e52ec332-4d7d-4e47-836b-2880489530a1}, !- Name
  {08313a03-bd40-4cfb-8b39-1dd289405440}, !- Source Object
  3,                                      !- Outlet Port
  {5894fc72-10e5-4bc3-ae24-d1802ef5f286}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f711b4bb-aea8-4411-a6b2-4e035913c7c9}, !- Handle
  {5cd1c409-2912-4d00-9221-cdc3412c7d7c}, !- Name
  {5894fc72-10e5-4bc3-ae24-d1802ef5f286}, !- Source Object
  3,                                      !- Outlet Port
  {707a42ec-455a-49f9-a412-7c59035f1238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce18955c-a743-41fc-88ed-2d3c18791be7}, !- Handle
  {7bf65581-9074-4caf-b627-39bdc312aba2}, !- Name
  {707a42ec-455a-49f9-a412-7c59035f1238}, !- Source Object
  3,                                      !- Outlet Port
  {77acd4b7-b8a5-4e5a-8c58-26bf2bf58d18}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {fc0e064d-6dba-4df4-ac18-3dcad1a61edf}, !- Handle
  res ds_2 sup s lk to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d1cd97fe-3be3-4c7a-8510-9346070826fd}, !- Handle
  res ds_2 sup s lk to lv equip,          !- Name
  {fc0e064d-6dba-4df4-ac18-3dcad1a61edf}, !- Other Equipment Definition Name
  {452323d5-db04-4ddd-900f-0df076ace22e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1387f689-259f-4494-b4b9-309de049c93c}, !- Handle
  res_ds_2_sup_s_lk_to_lv_equip_act,      !- Name
  {d1cd97fe-3be3-4c7a-8510-9346070826fd}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {edaf8de0-8853-434e-90b8-b37118d7a887}, !- Handle
  res ds_2 sup lat lk to lv equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {664aa26a-df20-4e1b-b512-cba93f77a7c0}, !- Handle
  res ds_2 sup lat lk to lv equip,        !- Name
  {edaf8de0-8853-434e-90b8-b37118d7a887}, !- Other Equipment Definition Name
  {452323d5-db04-4ddd-900f-0df076ace22e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1759223a-9ef7-4884-83e2-bbdbccfbaaad}, !- Handle
  res_ds_2_sup_lat_lk_to_lv_equip_act,    !- Name
  {664aa26a-df20-4e1b-b512-cba93f77a7c0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {eb582f58-7ce1-4b5d-9958-1905e9b7cc0b}, !- Handle
  res ds_2 sup d cn to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {123aa061-ec8f-4816-87ec-8686f07aa87f}, !- Handle
  res ds_2 sup d cn to lv equip,          !- Name
  {eb582f58-7ce1-4b5d-9958-1905e9b7cc0b}, !- Other Equipment Definition Name
  {452323d5-db04-4ddd-900f-0df076ace22e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7d38edb1-f4bb-42af-8bfa-92fcc95eb341}, !- Handle
  res_ds_2_sup_d_cn_to_lv_equip_act,      !- Name
  {123aa061-ec8f-4816-87ec-8686f07aa87f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {c953175e-ff97-4d2f-892d-f7ea66aa5c37}, !- Handle
  res ds_2 sup d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {84d1dd34-5875-42ae-b73d-b2949c620dad}, !- Handle
  res ds_2 sup d cn to ah equip,          !- Name
  {c953175e-ff97-4d2f-892d-f7ea66aa5c37}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {582a4746-9bf4-4c35-a8e8-26054cfc7ec0}, !- Handle
  res_ds_2_sup_d_cn_to_ah_equip_act,      !- Name
  {84d1dd34-5875-42ae-b73d-b2949c620dad}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {11a1920d-294f-4ccb-9999-22195baee9f9}, !- Handle
  res ds_2 ret d cn to pl equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8cdd0f16-fd4d-4197-a539-98ced9c34c9b}, !- Handle
  res ds_2 ret d cn to pl equip,          !- Name
  {11a1920d-294f-4ccb-9999-22195baee9f9}, !- Other Equipment Definition Name
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {412c66aa-0e49-4ba0-b9db-02d44865f34f}, !- Handle
  res_ds_2_ret_d_cn_to_pl_equip_act,      !- Name
  {8cdd0f16-fd4d-4197-a539-98ced9c34c9b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9e8c6503-c4dd-43bb-a686-1956dba7ee53}, !- Handle
  res ds_2 ret d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b82d0fcf-bbe3-4b7f-9223-7c95975f7619}, !- Handle
  res ds_2 ret d cn to ah equip,          !- Name
  {9e8c6503-c4dd-43bb-a686-1956dba7ee53}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3297747e-6b5a-45ba-a7fe-eaca3a6e0c51}, !- Handle
  res_ds_2_ret_d_cn_to_ah_equip_act,      !- Name
  {b82d0fcf-bbe3-4b7f-9223-7c95975f7619}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {91918dd4-d848-4c75-a7e5-67236015178e}, !- Handle
  res ds_2 sup s lk to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b4334142-f375-44a1-933f-44498a95839c}, !- Handle
  res ds_2 sup s lk to ah equip,          !- Name
  {91918dd4-d848-4c75-a7e5-67236015178e}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f1527bef-8573-4391-8b74-5c9bff281b82}, !- Handle
  res_ds_2_sup_s_lk_to_ah_equip_act,      !- Name
  {b4334142-f375-44a1-933f-44498a95839c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {0dbd32a8-d925-42db-bb05-e695f0bab0a5}, !- Handle
  res ds_2 sup lat lk to ah equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {f96bae4d-b49f-4406-8442-1a63455ae767}, !- Handle
  res ds_2 sup lat lk to ah equip,        !- Name
  {0dbd32a8-d925-42db-bb05-e695f0bab0a5}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1d03df5f-5480-4780-a8f9-c7045f0377cf}, !- Handle
  res_ds_2_sup_lat_lk_to_ah_equip_act,    !- Name
  {f96bae4d-b49f-4406-8442-1a63455ae767}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d773ea7e-f211-4503-bcdc-8c875f4f4769}, !- Handle
  res ds_2 ret s lk equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
