  {aaa39a4a-2827-45a0-bdca-6f3c0f2ee5bb}, !- Handle
  res ds_2 ret s lk equip,                !- Name
  {d773ea7e-f211-4503-bcdc-8c875f4f4769}, !- Other Equipment Definition Name
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {156af2be-1808-42f4-b2e2-d5d727a53041}, !- Handle
  res_ds_2_ret_s_lk_equip_act,            !- Name
  {aaa39a4a-2827-45a0-bdca-6f3c0f2ee5bb}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {277630a0-fee4-46b5-bae3-5c787ed5bf4e}, !- Handle
  res ds_2 ret lat lk equip,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {849c234b-f1f3-462b-82d3-ca69d4d6c0ef}, !- Handle
  res ds_2 ret lat lk equip,              !- Name
  {277630a0-fee4-46b5-bae3-5c787ed5bf4e}, !- Other Equipment Definition Name
  {68831134-6d81-4dc8-a580-d40f02ba0b45}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c6148078-9d6b-4e89-bfca-015e47163c82}, !- Handle
  res_ds_2_ret_lat_lk_equip_act,          !- Name
  {849c234b-f1f3-462b-82d3-ca69d4d6c0ef}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {a48d36d0-5978-461c-8127-9ad6704304e5}, !- Handle
  res ds_2 ah to liv mix,                 !- Name
  {67c2306d-5e35-44bc-a8a7-e8f8fc8f976e}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {704a25b5-a919-48a1-891a-00e0294caa89}, !- Handle
  res_ds_2_ah_to_liv_mix_act,             !- Name
  {a48d36d0-5978-461c-8127-9ad6704304e5}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {03293d34-aa9a-4436-b15a-436f94de5da3}, !- Handle
  res ds_2 liv to ah mix,                 !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {67c2306d-5e35-44bc-a8a7-e8f8fc8f976e}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {a6da7523-c5cd-4aea-9f0b-b4853fe6b20d}, !- Handle
  res_ds_2_liv_to_ah_mix_act,             !- Name
  {03293d34-aa9a-4436-b15a-436f94de5da3}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {cd99c9d6-21a6-431a-8928-be79b3370e63}, !- Handle
  res_ds_2_ah_mfr_s,                      !- Name
  Node 145,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8bf643bf-0cec-4f00-a73f-9026f09d3a74}, !- Handle
  res_ds_2_fan_rtf_s,                     !- Name
  residential furnace gas and central ac|unit 2 supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed650991-52c7-4dc3-8e57-0753c5bd2ed4}, !- Handle
  res_ds_2_ah_vfr_s,                      !- Name
  Node 145,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {45d0e640-0469-46a2-b487-2d3c6d6b8376}, !- Handle
  res_ds_2_ah_tt_s,                       !- Name
  Node 145,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7b62f24b-4668-4bc5-afb3-5f9904d40416}, !- Handle
  res_ds_2_ra_t_s,                        !- Name
  Node 148,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2506c884-df34-4278-b913-c4d12200724c}, !- Handle
  res_ds_2_ah_wt_s,                       !- Name
  Node 145,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06cb0533-9370-4677-8845-4e483b0e2aed}, !- Handle
  res_ds_2_ra_w_s,                        !- Name
  Node 148,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c231a866-1518-4abf-b825-750c6e0e7c3b}, !- Handle
  res_ds_2_ah_t_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4c37ec31-030c-4186-b882-0db44a4bae5d}, !- Handle
  res_ds_2_ah_w_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {9d5ca09b-9a70-49a1-91c2-19a76b6b8d91}, !- Handle
  res_ds_2_ah_mfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {71328a44-c372-468e-8c77-384bc1b5c4b6}, !- Handle
  res_ds_2_fan_rtf;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {84d30978-a280-40e5-9bb6-a7d0cd0cbe7c}, !- Handle
  res_ds_2_ah_vfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {776e2bfb-56aa-4624-840b-5c750759c888}, !- Handle
  res_ds_2_ah_tt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ac22b612-d939-4e34-bba0-f27478173565}, !- Handle
  res_ds_2_ra_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {958968c3-e595-4231-bcb2-d33baba0fda0}, !- Handle
  res_ds_2_ah_wt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b9a2163e-6fa2-42df-a8a2-e08d5b850aad}, !- Handle
  res_ds_2_ra_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {def0a9ae-86fd-4907-a43a-0eb090552158}, !- Handle
  res_ds_2_ah_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fae5615a-67f2-4839-98eb-fc244847a41f}, !- Handle
  res_ds_2_ah_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {77e169e5-f17b-4733-8bc6-3b54e6457d4a}, !- Handle
  res_ds_2_sup_s_lk_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7d7945b7-cfdf-4197-85f1-a1b03333c69c}, !- Handle
  res_ds_2_sup_lat_lk_to_lv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c75e1197-7f72-435b-8b3e-60380097357e}, !- Handle
  res_ds_2_sup_d_cn_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8c4ba9f8-7878-4c5f-84d1-254672609cd6}, !- Handle
  res_ds_2_sup_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e142cf14-372a-48e8-bbb3-48be51b532af}, !- Handle
  res_ds_2_ret_d_cn_to_pl;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ecb27ca7-bf36-4bef-9dfe-7ab7bf6a699d}, !- Handle
  res_ds_2_ret_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {32362199-3558-4ba3-a596-999b76ad827e}, !- Handle
  res_ds_2_sup_s_lk_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4f2cdbb9-d02b-4625-93ec-beeee6d73f8a}, !- Handle
  res_ds_2_sup_lat_lk_to_ah;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ad7916f1-08b8-4d92-a949-e42b96d64d15}, !- Handle
  res_ds_2_ret_s_lk;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f1a8e12a-148a-484e-99b4-e90093b9ca17}, !- Handle
  res_ds_2_ret_lat_lk;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {288c934f-3d8d-4974-8f5a-8e6df5f40de6}, !- Handle
  res_ds_2_liv_to_ah;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {11bfc141-226b-4264-9d7b-8202ac2487d4}, !- Handle
  res_ds_2_ah_to_liv;                     !- Name

OS:EnergyManagementSystem:Subroutine,
  {59f7a466-741f-4c9e-981a-278e6454847b}, !- Handle
  res_ds_2_lk_subrout,                    !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_2_ah_vfr,   !- Program Line 4
  Set suplkfrate = f_sup * res_ds_2_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_2_ah_vfr, !- Program Line 6
  Set res_ds_2_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_2_liv_to_ah = 0,             !- Program Line 8
  Set res_ds_2_lk_sup_fan_equiv = 0,      !- Program Line 9
  Set res_ds_2_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_2_ah_mfr>0,                   !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_2_ah_tt res_ds_2_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_2_ah_t res_ds_2_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_2_ra_t res_ds_2_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_2_ah_wt res_ds_2_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_2_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_2_ra_w-res_ds_2_ah_wt), !- Program Line 17
  Set res_ds_2_sup_lat_lk_to_lv = f_sup*res_ds_2_ah_mfr*temp1, !- Program Line 18
  Set res_ds_2_sup_s_lk_to_lv = SALeakageQtot-res_ds_2_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_2_fan_rtf/(res_ds_2_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_2_ah_t,              !- Program Line 22
  Set tsup = temp4+((res_ds_2_ah_tt-res_ds_2_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_2_ah_tt,        !- Program Line 24
  Set res_ds_2_sup_d_cn_to_lv = res_ds_2_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_2_sup_d_cn_to_ah = 0-res_ds_2_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_2_fan_rtf/(res_ds_2_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_2_ah_t,              !- Program Line 29
  Set tret = temp6+((res_ds_2_ra_t-res_ds_2_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_2_ra_t,         !- Program Line 31
  Set res_ds_2_ret_d_cn_to_pl = res_ds_2_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_2_ret_d_cn_to_ah = 0-res_ds_2_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_2_ret_lat_lk = 0,            !- Program Line 34
  Set temp2 = (res_ds_2_ah_t-res_ds_2_ra_t), !- Program Line 35
  Set res_ds_2_ret_s_lk = f_ret*res_ds_2_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_2_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_2_ah_wt-res_ds_2_ah_w), !- Program Line 38
  Set res_ds_2_sup_lat_lk_to_ah = f_sup*res_ds_2_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_2_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_2_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_2_sup_lat_lk_to_lv = 0,      !- Program Line 42
  Set res_ds_2_sup_s_lk_to_lv = 0,        !- Program Line 43
  Set res_ds_2_sup_d_cn_to_lv = 0,        !- Program Line 44
  Set res_ds_2_sup_d_cn_to_ah = 0,        !- Program Line 45
  Set res_ds_2_ret_d_cn_to_pl = 0,        !- Program Line 46
  Set res_ds_2_ret_d_cn_to_ah = 0,        !- Program Line 47
  Set res_ds_2_ret_lat_lk = 0,            !- Program Line 48
  Set res_ds_2_ret_s_lk = 0,              !- Program Line 49
  Set res_ds_2_sup_lat_lk_to_ah = 0,      !- Program Line 50
  Set res_ds_2_sup_s_lk_to_ah = 0,        !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {97eb8b9f-d2c9-479a-a580-4fa7e20f3a14}, !- Handle
  res_ds_2_program,                       !- Name
  Set res_ds_2_ah_mfr = res_ds_2_ah_mfr_s, !- Program Line 1
  Set res_ds_2_fan_rtf = res_ds_2_fan_rtf_s, !- Program Line 2
  Set res_ds_2_ah_vfr = res_ds_2_ah_vfr_s, !- Program Line 3
  Set res_ds_2_ah_tt = res_ds_2_ah_tt_s,  !- Program Line 4
  Set res_ds_2_ah_wt = res_ds_2_ah_wt_s,  !- Program Line 5
  Set res_ds_2_ra_t = res_ds_2_ra_t_s,    !- Program Line 6
  Set res_ds_2_ra_w = res_ds_2_ra_w_s,    !- Program Line 7
  Set res_ds_2_ah_t = res_ds_2_ah_t_s,    !- Program Line 8
  Set res_ds_2_ah_w = res_ds_2_ah_w_s,    !- Program Line 9
  Run res_ds_2_lk_subrout,                !- Program Line 10
  Set res_ds_2_sup_s_lk_to_lv_equip_act = res_ds_2_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_2_sup_lat_lk_to_lv_equip_act = res_ds_2_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_2_sup_d_cn_to_lv_equip_act = res_ds_2_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_2_sup_d_cn_to_ah_equip_act = res_ds_2_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_2_sup_s_lk_to_ah_equip_act = res_ds_2_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_2_sup_lat_lk_to_ah_equip_act = res_ds_2_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_2_ret_s_lk_equip_act = res_ds_2_ret_s_lk, !- Program Line 17
  Set res_ds_2_ret_lat_lk_equip_act = res_ds_2_ret_lat_lk, !- Program Line 18
  Set res_ds_2_ret_d_cn_to_pl_equip_act = res_ds_2_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_2_ret_d_cn_to_ah_equip_act = res_ds_2_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_2_ah_to_liv_mix_act = res_ds_2_ah_to_liv, !- Program Line 21
  Set res_ds_2_liv_to_ah_mix_act = res_ds_2_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Handle
  res mv_2 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {90bb493c-fe8a-439f-8c57-4eb97a1febcd}, !- Default Day Schedule Name
  {4ee24098-ee89-4627-9bd1-283059c17594}, !- Summer Design Day Schedule Name
  {7cebd527-87c8-48b9-a311-83ee25a6dd23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90bb493c-fe8a-439f-8c57-4eb97a1febcd}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0350e1ee-a7ad-44fe-a7da-488904b15b5d}, !- Handle
  res mv_2 range exhaust schedule allday ruleset1, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2a4fbd0a-9c58-4529-ab93-32a0611c9dee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a4fbd0a-9c58-4529-ab93-32a0611c9dee}, !- Handle
  res mv_2 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff7c3835-6fc8-416a-87e0-a9cc0397a466}, !- Handle
  res mv_2 range exhaust schedule allday ruleset2, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {611e60f6-b38c-4c70-b92c-f23e1354fdf7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {611e60f6-b38c-4c70-b92c-f23e1354fdf7}, !- Handle
  res mv_2 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d03b2648-7572-4e3a-971d-1e44cfb0fd5c}, !- Handle
  res mv_2 range exhaust schedule allday ruleset3, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {58518167-9d3e-4ac4-ae9c-bce1688eb598}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58518167-9d3e-4ac4-ae9c-bce1688eb598}, !- Handle
  res mv_2 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a6b8c6e-5bed-4e1a-8204-ce6ada912c7d}, !- Handle
  res mv_2 range exhaust schedule allday ruleset4, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {079aed3d-a295-4e85-be26-765a0f5ac215}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {079aed3d-a295-4e85-be26-765a0f5ac215}, !- Handle
  res mv_2 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {087c9fbc-ef70-4924-a096-8bb40e74f5f5}, !- Handle
  res mv_2 range exhaust schedule allday ruleset5, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fc23b10d-2354-4ca1-bfcc-0f88cf04f140}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc23b10d-2354-4ca1-bfcc-0f88cf04f140}, !- Handle
  res mv_2 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b795ce2-0279-4761-836d-7d8e3826b0af}, !- Handle
  res mv_2 range exhaust schedule allday ruleset6, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {aa802f3e-9756-434b-9132-eaf9626e0fd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa802f3e-9756-434b-9132-eaf9626e0fd9}, !- Handle
  res mv_2 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4953e14f-ca19-491e-8cd4-702f500d32ea}, !- Handle
  res mv_2 range exhaust schedule allday ruleset7, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0c346c04-2396-43c4-9874-280381e0a095}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c346c04-2396-43c4-9874-280381e0a095}, !- Handle
  res mv_2 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8431606a-1318-4040-bd8c-e3f6e51b47d3}, !- Handle
  res mv_2 range exhaust schedule allday ruleset8, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5d0f5b3b-e7d1-41c2-b5aa-987016576596}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d0f5b3b-e7d1-41c2-b5aa-987016576596}, !- Handle
  res mv_2 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92966b2e-b159-4f63-ace0-54c9f608ffee}, !- Handle
  res mv_2 range exhaust schedule allday ruleset9, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {610b061a-be30-4526-b1ec-803041c040cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {610b061a-be30-4526-b1ec-803041c040cd}, !- Handle
  res mv_2 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9f86ed0-5ebe-4772-b657-2b9e32628adf}, !- Handle
  res mv_2 range exhaust schedule allday ruleset10, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ae400302-eab0-4670-a01f-19e0ef4a626b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae400302-eab0-4670-a01f-19e0ef4a626b}, !- Handle
  res mv_2 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {796732c5-bdc9-4cc9-ac5c-65997e2de1fb}, !- Handle
  res mv_2 range exhaust schedule allday ruleset11, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d31b3493-fc48-4bc0-a2cb-0baf317d422f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d31b3493-fc48-4bc0-a2cb-0baf317d422f}, !- Handle
  res mv_2 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dfe1ae7e-4bf0-4803-a9c0-bd8a0e8fd7a2}, !- Handle
  res mv_2 range exhaust schedule allday ruleset12, !- Name
  {05e91bf4-2779-4fc0-814d-d50dec4eb2a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {752f2de8-9288-4e05-beea-56f25e259f13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {752f2de8-9288-4e05-beea-56f25e259f13}, !- Handle
  res mv_2 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7cebd527-87c8-48b9-a311-83ee25a6dd23}, !- Handle
  res mv_2 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ee24098-ee89-4627-9bd1-283059c17594}, !- Handle
  res mv_2 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {33f5dcde-1ce5-4580-9a8a-d40e95219b69}, !- Handle
  res_infil_2_range_sch_s,                !- Name
  res mv_2 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Handle
  res mv_2 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {4bdec732-db23-418b-a92e-761568d268de}, !- Default Day Schedule Name
  {5911c331-2310-4416-a76f-27eb893acca0}, !- Summer Design Day Schedule Name
  {9507e37c-5374-4ff0-91ec-9a3ec7c15f91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4bdec732-db23-418b-a92e-761568d268de}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e373165-17cc-4894-914b-9a69c1e21884}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset1, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {0278eb0d-0dd0-4ef1-b288-b7d4523becf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0278eb0d-0dd0-4ef1-b288-b7d4523becf4}, !- Handle
  res mv_2 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5730431e-2ac2-4301-9a69-d023912e95ce}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset2, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1681f2d7-6a94-460a-a23e-686ea754f76d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1681f2d7-6a94-460a-a23e-686ea754f76d}, !- Handle
  res mv_2 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {85589619-5964-4d63-b2b1-e772e06c76af}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset3, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e11d10d7-5534-4ff8-92d6-e8a9bae153fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e11d10d7-5534-4ff8-92d6-e8a9bae153fd}, !- Handle
  res mv_2 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {19b16604-4def-4129-947b-ede64e38bec9}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset4, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {91085dc9-5467-4bbb-9f1f-27d8ffe945c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91085dc9-5467-4bbb-9f1f-27d8ffe945c2}, !- Handle
  res mv_2 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4b7ad4bd-8e34-4dab-ac4e-7b316efe9f6e}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset5, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {7d63c1aa-413d-47a7-b92b-dc5d3d681a51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7d63c1aa-413d-47a7-b92b-dc5d3d681a51}, !- Handle
  res mv_2 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {22208632-e243-418c-ae7e-477062a556a1}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset6, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8cfc6c96-7435-459e-b5f2-18750bd5a74e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8cfc6c96-7435-459e-b5f2-18750bd5a74e}, !- Handle
  res mv_2 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2f4fd42c-5488-4ede-a52e-043046578780}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset7, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {40ae489b-b99f-4f38-b355-3eebc5cfad60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40ae489b-b99f-4f38-b355-3eebc5cfad60}, !- Handle
  res mv_2 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e3ab45c9-0f3c-42db-9ec2-c160568a8568}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset8, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {165387eb-8825-4b12-8239-8038736770ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {165387eb-8825-4b12-8239-8038736770ae}, !- Handle
  res mv_2 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {99de37e1-65c8-483f-ac7b-52b899b40f06}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset9, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {072cebe2-2b15-4be4-815a-6f31d02f7f4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {072cebe2-2b15-4be4-815a-6f31d02f7f4c}, !- Handle
  res mv_2 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {840d5d3c-8b9c-4fc1-8530-7554d31bfa8b}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset10, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6ccc9e0-b8e8-4846-877f-99fb5f1896e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6ccc9e0-b8e8-4846-877f-99fb5f1896e2}, !- Handle
  res mv_2 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5ef3c883-509d-49e9-a573-7aaa5be2a15d}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset11, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4f981aac-a616-4f4f-9a0c-a0f04b3015ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f981aac-a616-4f4f-9a0c-a0f04b3015ff}, !- Handle
  res mv_2 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5d6d08ef-0031-4002-84db-f8f296256c2e}, !- Handle
  res mv_2 bath exhaust schedule allday ruleset12, !- Name
  {854b8752-c568-416a-9344-6e8c356f910b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0e452b9-b7f5-440b-931d-e55c18e5c735}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0e452b9-b7f5-440b-931d-e55c18e5c735}, !- Handle
  res mv_2 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9507e37c-5374-4ff0-91ec-9a3ec7c15f91}, !- Handle
  res mv_2 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5911c331-2310-4416-a76f-27eb893acca0}, !- Handle
  res mv_2 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1ebc3450-ab80-4727-93f4-025dfe5b4751}, !- Handle
  res_infil_2_bath_sch_s,                 !- Name
  res mv_2 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {31cc7428-9016-4820-a530-a58f87a4321a}, !- Handle
  res_infil_2_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {cf78dc81-d42b-43b0-878a-893cce915630}, !- Handle
  res infil_2 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ca36c47-22db-4577-ab8a-ce823da4ea66}, !- Handle
  res infil_2 house fan,                  !- Name
  {cf78dc81-d42b-43b0-878a-893cce915630}, !- Electric Equipment Definition Name
  {452323d5-db04-4ddd-900f-0df076ace22e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {661e0507-866e-498c-9570-2021fef531fe}, !- Handle
  res_infil_2_house_fan_act,              !- Name
  {1ca36c47-22db-4577-ab8a-ce823da4ea66}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {bdf5300a-5e35-4e3d-b9fe-abbb8ba53348}, !- Handle
  res infil_2 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7534e1ea-d0a2-411c-8b9d-3a98bf088574}, !- Handle
  res infil_2 range fan,                  !- Name
  {bdf5300a-5e35-4e3d-b9fe-abbb8ba53348}, !- Electric Equipment Definition Name
  {452323d5-db04-4ddd-900f-0df076ace22e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {408e85f1-adbc-46be-84f3-09258a6fc79c}, !- Handle
  res_infil_2_range_fan_act,              !- Name
  {7534e1ea-d0a2-411c-8b9d-3a98bf088574}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {066f2b4c-1007-49e1-8023-08a2a3941319}, !- Handle
  res infil_2 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4780a2a5-9d1a-48b4-ab47-0c9dd45cef59}, !- Handle
  res infil_2 bath fan,                   !- Name
  {066f2b4c-1007-49e1-8023-08a2a3941319}, !- Electric Equipment Definition Name
  {452323d5-db04-4ddd-900f-0df076ace22e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a9a18ad7-3b0e-49b5-ac13-bc39707b1440}, !- Handle
  res_infil_2_bath_fan_act,               !- Name
  {4780a2a5-9d1a-48b4-ab47-0c9dd45cef59}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {470bcfde-93f4-45d7-9f0e-39bec9a8fae4}, !- Handle
  res infil_2 flow,                       !- Name
  {452323d5-db04-4ddd-900f-0df076ace22e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {acce387f-7a63-41dc-b003-15287db21e20}, !- Handle
  res_infil_2_flow_act,                   !- Name
  {470bcfde-93f4-45d7-9f0e-39bec9a8fae4}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {d045015c-2dbe-4ef9-80fd-4a24e8de82a2}, !- Handle
  res_infil_2_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_2_tin_s-res_af_2_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_2_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_2_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_2_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_2_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_2_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_2_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_2_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_2_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_2_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_2_flow_act = (@Max res_infil_2_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {93de955d-2200-4cc5-8750-563ce59cd306}, !- Handle
  res af_2 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d045015c-2dbe-4ef9-80fd-4a24e8de82a2}, !- Program Name 1
  {27ffea80-5c3d-4793-8b13-2624e52aa56c}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {4cef731a-b0c8-407f-a720-ce66542832d3}, !- Handle
  res ds_2 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {97eb8b9f-d2c9-479a-a580-4fa7e20f3a14}; !- Program Name 1

OS:AdditionalProperties,
  {b65752b9-1def-4072-9507-8788c2e128df}, !- Handle
  {67c2306d-5e35-44bc-a8a7-e8f8fc8f976e}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398993,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346519;                     !- Feature Value 2

OS:Schedule:Ruleset,
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Handle
  res nv_4 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {f7fbc574-32a4-4425-9047-119f13bdf62a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7fbc574-32a4-4425-9047-119f13bdf62a}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da6093f4-339c-474a-a415-9971bcc8b968}, !- Handle
  res nv_4 temp schedule allday ruleset1, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {50592090-5ab2-48da-86b3-0c38088c97c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50592090-5ab2-48da-86b3-0c38088c97c3}, !- Handle
  res nv_4 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {cf189bc8-bda0-4b44-b698-a4cb4e7aa4ec}, !- Handle
  res nv_4 temp schedule allday ruleset2, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8c7c7351-44d4-4aef-abaf-e444c571b3fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8c7c7351-44d4-4aef-abaf-e444c571b3fd}, !- Handle
  res nv_4 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {f49038b1-9030-43d6-808e-4bb670c11bf5}, !- Handle
  res nv_4 temp schedule allday ruleset3, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e9ef8f64-c74c-4c63-814f-d0c8acaaf308}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9ef8f64-c74c-4c63-814f-d0c8acaaf308}, !- Handle
  res nv_4 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {8374d3bd-e172-44e9-9024-14e5be3bc6c1}, !- Handle
  res nv_4 temp schedule allday ruleset4, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {cad1bb1f-2685-44d1-bf16-3659e078928a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cad1bb1f-2685-44d1-bf16-3659e078928a}, !- Handle
  res nv_4 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {4c124853-18e4-4563-88ce-e1e6bb56990e}, !- Handle
  res nv_4 temp schedule allday ruleset5, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {b3abca85-02f2-4358-bc7d-05107be4584f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3abca85-02f2-4358-bc7d-05107be4584f}, !- Handle
  res nv_4 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2d52b2f2-fb4a-4470-b83b-2762bc67e301}, !- Handle
  res nv_4 temp schedule allday ruleset6, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1a66f388-0406-4571-be59-1da43208a071}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a66f388-0406-4571-be59-1da43208a071}, !- Handle
  res nv_4 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7db0059b-6536-408e-b3a5-10f106d3f5b1}, !- Handle
  res nv_4 temp schedule allday ruleset7, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b016714b-600b-4599-9fcd-eff59a0a0d1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b016714b-600b-4599-9fcd-eff59a0a0d1f}, !- Handle
  res nv_4 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {8886d6dd-c6d8-4346-a3a5-c2c784283751}, !- Handle
  res nv_4 temp schedule allday ruleset8, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {07224f87-6549-40d7-aea4-8e2b43ac3300}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07224f87-6549-40d7-aea4-8e2b43ac3300}, !- Handle
  res nv_4 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {3bacf541-5980-41fd-9a32-cd797b76ae03}, !- Handle
  res nv_4 temp schedule allday ruleset9, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0e7d170c-75f7-4cc9-9024-a475448d3106}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e7d170c-75f7-4cc9-9024-a475448d3106}, !- Handle
  res nv_4 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {f715dc0e-92c9-4233-b3b9-3e611e92af3b}, !- Handle
  res nv_4 temp schedule allday ruleset10, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7f6db49f-68c6-401f-92ec-55309efcac24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f6db49f-68c6-401f-92ec-55309efcac24}, !- Handle
  res nv_4 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {db68ab11-bead-4f3c-b23f-eb124e83d9c5}, !- Handle
  res nv_4 temp schedule allday ruleset11, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5dfd6995-1dac-492b-8932-85982295d08a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5dfd6995-1dac-492b-8932-85982295d08a}, !- Handle
  res nv_4 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {1b2631b2-587e-4e26-a35e-76a33607e883}, !- Handle
  res nv_4 temp schedule allday ruleset12, !- Name
  {e8783aa9-4945-4542-bc9c-861ba82b5f63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d6ca731-e90d-4535-8af9-4537675fbbd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d6ca731-e90d-4535-8af9-4537675fbbd0}, !- Handle
  res nv_4 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {15350de2-b54a-4c5e-8e9b-26a04a69ecd3}, !- Handle
  res_af_4_tin_s,                         !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4f43b49e-cb2d-467b-bf31-18d5d2d80f1a}, !- Handle
  res_af_4_tt_s,                          !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {47a21a57-b66f-4cbb-bb23-239ffe505798}, !- Handle
  res_ds_4_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {18af8d42-54dc-42d3-8521-3c4dd1833a09}, !- Handle
  res_ds_4_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Handle
  res nv_4 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {981001fa-fcec-4bdf-a372-8dc9d77a00bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {981001fa-fcec-4bdf-a372-8dc9d77a00bb}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89516c77-561a-4fbb-ae99-673a33bf5123}, !- Handle
  res nv_4 availability schedule allday ruleset1 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dfef53fb-86d3-4b6e-9a06-3b549e275d99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfef53fb-86d3-4b6e-9a06-3b549e275d99}, !- Handle
  res nv_4 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {db8c5195-519e-465d-b283-83336799337c}, !- Handle
  res nv_4 availability schedule allday ruleset2 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {212e35d2-dcd4-47db-88a1-4655a80a8e07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {212e35d2-dcd4-47db-88a1-4655a80a8e07}, !- Handle
  res nv_4 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b4dce6a8-7273-4256-8c88-b163ec060ced}, !- Handle
  res nv_4 availability schedule allday ruleset3 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {71c1d9f7-7cee-4350-b698-8f38d13fbf77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71c1d9f7-7cee-4350-b698-8f38d13fbf77}, !- Handle
  res nv_4 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d70be5de-8dc7-4e0d-98b7-19219d4a4ab7}, !- Handle
  res nv_4 availability schedule allday ruleset4 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {294d57cd-c65d-46a6-8e7c-9220edd687a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {294d57cd-c65d-46a6-8e7c-9220edd687a1}, !- Handle
  res nv_4 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {22fce6d7-bc42-4f8c-8d6b-8cfa8b7343c6}, !- Handle
  res nv_4 availability schedule allday ruleset5 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dcca8b8a-2d58-41b1-b90c-8ad541b25684}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dcca8b8a-2d58-41b1-b90c-8ad541b25684}, !- Handle
  res nv_4 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {34de5740-71d3-4848-a650-e7fcdc460267}, !- Handle
  res nv_4 availability schedule allday ruleset6 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dcee5b36-0642-4590-af53-7f3c02fb9216}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dcee5b36-0642-4590-af53-7f3c02fb9216}, !- Handle
  res nv_4 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5febde31-f1f4-4c0c-bfdf-c7c3c3a2f06e}, !- Handle
  res nv_4 availability schedule allday ruleset7 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e5624cbf-6089-4e7d-bd3e-b7f684a6f587}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5624cbf-6089-4e7d-bd3e-b7f684a6f587}, !- Handle
  res nv_4 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4fc139e3-78ab-4fe2-b02d-c35ff6a7f40d}, !- Handle
  res nv_4 availability schedule allday ruleset8 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {501348fb-605c-44e1-989f-08410df76937}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {501348fb-605c-44e1-989f-08410df76937}, !- Handle
  res nv_4 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c56050ea-1a1e-4fea-a34b-5422c3d9b16e}, !- Handle
  res nv_4 availability schedule allday ruleset9 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6ed9e763-0228-48f8-aea6-0f851df28fe6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6ed9e763-0228-48f8-aea6-0f851df28fe6}, !- Handle
  res nv_4 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dc37a366-4cb4-43ad-88d7-9d4416a1c0df}, !- Handle
  res nv_4 availability schedule allday ruleset10 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5f5bf1ca-58e5-45f3-99c0-734f37a1adc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f5bf1ca-58e5-45f3-99c0-734f37a1adc6}, !- Handle
  res nv_4 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {443478f9-1684-41af-8164-a82728d01d46}, !- Handle
  res nv_4 availability schedule allday ruleset11 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49f4ae73-0a5d-4ace-b1c5-753dcafccad7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49f4ae73-0a5d-4ace-b1c5-753dcafccad7}, !- Handle
  res nv_4 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {77a94a2e-ebd8-4e1f-9dd2-a9368dd72291}, !- Handle
  res nv_4 availability schedule allday ruleset12 on, !- Name
  {f0ebc57d-2778-4625-85cb-0f2ddfacb6d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {32cb4f28-df53-4148-b56b-cee9928b369f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {32cb4f28-df53-4148-b56b-cee9928b369f}, !- Handle
  res nv_4 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {3964015f-1d37-4141-9f14-a1aadd8ae45f}, !- Handle
  res_nv_4_nva_s,                         !- Name
  res nv_4 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dfc15cb0-9a78-4757-b74a-c97d65b8f33a}, !- Handle
  res_nv_4_sp_s,                          !- Name
  res nv_4 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {731c4eed-5b52-47da-a1b6-ba2c50711f03}, !- Handle
  res nv_4 flow,                          !- Name
  {ba571225-291e-4537-a988-c68b3574c89f}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {e123fe29-75cc-4e28-99c0-520a0896a8b7}, !- Handle
  res_nv_4_flow_act,                      !- Name
  {731c4eed-5b52-47da-a1b6-ba2c50711f03}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {51451a58-629c-4869-a49e-8a5ea4453afb}, !- Handle
  res_nv_4_program,                       !- Name
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_4_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999891,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_4_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_4_tin_s>res_nv_4_sp_s), !- Program Line 12
  Set temp2 = (res_af_4_tin_s-res_nv_4_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_4_tin_s-res_af_4_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_4_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_4_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {928fe61d-49ad-4012-bfb7-c0ec93a32130}, !- Handle
  res_ds_4_win_s,                         !- Name
  living zone|unit 4,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {c85868da-59eb-4bb3-b8f4-07c3d27d09fa}, !- Handle
  res ds_4 ret air zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.637129048319989,                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f2126be-ccaa-4b70-884f-dd2abc1b4dd8}, !- Zone Air Inlet Port List
  {e9cc83bf-f5b4-4777-b3eb-3c9f3ebbfe5e}, !- Zone Air Exhaust Port List
  {55acf734-a634-4f31-a3c2-ff343bd576be}, !- Zone Air Node Name
  {8805001f-26c1-4ed6-b831-608b9eb0a76d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09d4ad6b-86f6-406a-b940-9b3d750f3a2e}, !- Handle
  Node 199,                               !- Name
  {55acf734-a634-4f31-a3c2-ff343bd576be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55acf734-a634-4f31-a3c2-ff343bd576be}, !- Handle
  {440dc013-f874-4c7f-8686-5fa92fba9410}, !- Name
  {c85868da-59eb-4bb3-b8f4-07c3d27d09fa}, !- Source Object
  11,                                     !- Outlet Port
  {09d4ad6b-86f6-406a-b940-9b3d750f3a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f2126be-ccaa-4b70-884f-dd2abc1b4dd8}, !- Handle
  {511241a4-542d-4cc3-b621-eff25525350e}, !- Name
  {c85868da-59eb-4bb3-b8f4-07c3d27d09fa}; !- HVAC Component

OS:PortList,
  {e9cc83bf-f5b4-4777-b3eb-3c9f3ebbfe5e}, !- Handle
  {84459d0f-b774-498e-a26c-5d93aa4917c5}, !- Name
  {c85868da-59eb-4bb3-b8f4-07c3d27d09fa}; !- HVAC Component

OS:PortList,
  {8805001f-26c1-4ed6-b831-608b9eb0a76d}, !- Handle
  {dfc08170-a12a-41ed-8d47-360b0730b5a8}, !- Name
  {c85868da-59eb-4bb3-b8f4-07c3d27d09fa}; !- HVAC Component

OS:Sizing:Zone,
  {e4cc5216-b680-4782-bd28-bf448c16e14d}, !- Handle
  {c85868da-59eb-4bb3-b8f4-07c3d27d09fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d88149d-f2bc-4c94-bfbe-d3f7eb3b34c3}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {c85868da-59eb-4bb3-b8f4-07c3d27d09fa}; !- Thermal Zone

OS:Space,
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Handle
  res ds_4 ret air space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {c85868da-59eb-4bb3-b8f4-07c3d27d09fa}; !- Thermal Zone Name

OS:Surface,
  {cbb8b438-4f26-4bbd-b223-7ba91649ce0a}, !- Handle
  Surface 135,                            !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b20d12a-b3a9-46b9-81bd-1e08d600e14a}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a40ecbfc-b996-4fc0-9b17-6b14e52912c7}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47dd68a3-f58c-4221-8582-3f954ea22443}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6727bbb-af70-40ea-b0f8-ee84b60006c8}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c452233-5c35-433e-8968-01dc8403b02a}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {d91d4ac8-9706-4293-919e-4afa83ae4767}, !- Handle
  {47dd68a3-f58c-4221-8582-3f954ea22443}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {13c49904-7435-4c52-b597-c33368965804}, !- Handle
  {cbb8b438-4f26-4bbd-b223-7ba91649ce0a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b6bc6e35-1f2c-4856-a0d3-5d5fdb72e757}, !- Handle
  {f6727bbb-af70-40ea-b0f8-ee84b60006c8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {906b2cb3-6055-443d-9f71-8a26a1c47f07}, !- Handle
  {7c452233-5c35-433e-8968-01dc8403b02a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ffaf07ca-5b37-4ce7-9411-72f64762b317}, !- Handle
  {a40ecbfc-b996-4fc0-9b17-6b14e52912c7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4bfee73e-da5c-43d5-b32c-ded2c65ec50e}, !- Handle
  {2b20d12a-b3a9-46b9-81bd-1e08d600e14a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {3d0bbf1e-d35f-4da2-9162-2bf6f165325d}, !- Handle
  Air Loop HVAC Return Plenum 5,          !- Name
  {c85868da-59eb-4bb3-b8f4-07c3d27d09fa}, !- ThermalZone
  {5dc12d3c-640a-40ce-ac44-e3ebdf25f939}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {256885e5-cde0-4637-a3ee-a023bb58308e}; !- Inlet Node 1

OS:Node,
  {e49e68b7-cb4a-46d7-a87a-de9d5e70ae10}, !- Handle
  Node 202,                               !- Name
  {5dc12d3c-640a-40ce-ac44-e3ebdf25f939}, !- Inlet Port
  {f57cbe6d-0d56-4c55-b44b-ecc83a96110c}; !- Outlet Port

OS:Connection,
  {256885e5-cde0-4637-a3ee-a023bb58308e}, !- Handle
  {f414efa1-11dc-4dec-ab7e-92632760ffb2}, !- Name
  {a58b1c34-0ada-4a8f-8a5c-99b78a87349d}, !- Source Object
  3,                                      !- Outlet Port
  {3d0bbf1e-d35f-4da2-9162-2bf6f165325d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5dc12d3c-640a-40ce-ac44-e3ebdf25f939}, !- Handle
  {d2fac712-50bb-4e3e-8ab3-a85a28b8fd82}, !- Name
  {3d0bbf1e-d35f-4da2-9162-2bf6f165325d}, !- Source Object
  3,                                      !- Outlet Port
  {e49e68b7-cb4a-46d7-a87a-de9d5e70ae10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f57cbe6d-0d56-4c55-b44b-ecc83a96110c}, !- Handle
  {a48542e1-0d1a-4510-b60e-b71ff8215b3a}, !- Name
  {e49e68b7-cb4a-46d7-a87a-de9d5e70ae10}, !- Source Object
  3,                                      !- Outlet Port
  {28c082a4-6f2b-4a1a-b528-e929de3d287d}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {ee7c6e52-0011-4712-b72f-c4c6dc77b208}, !- Handle
  res ds_4 sup s lk to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {75d26a7d-124c-4ea8-ac7d-26a323e2d134}, !- Handle
  res ds_4 sup s lk to lv equip,          !- Name
  {ee7c6e52-0011-4712-b72f-c4c6dc77b208}, !- Other Equipment Definition Name
  {ba571225-291e-4537-a988-c68b3574c89f}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b551d8c5-b247-4ab9-bedb-61ea18eeb816}, !- Handle
  res_ds_4_sup_s_lk_to_lv_equip_act,      !- Name
  {75d26a7d-124c-4ea8-ac7d-26a323e2d134}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ba46dd41-ccb7-47c3-8139-0d7c180484cb}, !- Handle
  res ds_4 sup lat lk to lv equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3d913a67-7112-4c37-9c17-bad4ee0f128d}, !- Handle
  res ds_4 sup lat lk to lv equip,        !- Name
  {ba46dd41-ccb7-47c3-8139-0d7c180484cb}, !- Other Equipment Definition Name
  {ba571225-291e-4537-a988-c68b3574c89f}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {25c8201e-658d-4541-9273-99d06a58406d}, !- Handle
  res_ds_4_sup_lat_lk_to_lv_equip_act,    !- Name
  {3d913a67-7112-4c37-9c17-bad4ee0f128d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a343a489-a725-4e65-893c-d7c9ed3b3a10}, !- Handle
  res ds_4 sup d cn to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {39cac448-376a-4e63-b142-a13eafdd5f70}, !- Handle
  res ds_4 sup d cn to lv equip,          !- Name
  {a343a489-a725-4e65-893c-d7c9ed3b3a10}, !- Other Equipment Definition Name
  {ba571225-291e-4537-a988-c68b3574c89f}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5b8f14b5-cf05-4122-a0f7-faf7a2260af9}, !- Handle
  res_ds_4_sup_d_cn_to_lv_equip_act,      !- Name
  {39cac448-376a-4e63-b142-a13eafdd5f70}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {767527c0-22da-4a65-9df2-f911bf478465}, !- Handle
  res ds_4 sup d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6370af79-6fb8-476c-a900-7e56e0e60534}, !- Handle
  res ds_4 sup d cn to ah equip,          !- Name
  {767527c0-22da-4a65-9df2-f911bf478465}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {03ed9221-217c-4e5b-9cc2-fbb5c46e56d5}, !- Handle
  res_ds_4_sup_d_cn_to_ah_equip_act,      !- Name
  {6370af79-6fb8-476c-a900-7e56e0e60534}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9828d6e2-c3cf-4691-baa2-07a0382dc8b3}, !- Handle
  res ds_4 ret d cn to pl equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3decd988-250b-4443-a8d4-98214ef688a1}, !- Handle
  res ds_4 ret d cn to pl equip,          !- Name
  {9828d6e2-c3cf-4691-baa2-07a0382dc8b3}, !- Other Equipment Definition Name
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {22c87995-78b4-4b92-aa5f-226a2c46da97}, !- Handle
  res_ds_4_ret_d_cn_to_pl_equip_act,      !- Name
  {3decd988-250b-4443-a8d4-98214ef688a1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1b8d226a-dfc7-4369-92a1-19c8e4cf75f0}, !- Handle
  res ds_4 ret d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a96baae4-4cf8-430a-a22d-c9b0f0432de5}, !- Handle
  res ds_4 ret d cn to ah equip,          !- Name
  {1b8d226a-dfc7-4369-92a1-19c8e4cf75f0}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8334f0be-6ef1-4480-b34a-04968cc13929}, !- Handle
  res_ds_4_ret_d_cn_to_ah_equip_act,      !- Name
  {a96baae4-4cf8-430a-a22d-c9b0f0432de5}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6c949c8e-5093-4824-99ce-7ef81d982af1}, !- Handle
  res ds_4 sup s lk to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {adb65222-5b26-49e9-9a14-0407ac46f667}, !- Handle
  res ds_4 sup s lk to ah equip,          !- Name
  {6c949c8e-5093-4824-99ce-7ef81d982af1}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {a8caa7be-900e-4d0e-b31e-ad05ceccdeb2}, !- Handle
  res_ds_4_sup_s_lk_to_ah_equip_act,      !- Name
  {adb65222-5b26-49e9-9a14-0407ac46f667}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {417d654c-804c-4a51-8bdb-b1d5b3acca9e}, !- Handle
  res ds_4 sup lat lk to ah equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {17ffab11-22a3-471b-b222-3d629a3581a1}, !- Handle
  res ds_4 sup lat lk to ah equip,        !- Name
  {417d654c-804c-4a51-8bdb-b1d5b3acca9e}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b13abbae-cf0c-48d3-80bd-6bdaa92bffc8}, !- Handle
  res_ds_4_sup_lat_lk_to_ah_equip_act,    !- Name
  {17ffab11-22a3-471b-b222-3d629a3581a1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {4a73b3cf-4979-4d2b-bb38-514f1ed0b41b}, !- Handle
  res ds_4 ret s lk equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {759e235f-a77d-45e1-b479-0ed5a371fbb7}, !- Handle
  res ds_4 ret s lk equip,                !- Name
  {4a73b3cf-4979-4d2b-bb38-514f1ed0b41b}, !- Other Equipment Definition Name
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {d11450eb-bc88-4d22-99b6-5a21942ce1ad}, !- Handle
  res_ds_4_ret_s_lk_equip_act,            !- Name
  {759e235f-a77d-45e1-b479-0ed5a371fbb7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {80c3bc5c-20f8-4164-80eb-38114a5a9b04}, !- Handle
  res ds_4 ret lat lk equip,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {d3bf517a-9414-473e-bc88-d42af24178ce}, !- Handle
  res ds_4 ret lat lk equip,              !- Name
  {80c3bc5c-20f8-4164-80eb-38114a5a9b04}, !- Other Equipment Definition Name
  {48bd207e-7ba7-4845-be40-0a98a1704c01}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {757e3eef-a8dc-4729-8eac-a4d9899728bb}, !- Handle
  res_ds_4_ret_lat_lk_equip_act,          !- Name
  {d3bf517a-9414-473e-bc88-d42af24178ce}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {c7b6765a-dabd-485d-9f4b-7092d89d184f}, !- Handle
  res ds_4 ah to liv mix,                 !- Name
  {60c64246-b58e-47f1-9156-7617fb2ccda2}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {acba9bb0-d582-4e10-9b7d-3377df0224fc}, !- Handle
  res_ds_4_ah_to_liv_mix_act,             !- Name
  {c7b6765a-dabd-485d-9f4b-7092d89d184f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {a9232a73-1b5c-424c-9d22-57e470e12b01}, !- Handle
  res ds_4 liv to ah mix,                 !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {60c64246-b58e-47f1-9156-7617fb2ccda2}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {86e343fc-267d-4de6-bfdb-21f93f5169f6}, !- Handle
  res_ds_4_liv_to_ah_mix_act,             !- Name
  {a9232a73-1b5c-424c-9d22-57e470e12b01}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {53e374da-5dac-4523-8714-3af72e8e158f}, !- Handle
  res_ds_4_ah_mfr_s,                      !- Name
  Node 152,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {578f2247-b65b-416a-b680-da7a57b57574}, !- Handle
  res_ds_4_fan_rtf_s,                     !- Name
  residential furnace gas and central ac|unit 4 supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {74530482-cfe4-4d50-b69a-1b0538e35579}, !- Handle
  res_ds_4_ah_vfr_s,                      !- Name
  Node 152,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {610fb92b-769e-4ccc-9b0a-c2d2c7ad2512}, !- Handle
  res_ds_4_ah_tt_s,                       !- Name
  Node 152,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1b10fb44-d31c-412b-9b3b-7655d27b5d51}, !- Handle
  res_ds_4_ra_t_s,                        !- Name
  Node 155,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bb41bddb-74b9-47a4-9d91-9f1395bc8f14}, !- Handle
  res_ds_4_ah_wt_s,                       !- Name
  Node 152,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c134f28a-fb75-4ad7-8db6-c0c8adbeedcf}, !- Handle
  res_ds_4_ra_w_s,                        !- Name
  Node 155,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1e66f510-5750-4787-be7a-f1b58e49563d}, !- Handle
  res_ds_4_ah_t_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e2dd517d-907d-4e9d-b5f0-68e9b31ecd59}, !- Handle
  res_ds_4_ah_w_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {3991c376-20d0-40b2-ba2b-1975da5b917f}, !- Handle
  res_ds_4_ah_mfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9f148f4c-e267-4013-bb73-15491ed81211}, !- Handle
  res_ds_4_fan_rtf;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {782f8be2-fd2b-49fb-b373-53cb60b0673d}, !- Handle
  res_ds_4_ah_vfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9ad064de-adb8-41cb-8003-aaee5937c326}, !- Handle
  res_ds_4_ah_tt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3be544c5-bf0f-4e58-9990-bdaa56db6be7}, !- Handle
  res_ds_4_ra_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b9ef8722-a7d6-4207-9c90-369f19f3c5d6}, !- Handle
  res_ds_4_ah_wt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b4d3ce31-7ac5-4338-806d-e14cd5acf175}, !- Handle
  res_ds_4_ra_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {61b19201-d1a8-4dbb-bdef-4e001477ebc3}, !- Handle
  res_ds_4_ah_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3635db61-8f4d-4ca2-bb1e-849520cd87d4}, !- Handle
  res_ds_4_ah_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e11ade99-64af-4b0d-acd9-ae01d84057ca}, !- Handle
  res_ds_4_sup_s_lk_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {24988eb3-40ec-46c5-800e-491bcbe93abb}, !- Handle
  res_ds_4_sup_lat_lk_to_lv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a9267990-44f5-4b77-bb70-8721180bbd09}, !- Handle
  res_ds_4_sup_d_cn_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {06410bb3-511c-4f4e-9134-093706e2349e}, !- Handle
  res_ds_4_sup_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4de7a9ce-5256-4822-8643-652bce8fc658}, !- Handle
  res_ds_4_ret_d_cn_to_pl;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0495b744-d18c-4c23-b23a-9dbe65b309f0}, !- Handle
  res_ds_4_ret_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {90da42d5-00e4-41a6-9154-ed108b17e10f}, !- Handle
  res_ds_4_sup_s_lk_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {03c144a1-b64a-47c8-ab9c-fc12f1210703}, !- Handle
  res_ds_4_sup_lat_lk_to_ah;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fb8013f5-0deb-4c8e-8a12-00fbe5a52528}, !- Handle
  res_ds_4_ret_s_lk;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f63f8880-5a75-4730-8a6a-e360eb0bdba8}, !- Handle
  res_ds_4_ret_lat_lk;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e8847ba6-4f5f-47eb-b2a8-0597991d428a}, !- Handle
  res_ds_4_liv_to_ah;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4948952c-4f27-45ba-a1a0-05ff881f0d9c}, !- Handle
  res_ds_4_ah_to_liv;                     !- Name

OS:EnergyManagementSystem:Subroutine,
  {797e96f4-5fe2-45c0-a454-9b55a325327e}, !- Handle
  res_ds_4_lk_subrout,                    !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_4_ah_vfr,   !- Program Line 4
  Set suplkfrate = f_sup * res_ds_4_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_4_ah_vfr, !- Program Line 6
  Set res_ds_4_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_4_liv_to_ah = 0,             !- Program Line 8
  Set res_ds_4_lk_sup_fan_equiv = 0,      !- Program Line 9
  Set res_ds_4_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_4_ah_mfr>0,                   !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_4_ah_tt res_ds_4_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_4_ah_t res_ds_4_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_4_ra_t res_ds_4_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_4_ah_wt res_ds_4_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_4_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_4_ra_w-res_ds_4_ah_wt), !- Program Line 17
  Set res_ds_4_sup_lat_lk_to_lv = f_sup*res_ds_4_ah_mfr*temp1, !- Program Line 18
  Set res_ds_4_sup_s_lk_to_lv = SALeakageQtot-res_ds_4_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_4_fan_rtf/(res_ds_4_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_4_ah_t,              !- Program Line 22
  Set tsup = temp4+((res_ds_4_ah_tt-res_ds_4_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_4_ah_tt,        !- Program Line 24
  Set res_ds_4_sup_d_cn_to_lv = res_ds_4_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_4_sup_d_cn_to_ah = 0-res_ds_4_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_4_fan_rtf/(res_ds_4_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_4_ah_t,              !- Program Line 29
  Set tret = temp6+((res_ds_4_ra_t-res_ds_4_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_4_ra_t,         !- Program Line 31
  Set res_ds_4_ret_d_cn_to_pl = res_ds_4_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_4_ret_d_cn_to_ah = 0-res_ds_4_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_4_ret_lat_lk = 0,            !- Program Line 34
  Set temp2 = (res_ds_4_ah_t-res_ds_4_ra_t), !- Program Line 35
  Set res_ds_4_ret_s_lk = f_ret*res_ds_4_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_4_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_4_ah_wt-res_ds_4_ah_w), !- Program Line 38
  Set res_ds_4_sup_lat_lk_to_ah = f_sup*res_ds_4_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_4_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_4_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_4_sup_lat_lk_to_lv = 0,      !- Program Line 42
  Set res_ds_4_sup_s_lk_to_lv = 0,        !- Program Line 43
  Set res_ds_4_sup_d_cn_to_lv = 0,        !- Program Line 44
  Set res_ds_4_sup_d_cn_to_ah = 0,        !- Program Line 45
  Set res_ds_4_ret_d_cn_to_pl = 0,        !- Program Line 46
  Set res_ds_4_ret_d_cn_to_ah = 0,        !- Program Line 47
  Set res_ds_4_ret_lat_lk = 0,            !- Program Line 48
  Set res_ds_4_ret_s_lk = 0,              !- Program Line 49
  Set res_ds_4_sup_lat_lk_to_ah = 0,      !- Program Line 50
  Set res_ds_4_sup_s_lk_to_ah = 0,        !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {cc7ae68d-113b-4773-9ec1-77d0f5487e29}, !- Handle
  res_ds_4_program,                       !- Name
  Set res_ds_4_ah_mfr = res_ds_4_ah_mfr_s, !- Program Line 1
  Set res_ds_4_fan_rtf = res_ds_4_fan_rtf_s, !- Program Line 2
  Set res_ds_4_ah_vfr = res_ds_4_ah_vfr_s, !- Program Line 3
  Set res_ds_4_ah_tt = res_ds_4_ah_tt_s,  !- Program Line 4
  Set res_ds_4_ah_wt = res_ds_4_ah_wt_s,  !- Program Line 5
  Set res_ds_4_ra_t = res_ds_4_ra_t_s,    !- Program Line 6
  Set res_ds_4_ra_w = res_ds_4_ra_w_s,    !- Program Line 7
  Set res_ds_4_ah_t = res_ds_4_ah_t_s,    !- Program Line 8
  Set res_ds_4_ah_w = res_ds_4_ah_w_s,    !- Program Line 9
  Run res_ds_4_lk_subrout,                !- Program Line 10
  Set res_ds_4_sup_s_lk_to_lv_equip_act = res_ds_4_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_4_sup_lat_lk_to_lv_equip_act = res_ds_4_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_4_sup_d_cn_to_lv_equip_act = res_ds_4_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_4_sup_d_cn_to_ah_equip_act = res_ds_4_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_4_sup_s_lk_to_ah_equip_act = res_ds_4_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_4_sup_lat_lk_to_ah_equip_act = res_ds_4_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_4_ret_s_lk_equip_act = res_ds_4_ret_s_lk, !- Program Line 17
  Set res_ds_4_ret_lat_lk_equip_act = res_ds_4_ret_lat_lk, !- Program Line 18
  Set res_ds_4_ret_d_cn_to_pl_equip_act = res_ds_4_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_4_ret_d_cn_to_ah_equip_act = res_ds_4_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_4_ah_to_liv_mix_act = res_ds_4_ah_to_liv, !- Program Line 21
  Set res_ds_4_liv_to_ah_mix_act = res_ds_4_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Handle
  res mv_4 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {473740f8-699a-411c-a4fa-9869740d86a4}, !- Default Day Schedule Name
  {6bc9f95f-fedf-4d07-8187-5adbaea5f5c3}, !- Summer Design Day Schedule Name
  {3febcc9c-c90f-442c-8634-0e014aeeeb25}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {473740f8-699a-411c-a4fa-9869740d86a4}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f091c022-f20b-48e0-9697-d033b443ee15}, !- Handle
  res mv_4 range exhaust schedule allday ruleset1, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {03cafefe-cfea-48af-8bc1-745f1a046aa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03cafefe-cfea-48af-8bc1-745f1a046aa9}, !- Handle
  res mv_4 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c2edbd6-c315-4d28-930d-d8b1d8f2c9d0}, !- Handle
  res mv_4 range exhaust schedule allday ruleset2, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {af807c41-121a-461a-a42a-618eba879f3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {af807c41-121a-461a-a42a-618eba879f3f}, !- Handle
  res mv_4 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7c1ec869-fb67-407f-86bd-15aee04cbac4}, !- Handle
  res mv_4 range exhaust schedule allday ruleset3, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {29ad6e6d-7ac1-41eb-a5b8-d81ce4fcb23d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29ad6e6d-7ac1-41eb-a5b8-d81ce4fcb23d}, !- Handle
  res mv_4 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3559fb5e-74f0-48c8-b8d7-af3860032e4b}, !- Handle
  res mv_4 range exhaust schedule allday ruleset4, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {d58320fd-e48f-4c08-8624-90c8db731ac0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d58320fd-e48f-4c08-8624-90c8db731ac0}, !- Handle
  res mv_4 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c32cab6d-596d-4d0d-94cb-2eff50bff6f9}, !- Handle
  res mv_4 range exhaust schedule allday ruleset5, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {54f6bea2-2313-4b0a-86ad-1eee0aef6b61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54f6bea2-2313-4b0a-86ad-1eee0aef6b61}, !- Handle
  res mv_4 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab755cd8-42bb-49a8-8ef2-43aa616bc482}, !- Handle
  res mv_4 range exhaust schedule allday ruleset6, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {28b0c6ca-a8b3-47e7-9014-9ec5678992f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {28b0c6ca-a8b3-47e7-9014-9ec5678992f1}, !- Handle
  res mv_4 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ad972e63-1bde-4228-9408-66422c295679}, !- Handle
  res mv_4 range exhaust schedule allday ruleset7, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b6b42367-e795-4cbe-b360-84e54b045e0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6b42367-e795-4cbe-b360-84e54b045e0f}, !- Handle
  res mv_4 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0652e31-5f8e-4c09-97dd-d86eb204193d}, !- Handle
  res mv_4 range exhaust schedule allday ruleset8, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4eb994f8-0067-4be1-978f-430abcb44bdb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4eb994f8-0067-4be1-978f-430abcb44bdb}, !- Handle
  res mv_4 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {deeca7e4-6fb1-4313-b84c-7e8b52e02f95}, !- Handle
  res mv_4 range exhaust schedule allday ruleset9, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1556884f-277e-469c-86b8-6d8c98fbb5eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1556884f-277e-469c-86b8-6d8c98fbb5eb}, !- Handle
  res mv_4 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cff850e0-71f8-4ded-a781-31c84b4f733a}, !- Handle
  res mv_4 range exhaust schedule allday ruleset10, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0c19aa74-57e9-4d1e-ba91-39110e40ea90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c19aa74-57e9-4d1e-ba91-39110e40ea90}, !- Handle
  res mv_4 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {685fc9c8-c96c-40a3-a9d6-8414cf83f513}, !- Handle
  res mv_4 range exhaust schedule allday ruleset11, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e344eea-5f4d-460b-892d-8c14b41cce2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8e344eea-5f4d-460b-892d-8c14b41cce2b}, !- Handle
  res mv_4 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5278dac8-f6e7-4a84-b747-902f91aab586}, !- Handle
  res mv_4 range exhaust schedule allday ruleset12, !- Name
  {9ec52151-4b96-4cf4-a0e1-58c93680bf51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29398cbf-b4d7-49be-9e1a-158f31107256}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29398cbf-b4d7-49be-9e1a-158f31107256}, !- Handle
  res mv_4 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3febcc9c-c90f-442c-8634-0e014aeeeb25}, !- Handle
  res mv_4 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bc9f95f-fedf-4d07-8187-5adbaea5f5c3}, !- Handle
  res mv_4 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {c4168533-5a6f-498d-92c5-efb4b5094010}, !- Handle
  res_infil_4_range_sch_s,                !- Name
  res mv_4 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Handle
  res mv_4 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {d9f0fe7b-d0df-443f-a978-9c718d8c7f0a}, !- Default Day Schedule Name
  {9c0ed869-9822-4eb7-863d-dbefc49117fd}, !- Summer Design Day Schedule Name
  {5c445fac-bda1-4fca-94eb-8a13e8b1d30b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9f0fe7b-d0df-443f-a978-9c718d8c7f0a}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d5bd502-5304-4384-968e-bfefd3b87e77}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset1, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {5e0ecf51-8784-4c2f-960e-67546a5fb1aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e0ecf51-8784-4c2f-960e-67546a5fb1aa}, !- Handle
  res mv_4 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {eab7f490-13f9-45a0-a710-c3c45d91fd26}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset2, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {16cfab2d-155f-46c3-88af-ee8d3d0196cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {16cfab2d-155f-46c3-88af-ee8d3d0196cc}, !- Handle
  res mv_4 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {282a62ff-8dbc-4ca0-ab95-40f183d2404f}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset3, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {81d50e7c-25f5-433b-a6de-4a3a389f8857}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81d50e7c-25f5-433b-a6de-4a3a389f8857}, !- Handle
  res mv_4 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4cf6e011-6746-481f-b502-c0233d6f32af}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset4, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8c410c5f-9573-4a47-94d1-8a2ec60e7977}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c410c5f-9573-4a47-94d1-8a2ec60e7977}, !- Handle
  res mv_4 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1953ab36-f197-4e76-b543-deeea87b7234}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset5, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {746a0ada-ae68-40c4-b85d-ba725908963a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {746a0ada-ae68-40c4-b85d-ba725908963a}, !- Handle
  res mv_4 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e3ecd0a4-0562-477e-b895-fcaba3c4e12f}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset6, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8cfa68df-ce62-47b8-baf7-49cf0b878ea8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8cfa68df-ce62-47b8-baf7-49cf0b878ea8}, !- Handle
  res mv_4 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7bdf189b-2d6a-4b0d-b4ab-7ebbd99e8029}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset7, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e9747351-ffdd-4998-9049-742b51b5cc98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9747351-ffdd-4998-9049-742b51b5cc98}, !- Handle
  res mv_4 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {af37f3e0-e98e-488b-9fea-23be3f54c269}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset8, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e7206cae-51ef-4948-98b6-2ad1176fafc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7206cae-51ef-4948-98b6-2ad1176fafc3}, !- Handle
  res mv_4 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3e05be0a-0530-43ac-a724-f40a72003db3}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset9, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a1186c90-1e40-406d-b1d4-347d5c0dd919}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1186c90-1e40-406d-b1d4-347d5c0dd919}, !- Handle
  res mv_4 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {af590a7e-ff54-4e20-84d3-921e99a408b5}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset10, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {583b1912-0674-4d4c-95e9-8b8cfd393104}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {583b1912-0674-4d4c-95e9-8b8cfd393104}, !- Handle
  res mv_4 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {668d5f55-4406-4cf3-96b1-72fad3c01789}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset11, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5896cfd-fff4-4c73-a706-d19b561278dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e5896cfd-fff4-4c73-a706-d19b561278dd}, !- Handle
  res mv_4 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3717bc28-e21c-4e29-90d2-232459a286c7}, !- Handle
  res mv_4 bath exhaust schedule allday ruleset12, !- Name
  {ebbd1239-075e-4760-b766-fdacab1a3173}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63def1e7-adde-4ece-bbbe-79fe3d4ab4ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63def1e7-adde-4ece-bbbe-79fe3d4ab4ba}, !- Handle
  res mv_4 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5c445fac-bda1-4fca-94eb-8a13e8b1d30b}, !- Handle
  res mv_4 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c0ed869-9822-4eb7-863d-dbefc49117fd}, !- Handle
  res mv_4 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {59dc8583-cbb3-4fcd-a770-a2523309c41b}, !- Handle
  res_infil_4_bath_sch_s,                 !- Name
  res mv_4 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {060d0f64-0264-4c85-9c4d-dd367a2d3e96}, !- Handle
  res_infil_4_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {7c2b0dd4-8c71-4e4c-a615-18c1129b24d5}, !- Handle
  res infil_4 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {00c9db4c-72ee-418c-baae-b525c47a6b3c}, !- Handle
  res infil_4 house fan,                  !- Name
  {7c2b0dd4-8c71-4e4c-a615-18c1129b24d5}, !- Electric Equipment Definition Name
  {ba571225-291e-4537-a988-c68b3574c89f}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {802ebbbe-0cdc-4b34-9bcf-51ad500de51a}, !- Handle
  res_infil_4_house_fan_act,              !- Name
  {00c9db4c-72ee-418c-baae-b525c47a6b3c}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {65df3429-7090-4776-b5a0-9b5f0e70b232}, !- Handle
  res infil_4 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {79cbf965-bb53-4f28-a13a-d39d4db6ca96}, !- Handle
  res infil_4 range fan,                  !- Name
  {65df3429-7090-4776-b5a0-9b5f0e70b232}, !- Electric Equipment Definition Name
  {ba571225-291e-4537-a988-c68b3574c89f}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2628704d-d71a-4396-8645-b1617818cecf}, !- Handle
  res_infil_4_range_fan_act,              !- Name
  {79cbf965-bb53-4f28-a13a-d39d4db6ca96}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {626be763-448e-4fc8-9d90-d8397f5a0c51}, !- Handle
  res infil_4 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4aa58670-3624-48c5-95ae-ab379d992f6f}, !- Handle
  res infil_4 bath fan,                   !- Name
  {626be763-448e-4fc8-9d90-d8397f5a0c51}, !- Electric Equipment Definition Name
  {ba571225-291e-4537-a988-c68b3574c89f}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {833f70d1-3c9a-4fc1-b4f0-d50c696df122}, !- Handle
  res_infil_4_bath_fan_act,               !- Name
  {4aa58670-3624-48c5-95ae-ab379d992f6f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {2057307d-4c9a-40cf-9353-8e4c4ff87f7e}, !- Handle
  res infil_4 flow,                       !- Name
  {ba571225-291e-4537-a988-c68b3574c89f}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {2560fbe1-d75c-4776-ad63-3aba1d7315a0}, !- Handle
  res_infil_4_flow_act,                   !- Name
  {2057307d-4c9a-40cf-9353-8e4c4ff87f7e}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {323fb497-636b-4d9a-b66b-b341b5e69e5e}, !- Handle
  res_infil_4_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_4_tin_s-res_af_4_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_4_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_4_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_4_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_4_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_4_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_4_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_4_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_4_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_4_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_4_flow_act = (@Max res_infil_4_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {3acf2431-e4cb-4fb0-aec5-d8927d009b5d}, !- Handle
  res af_4 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {323fb497-636b-4d9a-b66b-b341b5e69e5e}, !- Program Name 1
  {51451a58-629c-4869-a49e-8a5ea4453afb}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {7093f55b-4cc1-43a3-bdae-485b9ec6be60}, !- Handle
  res ds_4 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {cc7ae68d-113b-4773-9ec1-77d0f5487e29}; !- Program Name 1

OS:AdditionalProperties,
  {ddc7402f-91e4-4495-9f6b-3e353a62e06b}, !- Handle
  {60c64246-b58e-47f1-9156-7617fb2ccda2}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398585,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970345965;                     !- Feature Value 2

OS:Schedule:Ruleset,
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Handle
  res nv_3 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {c38fb2cb-c02f-4c16-bedc-fe9a4d04031f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c38fb2cb-c02f-4c16-bedc-fe9a4d04031f}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {107f0adf-8d19-4135-8b98-377cb5bd62c6}, !- Handle
  res nv_3 temp schedule allday ruleset1, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b0c1bec3-9ed3-41b7-b514-78b7d7fe7c34}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0c1bec3-9ed3-41b7-b514-78b7d7fe7c34}, !- Handle
  res nv_3 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {9f91971c-987c-4617-93bd-c4f1b27a7239}, !- Handle
  res nv_3 temp schedule allday ruleset2, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {5ad0d5cb-ab51-4468-a605-d3053cfc6869}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {5ad0d5cb-ab51-4468-a605-d3053cfc6869}, !- Handle
  res nv_3 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {b38c0e28-0dbb-4507-bdcb-3a30e9f02d06}, !- Handle
  res nv_3 temp schedule allday ruleset3, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a10e40af-c722-4fab-a019-9a3a9c7afe24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a10e40af-c722-4fab-a019-9a3a9c7afe24}, !- Handle
  res nv_3 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {3b8d4591-4075-4154-9189-624b5834a71d}, !- Handle
  res nv_3 temp schedule allday ruleset4, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {51172954-b7ca-40ba-947f-150012ffcc2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {51172954-b7ca-40ba-947f-150012ffcc2a}, !- Handle
  res nv_3 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {ff41ced2-de9d-461d-a7b8-4e839e1d5c5a}, !- Handle
  res nv_3 temp schedule allday ruleset5, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {01f75ca9-d6bd-4a77-a2a8-44af341dfbfe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01f75ca9-d6bd-4a77-a2a8-44af341dfbfe}, !- Handle
  res nv_3 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {ef749135-d459-4d1c-83d3-a524c07aaa5d}, !- Handle
  res nv_3 temp schedule allday ruleset6, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {8a4eb9d2-35c6-4200-a1d2-b5d9b129d9e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8a4eb9d2-35c6-4200-a1d2-b5d9b129d9e0}, !- Handle
  res nv_3 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {35215e63-33c8-4214-81a7-1cb5b7778995}, !- Handle
  res nv_3 temp schedule allday ruleset7, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {51cc7fc5-f23e-4cf7-a736-722bd2debb8f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51cc7fc5-f23e-4cf7-a736-722bd2debb8f}, !- Handle
  res nv_3 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {37fd7386-70a1-4865-b696-e680929c67e6}, !- Handle
  res nv_3 temp schedule allday ruleset8, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {52b1b578-6c03-462c-9fb1-d22232469220}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52b1b578-6c03-462c-9fb1-d22232469220}, !- Handle
  res nv_3 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {dfa593d7-0f2e-4392-94cb-9e5c8e72f5da}, !- Handle
  res nv_3 temp schedule allday ruleset9, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0859ee0d-a28b-44f0-aa12-ace24796f784}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0859ee0d-a28b-44f0-aa12-ace24796f784}, !- Handle
  res nv_3 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {588f92af-79a4-46c5-81d4-5e5da822ada1}, !- Handle
  res nv_3 temp schedule allday ruleset10, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {494d8c20-df1d-44aa-af76-d10c3d5531ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {494d8c20-df1d-44aa-af76-d10c3d5531ea}, !- Handle
  res nv_3 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2b7177e3-b743-48c0-b7b6-f85071858a58}, !- Handle
  res nv_3 temp schedule allday ruleset11, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6941ad2b-ed30-49ad-ba23-8346c273f89b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6941ad2b-ed30-49ad-ba23-8346c273f89b}, !- Handle
  res nv_3 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {ab33c065-877e-421e-b8b8-aa4813572657}, !- Handle
  res nv_3 temp schedule allday ruleset12, !- Name
  {f0531a10-c46f-4f85-b1f1-da653d79d92d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0dc31d4-e581-4de4-adbd-0bf9ba542c48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0dc31d4-e581-4de4-adbd-0bf9ba542c48}, !- Handle
  res nv_3 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {9f080d3f-cab4-4ea4-a2f1-59d594158bbc}, !- Handle
  res_af_3_tin_s,                         !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5b1065cf-9fc7-4bb3-95db-6e85feccca08}, !- Handle
  res_af_3_tt_s,                          !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a384622f-39cc-4d52-9632-bf95a3374f1d}, !- Handle
  res_ds_3_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1bb9d34c-9412-4633-888b-d39212a4a8cc}, !- Handle
  res_ds_3_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Handle
  res nv_3 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {356a1d8b-54fe-4fe2-8fc8-8f13b3aeea85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {356a1d8b-54fe-4fe2-8fc8-8f13b3aeea85}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b12de7da-1f9a-4367-b3ab-f7dbe6a28c35}, !- Handle
  res nv_3 availability schedule allday ruleset1 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {52a5e213-b775-40e9-b59c-7be6158c8633}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52a5e213-b775-40e9-b59c-7be6158c8633}, !- Handle
  res nv_3 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {95afd037-bb8d-41e6-b980-de4610a91b4a}, !- Handle
  res nv_3 availability schedule allday ruleset2 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8275733f-07c2-4c69-97a9-1544f2644563}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8275733f-07c2-4c69-97a9-1544f2644563}, !- Handle
  res nv_3 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1bf58496-dd07-4753-b14e-1f928016ad0b}, !- Handle
  res nv_3 availability schedule allday ruleset3 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {6c15ff16-2244-4cc0-a0c6-5c9b6ffd904d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c15ff16-2244-4cc0-a0c6-5c9b6ffd904d}, !- Handle
  res nv_3 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5c8b0520-5dc9-4731-bbb2-931398b579e1}, !- Handle
  res nv_3 availability schedule allday ruleset4 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8cc609d6-84b7-4d05-b707-26b647fe3010}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8cc609d6-84b7-4d05-b707-26b647fe3010}, !- Handle
  res nv_3 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b6ea09e8-8feb-4fd9-a55c-54ea2014cdf1}, !- Handle
  res nv_3 availability schedule allday ruleset5 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {798599b3-5ffa-4c26-ab61-cc2444bed1f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {798599b3-5ffa-4c26-ab61-cc2444bed1f2}, !- Handle
  res nv_3 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5800d5c4-0bb0-4f90-892f-2fb89309e12f}, !- Handle
  res nv_3 availability schedule allday ruleset6 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ea21b01a-c074-4864-a002-460ca95ac077}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ea21b01a-c074-4864-a002-460ca95ac077}, !- Handle
  res nv_3 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {eb03eebd-9334-4545-b0bd-e546c7ccd3f3}, !- Handle
  res nv_3 availability schedule allday ruleset7 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {84967801-9226-4051-bae7-c3228c7bbf95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84967801-9226-4051-bae7-c3228c7bbf95}, !- Handle
  res nv_3 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b02b0e9f-dc64-461e-a749-66dd15decc09}, !- Handle
  res nv_3 availability schedule allday ruleset8 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2ffd2022-6ba0-4cd6-b19f-641a6724ecb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ffd2022-6ba0-4cd6-b19f-641a6724ecb2}, !- Handle
  res nv_3 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0d8e3aba-be4b-4684-a5e8-692f804364d4}, !- Handle
  res nv_3 availability schedule allday ruleset9 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5312afc0-ae7b-4a74-a135-c6431bfaec52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5312afc0-ae7b-4a74-a135-c6431bfaec52}, !- Handle
  res nv_3 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1a5d7afe-c655-4cfa-8785-9abd92d2e988}, !- Handle
  res nv_3 availability schedule allday ruleset10 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac205972-c001-407c-b419-68fe26ac9e9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac205972-c001-407c-b419-68fe26ac9e9c}, !- Handle
  res nv_3 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6d8ec785-0a0a-4a94-8128-955ee55c4343}, !- Handle
  res nv_3 availability schedule allday ruleset11 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e64d12a-9fa5-4f73-afda-87e01acc548b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1e64d12a-9fa5-4f73-afda-87e01acc548b}, !- Handle
  res nv_3 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {074c5078-41e1-4aba-a4f6-3bf703a1a35a}, !- Handle
  res nv_3 availability schedule allday ruleset12 on, !- Name
  {009b35b1-a7ee-4251-9567-614e9192eaf5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c0585f2-7e9c-4416-b0fc-60d0dc1554df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c0585f2-7e9c-4416-b0fc-60d0dc1554df}, !- Handle
  res nv_3 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {9e3a214a-bc8b-4423-a53b-cd432da1fd89}, !- Handle
  res_nv_3_nva_s,                         !- Name
  res nv_3 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {11299b13-e847-450e-9d0c-d189ec5aa9ec}, !- Handle
  res_nv_3_sp_s,                          !- Name
  res nv_3 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {df28e44a-6866-48f8-9916-17e1f0ab473a}, !- Handle
  res nv_3 flow,                          !- Name
  {2d6b4e10-1623-4c68-9f6d-4157227291a0}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {052f8f2e-4ffe-452f-8d89-65108215a5cc}, !- Handle
  res_nv_3_flow_act,                      !- Name
  {df28e44a-6866-48f8-9916-17e1f0ab473a}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {889aa90c-3fda-4665-ac34-0342411d0ca7}, !- Handle
  res_nv_3_program,                       !- Name
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_3_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632576000032,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_3_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_3_tin_s>res_nv_3_sp_s), !- Program Line 12
  Set temp2 = (res_af_3_tin_s-res_nv_3_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_3_tin_s-res_af_3_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_3_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_3_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {1451c565-735d-4b2d-b88b-ac20d97a507a}, !- Handle
  res_ds_3_win_s,                         !- Name
  living zone|unit 3,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {789495c0-df99-49bd-a647-074af48c2163}, !- Handle
  res ds_3 ret air zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.637129048320003,                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e37773c-2756-4e8f-91fa-92c6a8b21753}, !- Zone Air Inlet Port List
  {ac873d8f-6202-4b02-ac45-8eb66a9f77cc}, !- Zone Air Exhaust Port List
  {a4145c3d-3fd8-483d-bb22-27cf7997d833}, !- Zone Air Node Name
  {d6afc19e-c564-4cff-a28e-2332727fc702}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ac68b0f-9a2b-4393-9be0-450aee3f4c67}, !- Handle
  Node 201,                               !- Name
  {a4145c3d-3fd8-483d-bb22-27cf7997d833}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4145c3d-3fd8-483d-bb22-27cf7997d833}, !- Handle
  {c410baf9-cdfb-4302-8f7c-67666f97f67d}, !- Name
  {789495c0-df99-49bd-a647-074af48c2163}, !- Source Object
  11,                                     !- Outlet Port
  {6ac68b0f-9a2b-4393-9be0-450aee3f4c67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e37773c-2756-4e8f-91fa-92c6a8b21753}, !- Handle
  {ca46bfb3-55b9-4507-b49d-3f48042fee91}, !- Name
  {789495c0-df99-49bd-a647-074af48c2163}; !- HVAC Component

OS:PortList,
  {ac873d8f-6202-4b02-ac45-8eb66a9f77cc}, !- Handle
  {5d2912a1-920e-44d7-a822-cc6268c4c6c9}, !- Name
  {789495c0-df99-49bd-a647-074af48c2163}; !- HVAC Component

OS:PortList,
  {d6afc19e-c564-4cff-a28e-2332727fc702}, !- Handle
  {48596e06-3ed5-4151-84d1-231dff5ae8cd}, !- Name
  {789495c0-df99-49bd-a647-074af48c2163}; !- HVAC Component

OS:Sizing:Zone,
  {fbbb3729-3b48-437a-abd0-043c7cc86d61}, !- Handle
  {789495c0-df99-49bd-a647-074af48c2163}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff32864d-99b9-4084-8b44-fd0971e37b49}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {789495c0-df99-49bd-a647-074af48c2163}; !- Thermal Zone

OS:Space,
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Handle
  res ds_3 ret air space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {789495c0-df99-49bd-a647-074af48c2163}; !- Thermal Zone Name

OS:Surface,
  {db0aa089-dcdc-46f4-8e69-a342e7abaee0}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d028d3c-3ddf-4041-862d-8d86e99a9aaa}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b503ddb5-1157-444e-8143-6100fe4f75c3}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3d1d4b-437d-4c43-a063-c20d48771848}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c49abd-20e1-45e9-89da-3cf97e1e6483}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5bbe85-259f-4591-8c1a-80f455ac55f5}, !- Handle
  Surface 170,                            !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {203e9dde-283d-414b-977c-68c0a7b7f9df}, !- Handle
  {59c49abd-20e1-45e9-89da-3cf97e1e6483}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d9f2cfe4-64d9-4e97-8d24-f55ead1670ba}, !- Handle
  {b503ddb5-1157-444e-8143-6100fe4f75c3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e3b6c490-b3b1-428a-84de-9779e102ecfa}, !- Handle
  {1f3d1d4b-437d-4c43-a063-c20d48771848}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {3f2d4575-2301-4262-85d8-41a86da2a9de}, !- Handle
  {6a5bbe85-259f-4591-8c1a-80f455ac55f5}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e577d011-82ef-407a-bc23-a51b968acc57}, !- Handle
  {db0aa089-dcdc-46f4-8e69-a342e7abaee0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {d6f0e15d-893b-4842-b796-e0d968a12fe0}, !- Handle
  {2d028d3c-3ddf-4041-862d-8d86e99a9aaa}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {cf85e74f-68f7-49cf-966b-4110a130cb35}, !- Handle
  Air Loop HVAC Return Plenum 6,          !- Name
  {789495c0-df99-49bd-a647-074af48c2163}, !- ThermalZone
  {f2eed3db-3059-4ec0-adcc-a7b91fa4b783}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {2596a294-ea2b-4b93-a7d8-5f0a39519691}; !- Inlet Node 1

OS:Node,
  {30c80434-85ec-4897-9b0d-66c1f7823bb6}, !- Handle
  Node 204,                               !- Name
  {f2eed3db-3059-4ec0-adcc-a7b91fa4b783}, !- Inlet Port
  {c7cbbfd7-4b7b-4d4b-a73a-d58f1959b3f4}; !- Outlet Port

OS:Connection,
  {2596a294-ea2b-4b93-a7d8-5f0a39519691}, !- Handle
  {002666fe-89f1-42e5-a35b-dde4e8c5a5d2}, !- Name
  {52ea36d1-bd6c-4276-8669-036eea7251ef}, !- Source Object
  3,                                      !- Outlet Port
  {cf85e74f-68f7-49cf-966b-4110a130cb35}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2eed3db-3059-4ec0-adcc-a7b91fa4b783}, !- Handle
  {f6321b80-dd50-4b44-8f4a-909d5591339e}, !- Name
  {cf85e74f-68f7-49cf-966b-4110a130cb35}, !- Source Object
  3,                                      !- Outlet Port
  {30c80434-85ec-4897-9b0d-66c1f7823bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7cbbfd7-4b7b-4d4b-a73a-d58f1959b3f4}, !- Handle
  {37db2d00-a42e-4b69-82f9-d86f22857ce6}, !- Name
  {30c80434-85ec-4897-9b0d-66c1f7823bb6}, !- Source Object
  3,                                      !- Outlet Port
  {bee0d2c0-19f8-4ba6-a84e-c1b20843087e}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {beb1c8c0-0cf5-4e00-97ee-991e675d1181}, !- Handle
  res ds_3 sup s lk to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9f673322-3f80-42b0-9ab1-0960709810f2}, !- Handle
  res ds_3 sup s lk to lv equip,          !- Name
  {beb1c8c0-0cf5-4e00-97ee-991e675d1181}, !- Other Equipment Definition Name
  {2d6b4e10-1623-4c68-9f6d-4157227291a0}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3e938ccd-16db-4632-90ab-f80ba7945c60}, !- Handle
  res_ds_3_sup_s_lk_to_lv_equip_act,      !- Name
  {9f673322-3f80-42b0-9ab1-0960709810f2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {83621081-0b5b-4053-8e37-a219f7dd92e3}, !- Handle
  res ds_3 sup lat lk to lv equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7bc8e71b-af22-4cb2-9129-c23990839f59}, !- Handle
  res ds_3 sup lat lk to lv equip,        !- Name
  {83621081-0b5b-4053-8e37-a219f7dd92e3}, !- Other Equipment Definition Name
  {2d6b4e10-1623-4c68-9f6d-4157227291a0}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {210f7a22-ea4b-4ab1-9ff8-f31fd190c832}, !- Handle
  res_ds_3_sup_lat_lk_to_lv_equip_act,    !- Name
  {7bc8e71b-af22-4cb2-9129-c23990839f59}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b8d228c8-a7cd-403b-8441-3d2931905d08}, !- Handle
  res ds_3 sup d cn to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c84fc1f5-8557-49f9-a1e5-471ecaebfdae}, !- Handle
  res ds_3 sup d cn to lv equip,          !- Name
  {b8d228c8-a7cd-403b-8441-3d2931905d08}, !- Other Equipment Definition Name
  {2d6b4e10-1623-4c68-9f6d-4157227291a0}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ac99fd68-6bb6-49be-8383-dc34e24f3216}, !- Handle
  res_ds_3_sup_d_cn_to_lv_equip_act,      !- Name
  {c84fc1f5-8557-49f9-a1e5-471ecaebfdae}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {bba66bb3-f33e-4bb0-848b-51cebad28c3f}, !- Handle
  res ds_3 sup d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5b204d1c-c893-4126-9032-57a4f0757c66}, !- Handle
  res ds_3 sup d cn to ah equip,          !- Name
  {bba66bb3-f33e-4bb0-848b-51cebad28c3f}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fb33e9d4-f65a-48e2-a15e-6377f426c467}, !- Handle
  res_ds_3_sup_d_cn_to_ah_equip_act,      !- Name
  {5b204d1c-c893-4126-9032-57a4f0757c66}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {864bda0f-b445-441d-baed-112aee873fdb}, !- Handle
  res ds_3 ret d cn to pl equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e27a95e3-e3c1-46bf-bd54-a1a8258f9309}, !- Handle
  res ds_3 ret d cn to pl equip,          !- Name
  {864bda0f-b445-441d-baed-112aee873fdb}, !- Other Equipment Definition Name
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6da537f9-67a7-497a-a583-0cc3d16289f7}, !- Handle
  res_ds_3_ret_d_cn_to_pl_equip_act,      !- Name
  {e27a95e3-e3c1-46bf-bd54-a1a8258f9309}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {772475b5-5dab-4192-a740-68a9410cdf2a}, !- Handle
  res ds_3 ret d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1b105a30-a7ad-4f13-8ae8-d686578db5aa}, !- Handle
  res ds_3 ret d cn to ah equip,          !- Name
  {772475b5-5dab-4192-a740-68a9410cdf2a}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5b811cf1-c323-42ad-8b8c-dcc3448b05dd}, !- Handle
  res_ds_3_ret_d_cn_to_ah_equip_act,      !- Name
  {1b105a30-a7ad-4f13-8ae8-d686578db5aa}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {fd56e7b3-81d0-45c1-ab70-28ce6acc2fc7}, !- Handle
  res ds_3 sup s lk to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {39df2880-5476-4d60-9cb1-3f36793e5c43}, !- Handle
  res ds_3 sup s lk to ah equip,          !- Name
  {fd56e7b3-81d0-45c1-ab70-28ce6acc2fc7}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {bbb4bcf0-0431-4704-bc83-4fd4f9e35afb}, !- Handle
  res_ds_3_sup_s_lk_to_ah_equip_act,      !- Name
  {39df2880-5476-4d60-9cb1-3f36793e5c43}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {189aa8ad-5a6d-434f-9dfc-11271a8d7bdd}, !- Handle
  res ds_3 sup lat lk to ah equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {57be508c-5305-4123-a4cb-ae3f3388598b}, !- Handle
  res ds_3 sup lat lk to ah equip,        !- Name
  {189aa8ad-5a6d-434f-9dfc-11271a8d7bdd}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ba13d88e-76a8-438f-b001-27248c0f125f}, !- Handle
  res_ds_3_sup_lat_lk_to_ah_equip_act,    !- Name
  {57be508c-5305-4123-a4cb-ae3f3388598b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8e680cda-37c6-412e-bd60-ba5aa8f70a94}, !- Handle
  res ds_3 ret s lk equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {440514cf-6bbc-4c87-91b3-68356e9e66d2}, !- Handle
  res ds_3 ret s lk equip,                !- Name
  {8e680cda-37c6-412e-bd60-ba5aa8f70a94}, !- Other Equipment Definition Name
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c8d1e99a-c089-4610-8846-10a9457313d4}, !- Handle
  res_ds_3_ret_s_lk_equip_act,            !- Name
  {440514cf-6bbc-4c87-91b3-68356e9e66d2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {9c8ca41d-45db-4adb-b864-ed6c44a8ab48}, !- Handle
  res ds_3 ret lat lk equip,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9ceef859-72e9-4204-a31f-2a00d475bb56}, !- Handle
  res ds_3 ret lat lk equip,              !- Name
  {9c8ca41d-45db-4adb-b864-ed6c44a8ab48}, !- Other Equipment Definition Name
  {fba9d914-9c1c-4c2d-b704-9e3cf6a5ec90}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {dc2cdf2e-36cd-4f9f-b391-b4fcfa1f2acb}, !- Handle
  res_ds_3_ret_lat_lk_equip_act,          !- Name
  {9ceef859-72e9-4204-a31f-2a00d475bb56}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {ed9f9673-2bbe-4246-992d-c5160a4f5a21}, !- Handle
  res ds_3 ah to liv mix,                 !- Name
  {3c9fdb76-3c91-4230-adc8-8d639cf35b65}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {6c70da5b-45d2-4807-97c0-c626943ff80a}, !- Handle
  res_ds_3_ah_to_liv_mix_act,             !- Name
  {ed9f9673-2bbe-4246-992d-c5160a4f5a21}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {4dca6340-156e-403e-836c-c529d6c2b6da}, !- Handle
  res ds_3 liv to ah mix,                 !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {3c9fdb76-3c91-4230-adc8-8d639cf35b65}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {26720968-f4f1-4ce8-a8f9-a091600333df}, !- Handle
  res_ds_3_liv_to_ah_mix_act,             !- Name
  {4dca6340-156e-403e-836c-c529d6c2b6da}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {2c0d141e-6b91-465d-a7c3-317fce92f58b}, !- Handle
  res_ds_3_ah_mfr_s,                      !- Name
  Node 159,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {afb44cb8-9125-401a-bb06-48db42fb1a13}, !- Handle
  res_ds_3_fan_rtf_s,                     !- Name
  residential furnace gas and central ac|unit 3 supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {beb62a13-a221-48ee-8de3-5f0489b16189}, !- Handle
  res_ds_3_ah_vfr_s,                      !- Name
  Node 159,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {54b3329d-5c9c-4256-a936-bb307c2c01d2}, !- Handle
  res_ds_3_ah_tt_s,                       !- Name
  Node 159,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a71f648d-1ce7-4493-adbf-4677849d09a1}, !- Handle
  res_ds_3_ra_t_s,                        !- Name
  Node 162,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0451ff87-4278-4d05-a212-481900457425}, !- Handle
  res_ds_3_ah_wt_s,                       !- Name
  Node 159,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4ad15855-d4ff-4c84-a785-91005648be37}, !- Handle
  res_ds_3_ra_w_s,                        !- Name
  Node 162,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c6b049b5-77b5-46e4-bd72-0e9b8055635d}, !- Handle
  res_ds_3_ah_t_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d97aa7be-446a-469b-a279-fe319fd4f72d}, !- Handle
  res_ds_3_ah_w_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {0120f228-f25f-47d0-b909-7e4e281ac035}, !- Handle
  res_ds_3_ah_mfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {baf84783-f505-42da-b047-52cbe6186301}, !- Handle
  res_ds_3_fan_rtf;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0b1fe139-ed1c-4609-b510-abfacbd23505}, !- Handle
  res_ds_3_ah_vfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f94e1072-d235-4315-a0b0-2398edfee182}, !- Handle
  res_ds_3_ah_tt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c841dda8-473c-4fec-a9b8-81869d965686}, !- Handle
  res_ds_3_ra_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f68d5eb3-1830-4fd4-91de-16c9a4b15c2c}, !- Handle
  res_ds_3_ah_wt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {53844ede-78dd-446f-bdcb-97f723ca72b3}, !- Handle
  res_ds_3_ra_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fc60e7a6-7c2c-4e94-87f7-f25789987fe8}, !- Handle
  res_ds_3_ah_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fdb275e4-a190-4f94-b0c2-29197a546ac2}, !- Handle
  res_ds_3_ah_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0e58c04f-540f-4e97-9feb-154ca00176a8}, !- Handle
  res_ds_3_sup_s_lk_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8243568b-a0f2-45c0-af63-0ad6a3b79ec2}, !- Handle
  res_ds_3_sup_lat_lk_to_lv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {da0e0eff-eaec-4548-92a0-29d7982af86c}, !- Handle
  res_ds_3_sup_d_cn_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4db2a3b1-c096-4217-8b3b-71c22f55a70d}, !- Handle
  res_ds_3_sup_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8427c0b9-8b44-4871-8093-a61cf8ba2188}, !- Handle
  res_ds_3_ret_d_cn_to_pl;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1135e869-5751-4fb6-b773-e3c372b57ec8}, !- Handle
  res_ds_3_ret_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0fbe53da-a3d0-4002-880e-45a7d24af13b}, !- Handle
  res_ds_3_sup_s_lk_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0e9d8dbe-fe84-41fd-975b-d5a47495fbf8}, !- Handle
  res_ds_3_sup_lat_lk_to_ah;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {76e4741e-fcb8-4fec-9af0-7d0be7f8f1c3}, !- Handle
  res_ds_3_ret_s_lk;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {21199be5-434b-4af9-8a90-108f0c18020a}, !- Handle
  res_ds_3_ret_lat_lk;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {69923964-1bea-402b-aadd-e1e0eceba40a}, !- Handle
  res_ds_3_liv_to_ah;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5c3ecd29-7beb-4589-81a6-0c9ff8b46ed8}, !- Handle
  res_ds_3_ah_to_liv;                     !- Name

OS:EnergyManagementSystem:Subroutine,
  {4613d093-b434-4b4e-a9c8-c4ed69bc7e49}, !- Handle
  res_ds_3_lk_subrout,                    !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_3_ah_vfr,   !- Program Line 4
  Set suplkfrate = f_sup * res_ds_3_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_3_ah_vfr, !- Program Line 6
  Set res_ds_3_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_3_liv_to_ah = 0,             !- Program Line 8
  Set res_ds_3_lk_sup_fan_equiv = 0,      !- Program Line 9
  Set res_ds_3_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_3_ah_mfr>0,                   !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_3_ah_tt res_ds_3_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_3_ah_t res_ds_3_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_3_ra_t res_ds_3_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_3_ah_wt res_ds_3_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_3_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_3_ra_w-res_ds_3_ah_wt), !- Program Line 17
  Set res_ds_3_sup_lat_lk_to_lv = f_sup*res_ds_3_ah_mfr*temp1, !- Program Line 18
  Set res_ds_3_sup_s_lk_to_lv = SALeakageQtot-res_ds_3_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_3_fan_rtf/(res_ds_3_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_3_ah_t,              !- Program Line 22
  Set tsup = temp4+((res_ds_3_ah_tt-res_ds_3_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_3_ah_tt,        !- Program Line 24
  Set res_ds_3_sup_d_cn_to_lv = res_ds_3_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_3_sup_d_cn_to_ah = 0-res_ds_3_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_3_fan_rtf/(res_ds_3_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_3_ah_t,              !- Program Line 29
  Set tret = temp6+((res_ds_3_ra_t-res_ds_3_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_3_ra_t,         !- Program Line 31
  Set res_ds_3_ret_d_cn_to_pl = res_ds_3_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_3_ret_d_cn_to_ah = 0-res_ds_3_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_3_ret_lat_lk = 0,            !- Program Line 34
  Set temp2 = (res_ds_3_ah_t-res_ds_3_ra_t), !- Program Line 35
  Set res_ds_3_ret_s_lk = f_ret*res_ds_3_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_3_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_3_ah_wt-res_ds_3_ah_w), !- Program Line 38
  Set res_ds_3_sup_lat_lk_to_ah = f_sup*res_ds_3_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_3_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_3_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_3_sup_lat_lk_to_lv = 0,      !- Program Line 42
  Set res_ds_3_sup_s_lk_to_lv = 0,        !- Program Line 43
  Set res_ds_3_sup_d_cn_to_lv = 0,        !- Program Line 44
  Set res_ds_3_sup_d_cn_to_ah = 0,        !- Program Line 45
  Set res_ds_3_ret_d_cn_to_pl = 0,        !- Program Line 46
  Set res_ds_3_ret_d_cn_to_ah = 0,        !- Program Line 47
  Set res_ds_3_ret_lat_lk = 0,            !- Program Line 48
  Set res_ds_3_ret_s_lk = 0,              !- Program Line 49
  Set res_ds_3_sup_lat_lk_to_ah = 0,      !- Program Line 50
  Set res_ds_3_sup_s_lk_to_ah = 0,        !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {070b95f6-5ed8-49fe-9ab4-0c8ef28a803a}, !- Handle
  res_ds_3_program,                       !- Name
  Set res_ds_3_ah_mfr = res_ds_3_ah_mfr_s, !- Program Line 1
  Set res_ds_3_fan_rtf = res_ds_3_fan_rtf_s, !- Program Line 2
  Set res_ds_3_ah_vfr = res_ds_3_ah_vfr_s, !- Program Line 3
  Set res_ds_3_ah_tt = res_ds_3_ah_tt_s,  !- Program Line 4
  Set res_ds_3_ah_wt = res_ds_3_ah_wt_s,  !- Program Line 5
  Set res_ds_3_ra_t = res_ds_3_ra_t_s,    !- Program Line 6
  Set res_ds_3_ra_w = res_ds_3_ra_w_s,    !- Program Line 7
  Set res_ds_3_ah_t = res_ds_3_ah_t_s,    !- Program Line 8
  Set res_ds_3_ah_w = res_ds_3_ah_w_s,    !- Program Line 9
  Run res_ds_3_lk_subrout,                !- Program Line 10
  Set res_ds_3_sup_s_lk_to_lv_equip_act = res_ds_3_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_3_sup_lat_lk_to_lv_equip_act = res_ds_3_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_3_sup_d_cn_to_lv_equip_act = res_ds_3_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_3_sup_d_cn_to_ah_equip_act = res_ds_3_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_3_sup_s_lk_to_ah_equip_act = res_ds_3_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_3_sup_lat_lk_to_ah_equip_act = res_ds_3_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_3_ret_s_lk_equip_act = res_ds_3_ret_s_lk, !- Program Line 17
  Set res_ds_3_ret_lat_lk_equip_act = res_ds_3_ret_lat_lk, !- Program Line 18
  Set res_ds_3_ret_d_cn_to_pl_equip_act = res_ds_3_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_3_ret_d_cn_to_ah_equip_act = res_ds_3_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_3_ah_to_liv_mix_act = res_ds_3_ah_to_liv, !- Program Line 21
  Set res_ds_3_liv_to_ah_mix_act = res_ds_3_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Handle
  res mv_3 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {04221c85-b5c8-40eb-a8d7-6ef3972b0a7b}, !- Default Day Schedule Name
  {08ee563e-f8d0-476a-a387-91cdfa8be859}, !- Summer Design Day Schedule Name
  {44859dd2-8cdc-4d2b-98fc-bf7dbe9e19c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04221c85-b5c8-40eb-a8d7-6ef3972b0a7b}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7dedf9c-8236-4cb8-9c6c-6784e2e516ab}, !- Handle
  res mv_3 range exhaust schedule allday ruleset1, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {39b921d6-68bf-4215-b3f0-46fb71117ba2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39b921d6-68bf-4215-b3f0-46fb71117ba2}, !- Handle
  res mv_3 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
