  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e4a33ed-2a75-4bd5-bcf7-7b274526fe96}, !- Handle
  res mv_3 range exhaust schedule allday ruleset2, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {90bf8ac8-2afa-4aed-8455-277b20417c63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {90bf8ac8-2afa-4aed-8455-277b20417c63}, !- Handle
  res mv_3 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52000c62-81cd-466c-a65b-cb59c780e3a0}, !- Handle
  res mv_3 range exhaust schedule allday ruleset3, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4c2f092c-0fa1-4b21-a2ed-fdc9cf96cf42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4c2f092c-0fa1-4b21-a2ed-fdc9cf96cf42}, !- Handle
  res mv_3 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c80b8297-6ef9-4b68-8678-77d2cceae8f8}, !- Handle
  res mv_3 range exhaust schedule allday ruleset4, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5cad58d4-88fe-43f2-945e-7cf3be32eb1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5cad58d4-88fe-43f2-945e-7cf3be32eb1f}, !- Handle
  res mv_3 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92f40b7c-48e3-4d2a-8f11-6f9a9b666e7e}, !- Handle
  res mv_3 range exhaust schedule allday ruleset5, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {17469b6d-5743-4e27-857a-5ebd719e886d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17469b6d-5743-4e27-857a-5ebd719e886d}, !- Handle
  res mv_3 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {744b5c76-78eb-4b1c-9e4d-51d0cef80593}, !- Handle
  res mv_3 range exhaust schedule allday ruleset6, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6601d354-6978-4887-8396-ff3edd3261f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6601d354-6978-4887-8396-ff3edd3261f7}, !- Handle
  res mv_3 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {288708cf-ff75-477a-bdce-fcd0faa485a2}, !- Handle
  res mv_3 range exhaust schedule allday ruleset7, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ecdf2669-10fe-42e1-aa1d-b6744acfe330}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecdf2669-10fe-42e1-aa1d-b6744acfe330}, !- Handle
  res mv_3 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {34606b6b-9378-4176-a570-b7d34dcad8a6}, !- Handle
  res mv_3 range exhaust schedule allday ruleset8, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fbfdf130-a39f-4c59-b7cc-ceea81d89fdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbfdf130-a39f-4c59-b7cc-ceea81d89fdc}, !- Handle
  res mv_3 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b845495-d20a-4826-965b-57cd1233d0c4}, !- Handle
  res mv_3 range exhaust schedule allday ruleset9, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bfcadd7a-d4a7-4b65-b3c1-f8ea456e8585}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bfcadd7a-d4a7-4b65-b3c1-f8ea456e8585}, !- Handle
  res mv_3 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7f733af-2d2c-4980-b122-86170a8d2775}, !- Handle
  res mv_3 range exhaust schedule allday ruleset10, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a083662-83ad-48e2-8b2f-2439cf390329}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a083662-83ad-48e2-8b2f-2439cf390329}, !- Handle
  res mv_3 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33d090d5-a3b9-41c4-a343-b735529f4841}, !- Handle
  res mv_3 range exhaust schedule allday ruleset11, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {305ac714-a1b1-4877-95ce-1ce06480373c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {305ac714-a1b1-4877-95ce-1ce06480373c}, !- Handle
  res mv_3 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {513c630c-8d10-4332-b9d1-2433e3d35dd9}, !- Handle
  res mv_3 range exhaust schedule allday ruleset12, !- Name
  {d7a2de43-e70e-4b68-b008-8e3aab912405}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a73a6c77-19c8-4fb8-b4ed-a640174513ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a73a6c77-19c8-4fb8-b4ed-a640174513ea}, !- Handle
  res mv_3 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {44859dd2-8cdc-4d2b-98fc-bf7dbe9e19c5}, !- Handle
  res mv_3 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08ee563e-f8d0-476a-a387-91cdfa8be859}, !- Handle
  res mv_3 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {58d1d9bb-81e4-4d97-a429-1684a66ed8ef}, !- Handle
  res_infil_3_range_sch_s,                !- Name
  res mv_3 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Handle
  res mv_3 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {7c9b55e6-fc2a-496b-923b-94dd4859e5bb}, !- Default Day Schedule Name
  {5a471fca-f76a-49a9-b389-06132c9bd9cd}, !- Summer Design Day Schedule Name
  {ceaaf0c5-38ac-4ee4-8a44-ef609eeb37cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c9b55e6-fc2a-496b-923b-94dd4859e5bb}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7ca3172-85aa-4d51-9499-7ea524172b36}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset1, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ce60c6cb-ed12-4d67-bdc8-48124294d152}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce60c6cb-ed12-4d67-bdc8-48124294d152}, !- Handle
  res mv_3 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {c0d635df-3a81-41c2-802e-eb466f7a7f2a}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset2, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {01e3e062-6c83-498b-b03f-ab6db276d53b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {01e3e062-6c83-498b-b03f-ab6db276d53b}, !- Handle
  res mv_3 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {fd7e0aa4-457b-4a16-8d26-18eb671e92a1}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset3, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {04496bd8-34dd-46ba-bff9-9d931bedd155}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04496bd8-34dd-46ba-bff9-9d931bedd155}, !- Handle
  res mv_3 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {78353a19-e38d-41cc-a335-7c44e77444b2}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset4, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {dde35dd7-d4d6-4893-bc15-ba62a4fcc644}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dde35dd7-d4d6-4893-bc15-ba62a4fcc644}, !- Handle
  res mv_3 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {dda06d01-b391-463e-8f15-eb66dadf2db9}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset5, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {84a86ed1-cd8a-43ab-88df-ccecdc1b34e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84a86ed1-cd8a-43ab-88df-ccecdc1b34e4}, !- Handle
  res mv_3 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5774c41c-3d89-4e32-8784-dd835da20a60}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset6, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fd2055e7-6e80-4ed9-a0a1-38f54a5c3bd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fd2055e7-6e80-4ed9-a0a1-38f54a5c3bd0}, !- Handle
  res mv_3 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {67c06a45-0664-4621-abea-734d0b495695}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset7, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e6d5fbbc-6047-4979-befa-2dfbe5485c49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6d5fbbc-6047-4979-befa-2dfbe5485c49}, !- Handle
  res mv_3 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0a356b09-879e-47f3-977c-784ec80bfde1}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset8, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cdd533ea-ffb8-482e-bdaa-8d4e1562b0d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdd533ea-ffb8-482e-bdaa-8d4e1562b0d1}, !- Handle
  res mv_3 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9d12d30f-1c43-472c-b796-ac045f90bc34}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset9, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {de7553c5-fc53-4aa6-b4e4-6f5912da8d22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {de7553c5-fc53-4aa6-b4e4-6f5912da8d22}, !- Handle
  res mv_3 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8fd44ac8-877e-4c61-bb4f-5c02265cd2a5}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset10, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac938b55-c3d6-435e-89f5-70d0ee9b5176}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac938b55-c3d6-435e-89f5-70d0ee9b5176}, !- Handle
  res mv_3 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {58386cf1-a771-4daa-aa9d-a8e537ab1cc6}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset11, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8d6ecfd3-6d24-46d0-a9dd-ee27c44a70e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8d6ecfd3-6d24-46d0-a9dd-ee27c44a70e7}, !- Handle
  res mv_3 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {cb782229-b15c-4848-8e38-6b248ac472b3}, !- Handle
  res mv_3 bath exhaust schedule allday ruleset12, !- Name
  {cf39077c-abad-482c-a447-e217c2e884af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14f7ac38-d551-4540-a5d5-5d9edc64fd55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14f7ac38-d551-4540-a5d5-5d9edc64fd55}, !- Handle
  res mv_3 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ceaaf0c5-38ac-4ee4-8a44-ef609eeb37cf}, !- Handle
  res mv_3 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a471fca-f76a-49a9-b389-06132c9bd9cd}, !- Handle
  res mv_3 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0210fc38-6462-49f4-a660-89fa3175495e}, !- Handle
  res_infil_3_bath_sch_s,                 !- Name
  res mv_3 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {801d1de2-556d-4809-925f-72f415c68ab5}, !- Handle
  res_infil_3_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {5030f821-06b6-4e48-8bee-733ef6d1ea10}, !- Handle
  res infil_3 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e71a7790-d80b-4771-9de3-ca0ec5fc9ee3}, !- Handle
  res infil_3 house fan,                  !- Name
  {5030f821-06b6-4e48-8bee-733ef6d1ea10}, !- Electric Equipment Definition Name
  {2d6b4e10-1623-4c68-9f6d-4157227291a0}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {c80eb181-d316-49a3-a117-23ec812ff89f}, !- Handle
  res_infil_3_house_fan_act,              !- Name
  {e71a7790-d80b-4771-9de3-ca0ec5fc9ee3}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {daa1d294-8cd4-43d1-a94a-dc7aa5dc009c}, !- Handle
  res infil_3 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {52cb0f9b-4e25-47af-b7e0-6ff7a4d9b070}, !- Handle
  res infil_3 range fan,                  !- Name
  {daa1d294-8cd4-43d1-a94a-dc7aa5dc009c}, !- Electric Equipment Definition Name
  {2d6b4e10-1623-4c68-9f6d-4157227291a0}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {80173893-7911-4d87-9741-d66a6cfabfd9}, !- Handle
  res_infil_3_range_fan_act,              !- Name
  {52cb0f9b-4e25-47af-b7e0-6ff7a4d9b070}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {02587edf-9f3c-4b85-8c34-b604de980274}, !- Handle
  res infil_3 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d22c7d15-fd32-477a-9723-60edffb05451}, !- Handle
  res infil_3 bath fan,                   !- Name
  {02587edf-9f3c-4b85-8c34-b604de980274}, !- Electric Equipment Definition Name
  {2d6b4e10-1623-4c68-9f6d-4157227291a0}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {eb501122-95f1-491e-bdd6-b4b0d5c03848}, !- Handle
  res_infil_3_bath_fan_act,               !- Name
  {d22c7d15-fd32-477a-9723-60edffb05451}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {0e27b1c4-8c23-4225-8919-598db8ae9c27}, !- Handle
  res infil_3 flow,                       !- Name
  {2d6b4e10-1623-4c68-9f6d-4157227291a0}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {51d2f558-6a36-4797-9b36-1bf0528b5eef}, !- Handle
  res_infil_3_flow_act,                   !- Name
  {0e27b1c4-8c23-4225-8919-598db8ae9c27}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1ba560e2-6be4-4248-a273-ed1c64c02520}, !- Handle
  res_infil_3_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_3_tin_s-res_af_3_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_3_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_3_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_3_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_3_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_3_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_3_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_3_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_3_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_3_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_3_flow_act = (@Max res_infil_3_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {fed03bc3-2ab2-435e-89e3-0cfaa3802fe5}, !- Handle
  res af_3 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1ba560e2-6be4-4248-a273-ed1c64c02520}, !- Program Name 1
  {889aa90c-3fda-4665-ac34-0342411d0ca7}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {ec1e6f1f-5ade-4325-9ee2-08a561ee81e3}, !- Handle
  res ds_3 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {070b95f6-5ed8-49fe-9ab4-0c8ef28a803a}; !- Program Name 1

OS:AdditionalProperties,
  {74b72a77-ff85-41bb-b30a-a149d467cd99}, !- Handle
  {3c9fdb76-3c91-4230-adc8-8d639cf35b65}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193399123,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970346697;                     !- Feature Value 2

OS:Schedule:Ruleset,
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Handle
  res nv_7 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {703126ab-d2dc-4674-98c2-eb798a6c9140}; !- Default Day Schedule Name

OS:Schedule:Day,
  {703126ab-d2dc-4674-98c2-eb798a6c9140}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be4535e8-b7b3-4b3d-ae43-1f0bc696003c}, !- Handle
  res nv_7 temp schedule allday ruleset1, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {fc2878e9-b117-4f14-97b1-6891d531ae47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc2878e9-b117-4f14-97b1-6891d531ae47}, !- Handle
  res nv_7 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {38e0c4e0-9a3b-4749-b1ea-de699ff3424b}, !- Handle
  res nv_7 temp schedule allday ruleset2, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {88eb2770-2c8b-4c42-87bd-61591d7a71cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {88eb2770-2c8b-4c42-87bd-61591d7a71cb}, !- Handle
  res nv_7 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {46354a51-2b68-4148-904c-b45f3c34ac74}, !- Handle
  res nv_7 temp schedule allday ruleset3, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {d8382573-362b-4af7-9b0a-f8f81bc35ba7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8382573-362b-4af7-9b0a-f8f81bc35ba7}, !- Handle
  res nv_7 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {63dfd289-2257-442d-b455-d84b1bd50e26}, !- Handle
  res nv_7 temp schedule allday ruleset4, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7cff337b-9ce8-4e3b-bed1-6a0a22a6563c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7cff337b-9ce8-4e3b-bed1-6a0a22a6563c}, !- Handle
  res nv_7 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {7b580b6f-f362-4ae4-ac48-42e20696972e}, !- Handle
  res nv_7 temp schedule allday ruleset5, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {4d21169f-1db9-48ba-a2d3-7df6fd5b6195}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d21169f-1db9-48ba-a2d3-7df6fd5b6195}, !- Handle
  res nv_7 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {6ddec8c0-b312-48e9-8134-76ecbfdd2648}, !- Handle
  res nv_7 temp schedule allday ruleset6, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e806712a-7166-4834-8882-3772911b70c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e806712a-7166-4834-8882-3772911b70c0}, !- Handle
  res nv_7 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b55e30d9-302c-485c-90ce-2cd175c66b57}, !- Handle
  res nv_7 temp schedule allday ruleset7, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {73ca508d-7561-46c0-85f2-af6210822107}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73ca508d-7561-46c0-85f2-af6210822107}, !- Handle
  res nv_7 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {b5664e46-5ca1-4fac-9561-ef8676de47a3}, !- Handle
  res nv_7 temp schedule allday ruleset8, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {124722c4-0258-411a-9b0e-138f108deee3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {124722c4-0258-411a-9b0e-138f108deee3}, !- Handle
  res nv_7 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {f99f3a78-10a4-4988-a7fc-4ec5a346fcba}, !- Handle
  res nv_7 temp schedule allday ruleset9, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4e136a5f-eecf-4796-aa55-3ed65a6d6715}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4e136a5f-eecf-4796-aa55-3ed65a6d6715}, !- Handle
  res nv_7 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {78efa833-8e9f-44b8-8e43-64d88901ecd6}, !- Handle
  res nv_7 temp schedule allday ruleset10, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0fdaa983-d337-459d-be1b-14507c533f40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fdaa983-d337-459d-be1b-14507c533f40}, !- Handle
  res nv_7 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {d8bfca77-40b4-4d0c-885a-4927d7264d9f}, !- Handle
  res nv_7 temp schedule allday ruleset11, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf2ec467-44b2-4b74-a28e-8a7b0afd369e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf2ec467-44b2-4b74-a28e-8a7b0afd369e}, !- Handle
  res nv_7 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {d0b3e202-9c0e-4341-9819-16c7f69cabd6}, !- Handle
  res nv_7 temp schedule allday ruleset12, !- Name
  {f91941e5-2f9f-46c4-a28a-7aec9a3696bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98425ea5-71a7-4fa1-b52b-c84faf8d8316}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98425ea5-71a7-4fa1-b52b-c84faf8d8316}, !- Handle
  res nv_7 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {1b01ea98-dea1-46ef-a9c2-dc00943df123}, !- Handle
  res_af_7_tin_s,                         !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0734615f-f98c-49a6-a132-9ab3795b673c}, !- Handle
  res_af_7_tt_s,                          !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f2df8c5c-d425-485b-9ce7-8e6d4bbf4f7f}, !- Handle
  res_ds_7_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9efc6676-58fc-416d-b49e-e6d9de9a2d0d}, !- Handle
  res_ds_7_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Handle
  res nv_7 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {22e7de2b-7f92-4f88-b620-95c2808182b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22e7de2b-7f92-4f88-b620-95c2808182b0}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36333110-eab9-4b19-82fa-86279793b0bf}, !- Handle
  res nv_7 availability schedule allday ruleset1 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ff919110-1614-4ad5-818b-5c369846af80}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff919110-1614-4ad5-818b-5c369846af80}, !- Handle
  res nv_7 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {74ac9420-985f-424d-8405-d2deed103b6d}, !- Handle
  res nv_7 availability schedule allday ruleset2 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {251819f6-45dc-47a7-b438-f012ec108655}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {251819f6-45dc-47a7-b438-f012ec108655}, !- Handle
  res nv_7 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {72f23429-9e04-4d69-9118-39e88111c7cc}, !- Handle
  res nv_7 availability schedule allday ruleset3 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {59e4bc98-5383-4bf5-9f4d-833584d7f83c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59e4bc98-5383-4bf5-9f4d-833584d7f83c}, !- Handle
  res nv_7 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8d224bb0-d3c4-4289-8833-1fc7c6f8871e}, !- Handle
  res nv_7 availability schedule allday ruleset4 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3ddb4a1b-67a8-4f80-98d6-e6bade579b50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3ddb4a1b-67a8-4f80-98d6-e6bade579b50}, !- Handle
  res nv_7 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8d039c07-524d-4986-9f08-53bfed575d2c}, !- Handle
  res nv_7 availability schedule allday ruleset5 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1ac38d24-c316-45ed-9c58-9fc0a7486a96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ac38d24-c316-45ed-9c58-9fc0a7486a96}, !- Handle
  res nv_7 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {80e90030-4374-40a6-91be-a9ad314a68a1}, !- Handle
  res nv_7 availability schedule allday ruleset6 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b1bd5cbf-641b-4711-a339-c2702a600e73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1bd5cbf-641b-4711-a339-c2702a600e73}, !- Handle
  res nv_7 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {33f8fd69-95cd-46d1-9861-99f46405f601}, !- Handle
  res nv_7 availability schedule allday ruleset7 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {22b81438-a096-4dba-adc6-7c4a0e0babe1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22b81438-a096-4dba-adc6-7c4a0e0babe1}, !- Handle
  res nv_7 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ad24fc57-fc8d-4399-9934-bf3a5e5d4b2b}, !- Handle
  res nv_7 availability schedule allday ruleset8 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7b5b8d34-31c7-4ed3-b1e4-1d59d78db425}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b5b8d34-31c7-4ed3-b1e4-1d59d78db425}, !- Handle
  res nv_7 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {782badff-abc7-42ac-8783-7e06ac9c6153}, !- Handle
  res nv_7 availability schedule allday ruleset9 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9a98f66d-9c02-468c-95ca-bb42bd1b5083}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9a98f66d-9c02-468c-95ca-bb42bd1b5083}, !- Handle
  res nv_7 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bc046b02-3dd6-4fcd-a359-d53bce73690d}, !- Handle
  res nv_7 availability schedule allday ruleset10 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4371d2a-590e-43da-9017-70e507d789b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4371d2a-590e-43da-9017-70e507d789b5}, !- Handle
  res nv_7 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7ff1d803-75db-4fb3-a102-2417747345ad}, !- Handle
  res nv_7 availability schedule allday ruleset11 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2f73601-7846-4e76-bf68-17ddf0374d12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d2f73601-7846-4e76-bf68-17ddf0374d12}, !- Handle
  res nv_7 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {611d2110-8e92-4819-bd46-bd1fb7fc505b}, !- Handle
  res nv_7 availability schedule allday ruleset12 on, !- Name
  {14c5bba1-a2a1-4c5a-a848-b81b2d59a39e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc2801c2-1e23-47a6-92ca-50dba8e0e4c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc2801c2-1e23-47a6-92ca-50dba8e0e4c9}, !- Handle
  res nv_7 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {5bf6b6a4-1ef9-489d-bd2d-bc5fb303fa0d}, !- Handle
  res_nv_7_nva_s,                         !- Name
  res nv_7 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {16c076e7-215a-4eb5-88a0-f25767c82860}, !- Handle
  res_nv_7_sp_s,                          !- Name
  res nv_7 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {ac1966b8-3bf2-44d2-b19c-08faca1f821a}, !- Handle
  res nv_7 flow,                          !- Name
  {3aed6189-51d6-4380-b3f1-7481e7ca72b1}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {2af3a200-a921-426c-8c20-79c8796184ed}, !- Handle
  res_nv_7_flow_act,                      !- Name
  {ac1966b8-3bf2-44d2-b19c-08faca1f821a}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {e0b0564f-b789-4141-88e9-09cea65d07f0}, !- Handle
  res_nv_7_program,                       !- Name
  Set Tdiff = res_af_7_tin_s-res_af_7_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_7_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999891,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_7_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_7_tin_s>res_nv_7_sp_s), !- Program Line 12
  Set temp2 = (res_af_7_tin_s-res_nv_7_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_7_tin_s-res_af_7_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_7_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_7_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {e74ade13-a387-4b4f-a628-0b3d3c1b6f45}, !- Handle
  res_ds_7_win_s,                         !- Name
  living zone|unit 7,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {ded8af4a-1ce8-477c-9daf-06d7f9749505}, !- Handle
  res ds_7 ret air zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.637129048319989,                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aff84109-f686-47db-abd1-c40cf5aebe9d}, !- Zone Air Inlet Port List
  {eddd6b47-4ea2-4619-af69-f8d524816c5f}, !- Zone Air Exhaust Port List
  {a571d3fe-4f63-4f43-aaaa-2134da733629}, !- Zone Air Node Name
  {16f2f4d9-68ea-4614-8d34-595f3c988d8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {770253ac-da52-43de-aeab-f81b08e71d02}, !- Handle
  Node 203,                               !- Name
  {a571d3fe-4f63-4f43-aaaa-2134da733629}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a571d3fe-4f63-4f43-aaaa-2134da733629}, !- Handle
  {917449f4-bee5-421a-8d88-1617bbb725fa}, !- Name
  {ded8af4a-1ce8-477c-9daf-06d7f9749505}, !- Source Object
  11,                                     !- Outlet Port
  {770253ac-da52-43de-aeab-f81b08e71d02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aff84109-f686-47db-abd1-c40cf5aebe9d}, !- Handle
  {925d412d-396a-4dfc-a202-658e04021036}, !- Name
  {ded8af4a-1ce8-477c-9daf-06d7f9749505}; !- HVAC Component

OS:PortList,
  {eddd6b47-4ea2-4619-af69-f8d524816c5f}, !- Handle
  {dcc3e1f2-aa14-4727-a405-b1afddf7849f}, !- Name
  {ded8af4a-1ce8-477c-9daf-06d7f9749505}; !- HVAC Component

OS:PortList,
  {16f2f4d9-68ea-4614-8d34-595f3c988d8a}, !- Handle
  {2e040e85-cf8b-476c-93e8-6c0d75b4e765}, !- Name
  {ded8af4a-1ce8-477c-9daf-06d7f9749505}; !- HVAC Component

OS:Sizing:Zone,
  {d45efa7c-0134-4c55-b4e3-76043c077486}, !- Handle
  {ded8af4a-1ce8-477c-9daf-06d7f9749505}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ac4258a-749f-42c9-b4e4-d6bf48dfbbff}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {ded8af4a-1ce8-477c-9daf-06d7f9749505}; !- Thermal Zone

OS:Space,
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Handle
  res ds_7 ret air space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {ded8af4a-1ce8-477c-9daf-06d7f9749505}; !- Thermal Zone Name

OS:Surface,
  {331f5f9d-bc31-4657-a723-6aa51b5f034f}, !- Handle
  Surface 171,                            !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0894aa5c-d34a-4615-9e83-fff34a77ee41}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dce4a126-d9df-4163-8eb8-45f28d2d3da8}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57900155-837e-45fc-821e-f780c5b8311b}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15075252-7521-4ed9-80e7-2639613c6faf}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14dfc099-5cf8-4e98-8aab-9d1bf31f7229}, !- Handle
  Surface 176,                            !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {ac48e428-109a-453c-9305-3c9eabfc176d}, !- Handle
  {57900155-837e-45fc-821e-f780c5b8311b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5a507b0c-f875-4c46-af5d-d715bc72c887}, !- Handle
  {14dfc099-5cf8-4e98-8aab-9d1bf31f7229}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {46774ff7-0988-4586-8c00-e414279bf368}, !- Handle
  {0894aa5c-d34a-4615-9e83-fff34a77ee41}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1d8d3ff3-9147-4aa4-8bd3-d49d2fc39b06}, !- Handle
  {dce4a126-d9df-4163-8eb8-45f28d2d3da8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {01622a71-4e24-4779-bd2d-d80783033d08}, !- Handle
  {15075252-7521-4ed9-80e7-2639613c6faf}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {796bbe7e-14a1-49da-ac30-08c9094d0899}, !- Handle
  {331f5f9d-bc31-4657-a723-6aa51b5f034f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {534c58d9-df58-42b4-8ab3-13fd245e118f}, !- Handle
  Air Loop HVAC Return Plenum 7,          !- Name
  {ded8af4a-1ce8-477c-9daf-06d7f9749505}, !- ThermalZone
  {1d362318-a60f-4391-aedc-fc942e5f0348}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {a08d6da0-f406-498e-9159-8cc5a74d0026}; !- Inlet Node 1

OS:Node,
  {6bfbfb35-4d4b-4aba-b773-cad55eebd20e}, !- Handle
  Node 206,                               !- Name
  {1d362318-a60f-4391-aedc-fc942e5f0348}, !- Inlet Port
  {deaaa0ac-71fe-4a58-8376-b91ca9ffb0b9}; !- Outlet Port

OS:Connection,
  {a08d6da0-f406-498e-9159-8cc5a74d0026}, !- Handle
  {3b5f8cc0-867d-45b8-ab44-d03436bcaf80}, !- Name
  {a537ee5f-b298-4a52-b3ad-fb0f5b88b0d5}, !- Source Object
  3,                                      !- Outlet Port
  {534c58d9-df58-42b4-8ab3-13fd245e118f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d362318-a60f-4391-aedc-fc942e5f0348}, !- Handle
  {a03a27c9-e95c-4ebc-8206-a95b417358c3}, !- Name
  {534c58d9-df58-42b4-8ab3-13fd245e118f}, !- Source Object
  3,                                      !- Outlet Port
  {6bfbfb35-4d4b-4aba-b773-cad55eebd20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deaaa0ac-71fe-4a58-8376-b91ca9ffb0b9}, !- Handle
  {41b3bfd6-25d1-4ba7-b813-2a58abac3f81}, !- Name
  {6bfbfb35-4d4b-4aba-b773-cad55eebd20e}, !- Source Object
  3,                                      !- Outlet Port
  {135629d4-55d8-4c34-bd92-f57b67a4f445}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {75dbe21f-ab83-404d-82d9-75cc30dd0d4a}, !- Handle
  res ds_7 sup s lk to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {998c3601-70c3-4a24-ae8c-87a66abc87e9}, !- Handle
  res ds_7 sup s lk to lv equip,          !- Name
  {75dbe21f-ab83-404d-82d9-75cc30dd0d4a}, !- Other Equipment Definition Name
  {3aed6189-51d6-4380-b3f1-7481e7ca72b1}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3e9f858c-9a4e-4eb8-a950-049252d6289f}, !- Handle
  res_ds_7_sup_s_lk_to_lv_equip_act,      !- Name
  {998c3601-70c3-4a24-ae8c-87a66abc87e9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ee3f3a1f-d42c-45e6-984e-38c6879c1b14}, !- Handle
  res ds_7 sup lat lk to lv equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3eef7891-1c43-4be2-8121-c7e460c0b345}, !- Handle
  res ds_7 sup lat lk to lv equip,        !- Name
  {ee3f3a1f-d42c-45e6-984e-38c6879c1b14}, !- Other Equipment Definition Name
  {3aed6189-51d6-4380-b3f1-7481e7ca72b1}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3e373b1b-64b3-4ed7-b4d8-8aa6a4380eea}, !- Handle
  res_ds_7_sup_lat_lk_to_lv_equip_act,    !- Name
  {3eef7891-1c43-4be2-8121-c7e460c0b345}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {2a4e787e-3055-4d70-8052-4ff141550cbd}, !- Handle
  res ds_7 sup d cn to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {7986444f-6926-47f3-b6d0-643b68f1cf04}, !- Handle
  res ds_7 sup d cn to lv equip,          !- Name
  {2a4e787e-3055-4d70-8052-4ff141550cbd}, !- Other Equipment Definition Name
  {3aed6189-51d6-4380-b3f1-7481e7ca72b1}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {78796d5c-e7a7-4e98-aea6-ef5c57887e51}, !- Handle
  res_ds_7_sup_d_cn_to_lv_equip_act,      !- Name
  {7986444f-6926-47f3-b6d0-643b68f1cf04}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {1f7f9aab-c688-488e-83a3-681e8dab99e6}, !- Handle
  res ds_7 sup d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1e40ac48-691c-487f-88c0-f95fb686cb48}, !- Handle
  res ds_7 sup d cn to ah equip,          !- Name
  {1f7f9aab-c688-488e-83a3-681e8dab99e6}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {3cdbd055-b702-48d8-8c2a-695b17058c20}, !- Handle
  res_ds_7_sup_d_cn_to_ah_equip_act,      !- Name
  {1e40ac48-691c-487f-88c0-f95fb686cb48}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {48f94928-3812-4175-8eaa-27f4f515d5d5}, !- Handle
  res ds_7 ret d cn to pl equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3b4f251f-fd78-49dc-9bc8-eb64bb25c4a9}, !- Handle
  res ds_7 ret d cn to pl equip,          !- Name
  {48f94928-3812-4175-8eaa-27f4f515d5d5}, !- Other Equipment Definition Name
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {90e49f2f-b7a1-47c1-8ebe-87f77efe1480}, !- Handle
  res_ds_7_ret_d_cn_to_pl_equip_act,      !- Name
  {3b4f251f-fd78-49dc-9bc8-eb64bb25c4a9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {6c3f6212-b8d1-4395-bcfa-967a6d3e6e8a}, !- Handle
  res ds_7 ret d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4a50c0bc-b0ab-4690-a6c4-d863e012cd0d}, !- Handle
  res ds_7 ret d cn to ah equip,          !- Name
  {6c3f6212-b8d1-4395-bcfa-967a6d3e6e8a}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {0a1b594b-3b38-4113-83a2-15de46dedd54}, !- Handle
  res_ds_7_ret_d_cn_to_ah_equip_act,      !- Name
  {4a50c0bc-b0ab-4690-a6c4-d863e012cd0d}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f87603a1-c42c-4263-9228-69375840a2af}, !- Handle
  res ds_7 sup s lk to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {0caff8dd-24a7-41f2-ae95-e4fe87d8df5c}, !- Handle
  res ds_7 sup s lk to ah equip,          !- Name
  {f87603a1-c42c-4263-9228-69375840a2af}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f523eb53-b767-4054-a686-c1c89183cbac}, !- Handle
  res_ds_7_sup_s_lk_to_ah_equip_act,      !- Name
  {0caff8dd-24a7-41f2-ae95-e4fe87d8df5c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a532b7d8-5a20-4d9a-abfa-c8cb39e24ca3}, !- Handle
  res ds_7 sup lat lk to ah equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {89a5a4fc-4fe0-4f93-abe7-9df7f8f2aea7}, !- Handle
  res ds_7 sup lat lk to ah equip,        !- Name
  {a532b7d8-5a20-4d9a-abfa-c8cb39e24ca3}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7f99649a-6b95-4127-a256-647178ae825b}, !- Handle
  res_ds_7_sup_lat_lk_to_ah_equip_act,    !- Name
  {89a5a4fc-4fe0-4f93-abe7-9df7f8f2aea7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {fbcf9529-0517-4cea-99c9-13b01d38a77c}, !- Handle
  res ds_7 ret s lk equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1555faf7-1081-461e-ac24-5f3a4a1151ba}, !- Handle
  res ds_7 ret s lk equip,                !- Name
  {fbcf9529-0517-4cea-99c9-13b01d38a77c}, !- Other Equipment Definition Name
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9158abf1-41cc-44ff-b160-b2827a4042b7}, !- Handle
  res_ds_7_ret_s_lk_equip_act,            !- Name
  {1555faf7-1081-461e-ac24-5f3a4a1151ba}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {d410aee0-68b5-43ec-b087-abdada72c0e9}, !- Handle
  res ds_7 ret lat lk equip,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6f028fdd-1285-4327-b244-e7425b0f7d51}, !- Handle
  res ds_7 ret lat lk equip,              !- Name
  {d410aee0-68b5-43ec-b087-abdada72c0e9}, !- Other Equipment Definition Name
  {77d38540-909d-4f83-bb9a-cf504d79dde3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {11bab46a-af24-42ae-b608-8a95f5366eff}, !- Handle
  res_ds_7_ret_lat_lk_equip_act,          !- Name
  {6f028fdd-1285-4327-b244-e7425b0f7d51}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {2b253c84-a70e-4aff-af00-196b45a8d584}, !- Handle
  res ds_7 ah to liv mix,                 !- Name
  {e12e63ea-7aae-4495-aca7-e55dc4ff023c}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {65bc4e14-9372-43e0-9f64-8f308da3def0}, !- Handle
  res_ds_7_ah_to_liv_mix_act,             !- Name
  {2b253c84-a70e-4aff-af00-196b45a8d584}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {2c06509b-3ba0-415c-a269-83d0d77f5db7}, !- Handle
  res ds_7 liv to ah mix,                 !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {e12e63ea-7aae-4495-aca7-e55dc4ff023c}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {bedba0b7-46fb-43d1-8c50-a4f404a9619f}, !- Handle
  res_ds_7_liv_to_ah_mix_act,             !- Name
  {2c06509b-3ba0-415c-a269-83d0d77f5db7}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {db323711-d48d-4247-b52a-9eb98fcbca52}, !- Handle
  res_ds_7_ah_mfr_s,                      !- Name
  Node 166,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {22ec54ec-d4be-48c0-b809-ac9aea63e1ec}, !- Handle
  res_ds_7_fan_rtf_s,                     !- Name
  residential furnace gas and central ac|unit 7 supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e383e3a0-4c21-4130-8e02-1c877a1d0eb7}, !- Handle
  res_ds_7_ah_vfr_s,                      !- Name
  Node 166,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6dcabe4e-9afc-4173-91fd-b3ed3291ca9a}, !- Handle
  res_ds_7_ah_tt_s,                       !- Name
  Node 166,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e9de8430-10cf-42be-a775-a6e14baccf4e}, !- Handle
  res_ds_7_ra_t_s,                        !- Name
  Node 169,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6dd004a3-1a03-44e4-be9b-09de20de9eb9}, !- Handle
  res_ds_7_ah_wt_s,                       !- Name
  Node 166,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a2ab9db2-d928-4ed9-8513-61a8bc044b0c}, !- Handle
  res_ds_7_ra_w_s,                        !- Name
  Node 169,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {be83265d-4406-48ac-9fff-5cbcb836b5c8}, !- Handle
  res_ds_7_ah_t_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {76f92baf-09cc-4c62-92ea-4c946c17a47d}, !- Handle
  res_ds_7_ah_w_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {d9455158-d639-4820-a6e7-92d851030352}, !- Handle
  res_ds_7_ah_mfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {63e5eba9-9311-44c0-b172-f8bfd9d1c1b5}, !- Handle
  res_ds_7_fan_rtf;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a55a4b6f-5dba-4f90-ab03-d4aaa10cf0f1}, !- Handle
  res_ds_7_ah_vfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f4fc617c-e28e-44af-9673-519ea57d1d7f}, !- Handle
  res_ds_7_ah_tt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6b9f8811-2df2-4a14-938f-29835abe8114}, !- Handle
  res_ds_7_ra_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7e2fc1a4-15f5-4124-a1b8-990071d413ec}, !- Handle
  res_ds_7_ah_wt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {82fdaa31-623f-4977-9cb1-0428441cd387}, !- Handle
  res_ds_7_ra_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1d6f3d94-34b2-459f-8b72-507bdf42faf1}, !- Handle
  res_ds_7_ah_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c23c39d8-13bc-410c-8507-e4eb6dc6a1df}, !- Handle
  res_ds_7_ah_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {08fbf922-057a-4119-85fc-bc99f90a62bf}, !- Handle
  res_ds_7_sup_s_lk_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {58f397d8-6143-4637-be04-7ef6b5c4b12b}, !- Handle
  res_ds_7_sup_lat_lk_to_lv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d2e6f120-71af-4bed-ab7c-915039a1524a}, !- Handle
  res_ds_7_sup_d_cn_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c63d766d-956a-4a34-a258-494c87623442}, !- Handle
  res_ds_7_sup_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dc5d7298-8c6f-4f00-9a0b-7695ff7b1a5a}, !- Handle
  res_ds_7_ret_d_cn_to_pl;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ef576468-2848-4d2a-a0c0-06d2bb55fa6a}, !- Handle
  res_ds_7_ret_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a7006480-c5e2-4fdb-9b15-0c5fcdb70b1f}, !- Handle
  res_ds_7_sup_s_lk_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0820612b-0bbc-497e-b57a-e2855c2e6248}, !- Handle
  res_ds_7_sup_lat_lk_to_ah;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4d027644-9215-4313-86ca-72d5902de511}, !- Handle
  res_ds_7_ret_s_lk;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {da71ab00-d34a-4e8b-b9a7-2ce871b250eb}, !- Handle
  res_ds_7_ret_lat_lk;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {9f03db2f-4553-4826-a83b-3e97436c5da3}, !- Handle
  res_ds_7_liv_to_ah;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {90179134-00ec-4b3d-915c-724bac4d4a19}, !- Handle
  res_ds_7_ah_to_liv;                     !- Name

OS:EnergyManagementSystem:Subroutine,
  {b4014079-de0a-4394-854f-1eb0279c3849}, !- Handle
  res_ds_7_lk_subrout,                    !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_7_ah_vfr,   !- Program Line 4
  Set suplkfrate = f_sup * res_ds_7_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_7_ah_vfr, !- Program Line 6
  Set res_ds_7_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_7_liv_to_ah = 0,             !- Program Line 8
  Set res_ds_7_lk_sup_fan_equiv = 0,      !- Program Line 9
  Set res_ds_7_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_7_ah_mfr>0,                   !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_7_ah_tt res_ds_7_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_7_ah_t res_ds_7_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_7_ra_t res_ds_7_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_7_ah_wt res_ds_7_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_7_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_7_ra_w-res_ds_7_ah_wt), !- Program Line 17
  Set res_ds_7_sup_lat_lk_to_lv = f_sup*res_ds_7_ah_mfr*temp1, !- Program Line 18
  Set res_ds_7_sup_s_lk_to_lv = SALeakageQtot-res_ds_7_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_7_fan_rtf/(res_ds_7_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_7_ah_t,              !- Program Line 22
  Set tsup = temp4+((res_ds_7_ah_tt-res_ds_7_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_7_ah_tt,        !- Program Line 24
  Set res_ds_7_sup_d_cn_to_lv = res_ds_7_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_7_sup_d_cn_to_ah = 0-res_ds_7_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_7_fan_rtf/(res_ds_7_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_7_ah_t,              !- Program Line 29
  Set tret = temp6+((res_ds_7_ra_t-res_ds_7_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_7_ra_t,         !- Program Line 31
  Set res_ds_7_ret_d_cn_to_pl = res_ds_7_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_7_ret_d_cn_to_ah = 0-res_ds_7_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_7_ret_lat_lk = 0,            !- Program Line 34
  Set temp2 = (res_ds_7_ah_t-res_ds_7_ra_t), !- Program Line 35
  Set res_ds_7_ret_s_lk = f_ret*res_ds_7_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_7_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_7_ah_wt-res_ds_7_ah_w), !- Program Line 38
  Set res_ds_7_sup_lat_lk_to_ah = f_sup*res_ds_7_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_7_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_7_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_7_sup_lat_lk_to_lv = 0,      !- Program Line 42
  Set res_ds_7_sup_s_lk_to_lv = 0,        !- Program Line 43
  Set res_ds_7_sup_d_cn_to_lv = 0,        !- Program Line 44
  Set res_ds_7_sup_d_cn_to_ah = 0,        !- Program Line 45
  Set res_ds_7_ret_d_cn_to_pl = 0,        !- Program Line 46
  Set res_ds_7_ret_d_cn_to_ah = 0,        !- Program Line 47
  Set res_ds_7_ret_lat_lk = 0,            !- Program Line 48
  Set res_ds_7_ret_s_lk = 0,              !- Program Line 49
  Set res_ds_7_sup_lat_lk_to_ah = 0,      !- Program Line 50
  Set res_ds_7_sup_s_lk_to_ah = 0,        !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {4850b1b0-c5a6-420d-8edb-f99558346673}, !- Handle
  res_ds_7_program,                       !- Name
  Set res_ds_7_ah_mfr = res_ds_7_ah_mfr_s, !- Program Line 1
  Set res_ds_7_fan_rtf = res_ds_7_fan_rtf_s, !- Program Line 2
  Set res_ds_7_ah_vfr = res_ds_7_ah_vfr_s, !- Program Line 3
  Set res_ds_7_ah_tt = res_ds_7_ah_tt_s,  !- Program Line 4
  Set res_ds_7_ah_wt = res_ds_7_ah_wt_s,  !- Program Line 5
  Set res_ds_7_ra_t = res_ds_7_ra_t_s,    !- Program Line 6
  Set res_ds_7_ra_w = res_ds_7_ra_w_s,    !- Program Line 7
  Set res_ds_7_ah_t = res_ds_7_ah_t_s,    !- Program Line 8
  Set res_ds_7_ah_w = res_ds_7_ah_w_s,    !- Program Line 9
  Run res_ds_7_lk_subrout,                !- Program Line 10
  Set res_ds_7_sup_s_lk_to_lv_equip_act = res_ds_7_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_7_sup_lat_lk_to_lv_equip_act = res_ds_7_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_7_sup_d_cn_to_lv_equip_act = res_ds_7_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_7_sup_d_cn_to_ah_equip_act = res_ds_7_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_7_sup_s_lk_to_ah_equip_act = res_ds_7_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_7_sup_lat_lk_to_ah_equip_act = res_ds_7_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_7_ret_s_lk_equip_act = res_ds_7_ret_s_lk, !- Program Line 17
  Set res_ds_7_ret_lat_lk_equip_act = res_ds_7_ret_lat_lk, !- Program Line 18
  Set res_ds_7_ret_d_cn_to_pl_equip_act = res_ds_7_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_7_ret_d_cn_to_ah_equip_act = res_ds_7_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_7_ah_to_liv_mix_act = res_ds_7_ah_to_liv, !- Program Line 21
  Set res_ds_7_liv_to_ah_mix_act = res_ds_7_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Handle
  res mv_7 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {86490ef2-a234-4d9f-8ba2-23364c967935}, !- Default Day Schedule Name
  {ddf526d4-49b7-4f06-b6b7-95852bfa8818}, !- Summer Design Day Schedule Name
  {09f9c5f3-9214-41f5-9657-8291b526abc4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86490ef2-a234-4d9f-8ba2-23364c967935}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5f72cd3-6f0a-40eb-aaf6-f7355d130e6d}, !- Handle
  res mv_7 range exhaust schedule allday ruleset1, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {8a178f64-2acb-41a2-9e83-9c451c8b6947}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a178f64-2acb-41a2-9e83-9c451c8b6947}, !- Handle
  res mv_7 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee718335-93b2-4374-ac9a-758e3d1fbb39}, !- Handle
  res mv_7 range exhaust schedule allday ruleset2, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {37ffa69d-54be-49af-8592-75fb93e58408}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {37ffa69d-54be-49af-8592-75fb93e58408}, !- Handle
  res mv_7 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {def701d7-8005-46e9-ba9b-825fd6b9cc89}, !- Handle
  res mv_7 range exhaust schedule allday ruleset3, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {49baa47c-1416-4c12-aa36-8781ecd89baf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49baa47c-1416-4c12-aa36-8781ecd89baf}, !- Handle
  res mv_7 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {46e35c09-ce7a-4ef5-88e8-e6148423d029}, !- Handle
  res mv_7 range exhaust schedule allday ruleset4, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {6e7a992f-67aa-4133-8901-a6132928b996}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6e7a992f-67aa-4133-8901-a6132928b996}, !- Handle
  res mv_7 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f298d30c-1da7-4efd-840c-ab20178b31fb}, !- Handle
  res mv_7 range exhaust schedule allday ruleset5, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2f78fc70-953d-47e3-98f8-adee48413130}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f78fc70-953d-47e3-98f8-adee48413130}, !- Handle
  res mv_7 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93a6a182-9c81-458d-801b-4686035204e9}, !- Handle
  res mv_7 range exhaust schedule allday ruleset6, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fe88ec4d-e74c-4507-9fa1-9093638cdc6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe88ec4d-e74c-4507-9fa1-9093638cdc6c}, !- Handle
  res mv_7 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca594ba0-aa14-4ced-a3ec-4880991132ef}, !- Handle
  res mv_7 range exhaust schedule allday ruleset7, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cfed1b45-a341-4096-917b-9a03da976f9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfed1b45-a341-4096-917b-9a03da976f9d}, !- Handle
  res mv_7 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7834eca-84fe-4761-af15-7bee1cff112b}, !- Handle
  res mv_7 range exhaust schedule allday ruleset8, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7aba1c2d-ae76-46c1-b7a5-6b89d301ce74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7aba1c2d-ae76-46c1-b7a5-6b89d301ce74}, !- Handle
  res mv_7 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc12599c-b580-4fe3-bc68-81d895ae9868}, !- Handle
  res mv_7 range exhaust schedule allday ruleset9, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ffc1dae5-1424-471d-bb6e-bf751c48f75e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ffc1dae5-1424-471d-bb6e-bf751c48f75e}, !- Handle
  res mv_7 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8bfccf85-2671-4f3c-a567-e8929af1a8c7}, !- Handle
  res mv_7 range exhaust schedule allday ruleset10, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5df2cefa-c497-4d46-8000-192402e78a37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5df2cefa-c497-4d46-8000-192402e78a37}, !- Handle
  res mv_7 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aa405813-a7fe-45e5-9d8c-0a5dc41eb1fd}, !- Handle
  res mv_7 range exhaust schedule allday ruleset11, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6080ae86-465c-4a67-9974-fb4e55656adf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6080ae86-465c-4a67-9974-fb4e55656adf}, !- Handle
  res mv_7 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d70191b-92cc-4f38-88d1-dad1a62acc5d}, !- Handle
  res mv_7 range exhaust schedule allday ruleset12, !- Name
  {bd997d34-c393-4658-a022-777eb7ff4906}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b63c9b0-0ed1-4647-a5bb-5ad37e5b9bfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b63c9b0-0ed1-4647-a5bb-5ad37e5b9bfa}, !- Handle
  res mv_7 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {09f9c5f3-9214-41f5-9657-8291b526abc4}, !- Handle
  res mv_7 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ddf526d4-49b7-4f06-b6b7-95852bfa8818}, !- Handle
  res mv_7 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2a0e7e15-e977-44d3-821d-090ea45ed3b8}, !- Handle
  res_infil_7_range_sch_s,                !- Name
  res mv_7 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Handle
  res mv_7 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {d08d5cc1-ea12-48be-b645-2ff89a0ae60a}, !- Default Day Schedule Name
  {a579d794-1bb2-49fa-a520-08677ebe6212}, !- Summer Design Day Schedule Name
  {e17e2775-911a-4a61-9894-73ba04bd666a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d08d5cc1-ea12-48be-b645-2ff89a0ae60a}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e1801c0-7cd3-4bac-914a-bf922bdbea6f}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset1, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {01903f83-c68c-4e95-bb55-92991e9d4ea4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01903f83-c68c-4e95-bb55-92991e9d4ea4}, !- Handle
  res mv_7 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {32fd552e-5e5f-4c8d-ab4c-4e94c6109889}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset2, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {326ab6df-bd3b-4b9e-a036-adc5a9586d25}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {326ab6df-bd3b-4b9e-a036-adc5a9586d25}, !- Handle
  res mv_7 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2f83e2b2-8289-40f6-b5d0-92a1b4009430}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset3, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {fe3a9aa8-8383-467e-9cd2-4d0e7ac70ce3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe3a9aa8-8383-467e-9cd2-4d0e7ac70ce3}, !- Handle
  res mv_7 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {96277692-d81e-4b4c-9eb1-45a896c3c723}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset4, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {594ef05e-53b5-41c8-a309-c95cef7abcc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {594ef05e-53b5-41c8-a309-c95cef7abcc7}, !- Handle
  res mv_7 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1f956901-634f-44e9-b740-aed6caa0b68c}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset5, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bc1ffcc6-2de3-45fd-8918-e3a9d318086e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc1ffcc6-2de3-45fd-8918-e3a9d318086e}, !- Handle
  res mv_7 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {007d4d16-8aad-4edb-8ef2-5b491a56212e}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset6, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2d7655cc-51f7-4d09-9afc-3142dd51ae4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d7655cc-51f7-4d09-9afc-3142dd51ae4c}, !- Handle
  res mv_7 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {41d4843d-8f59-4a77-aa30-37abbfb59780}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset7, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b0eca86d-fa06-4826-ba94-c6fec583d806}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0eca86d-fa06-4826-ba94-c6fec583d806}, !- Handle
  res mv_7 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5980c6bd-90b5-4655-84bc-43ce98aeee10}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset8, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {92b2a825-b4b8-42c6-8fc7-6f452ede4bb4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92b2a825-b4b8-42c6-8fc7-6f452ede4bb4}, !- Handle
  res mv_7 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e45d4536-ceb0-4130-a7e4-f3a82f259334}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset9, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {09c415f7-f3c8-46a6-bf06-3f64bd61d184}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {09c415f7-f3c8-46a6-bf06-3f64bd61d184}, !- Handle
  res mv_7 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7549c45e-ac75-4958-95ec-b0e92db34c6e}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset10, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9e6b5282-e51a-48b0-b2b2-ad978a8e3d49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e6b5282-e51a-48b0-b2b2-ad978a8e3d49}, !- Handle
  res mv_7 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f09404c7-2f74-45d9-b3a8-487a489513e0}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset11, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48522412-0c34-48d0-82cf-a70b040d2140}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {48522412-0c34-48d0-82cf-a70b040d2140}, !- Handle
  res mv_7 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7d063973-62c2-46a3-86e7-37e1931b0196}, !- Handle
  res mv_7 bath exhaust schedule allday ruleset12, !- Name
  {ffe6a751-7d3a-4702-86a0-670b4e48ccee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab1c7eca-32d2-4815-80ee-e187496e376e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab1c7eca-32d2-4815-80ee-e187496e376e}, !- Handle
  res mv_7 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e17e2775-911a-4a61-9894-73ba04bd666a}, !- Handle
  res mv_7 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a579d794-1bb2-49fa-a520-08677ebe6212}, !- Handle
  res mv_7 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {49c2baaa-0847-4c47-89db-26923150e891}, !- Handle
  res_infil_7_bath_sch_s,                 !- Name
  res mv_7 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b1c856af-5048-47db-a8c2-687f5d67f3cf}, !- Handle
  res_infil_7_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {d84ae03d-bbe4-44cd-bc13-6e69b911084a}, !- Handle
  res infil_7 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {913cfa3b-7361-4241-b5ac-3eac48dbe1dc}, !- Handle
  res infil_7 house fan,                  !- Name
  {d84ae03d-bbe4-44cd-bc13-6e69b911084a}, !- Electric Equipment Definition Name
  {3aed6189-51d6-4380-b3f1-7481e7ca72b1}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5f11e9dd-7d40-4951-9a60-0b4a11835f4c}, !- Handle
  res_infil_7_house_fan_act,              !- Name
  {913cfa3b-7361-4241-b5ac-3eac48dbe1dc}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {60488810-6fd4-486c-a760-8661185a3fa3}, !- Handle
  res infil_7 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5b638681-b828-4dac-9ae8-d7449c37627b}, !- Handle
  res infil_7 range fan,                  !- Name
  {60488810-6fd4-486c-a760-8661185a3fa3}, !- Electric Equipment Definition Name
  {3aed6189-51d6-4380-b3f1-7481e7ca72b1}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9e2c4293-5c54-4505-9910-cf1d4d39c242}, !- Handle
  res_infil_7_range_fan_act,              !- Name
  {5b638681-b828-4dac-9ae8-d7449c37627b}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {4c5b3022-8c5b-40ba-9ff3-80e2de112a06}, !- Handle
  res infil_7 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e339feb8-bca5-4a7f-9ead-bb413c27b6df}, !- Handle
  res infil_7 bath fan,                   !- Name
  {4c5b3022-8c5b-40ba-9ff3-80e2de112a06}, !- Electric Equipment Definition Name
  {3aed6189-51d6-4380-b3f1-7481e7ca72b1}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {41fcdf73-5b03-43db-b048-0e48e6e86fbd}, !- Handle
  res_infil_7_bath_fan_act,               !- Name
  {e339feb8-bca5-4a7f-9ead-bb413c27b6df}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {469c5d21-e1df-4f56-9018-aeca67ff09d4}, !- Handle
  res infil_7 flow,                       !- Name
  {3aed6189-51d6-4380-b3f1-7481e7ca72b1}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {423411e2-8480-46ac-820f-525bab2dffbc}, !- Handle
  res_infil_7_flow_act,                   !- Name
  {469c5d21-e1df-4f56-9018-aeca67ff09d4}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {46e475e9-698f-4c03-b17c-5e00a57766d5}, !- Handle
  res_infil_7_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_7_tin_s-res_af_7_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_7_tin_s-res_af_7_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_7_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_7_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_7_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_7_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_7_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_7_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_7_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_7_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_7_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_7_flow_act = (@Max res_infil_7_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {39d38062-f3f9-415f-b9dc-e90a471d4609}, !- Handle
  res af_7 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {46e475e9-698f-4c03-b17c-5e00a57766d5}, !- Program Name 1
  {e0b0564f-b789-4141-88e9-09cea65d07f0}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {7c947bc0-c014-453a-9ebb-da58a9f9c0b0}, !- Handle
  res ds_7 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {4850b1b0-c5a6-420d-8edb-f99558346673}; !- Program Name 1

OS:AdditionalProperties,
  {938b9b4f-4844-432d-b7bb-7d11aac22887}, !- Handle
  {e12e63ea-7aae-4495-aca7-e55dc4ff023c}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398585,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970345965;                     !- Feature Value 2

OS:Schedule:Ruleset,
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Handle
  res nv_8 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {e251d097-e5f5-4228-be01-883b465ba9d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e251d097-e5f5-4228-be01-883b465ba9d4}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4062047a-b458-44e4-a924-997dea8b86c4}, !- Handle
  res nv_8 temp schedule allday ruleset1, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {80d580dd-9e1f-4082-bebd-179ad80efd56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80d580dd-9e1f-4082-bebd-179ad80efd56}, !- Handle
  res nv_8 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {a7e6580e-0ae2-43d8-ac96-b5884ab0d69e}, !- Handle
  res nv_8 temp schedule allday ruleset2, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f0372178-ee33-4bc0-a658-9dbf07255a37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f0372178-ee33-4bc0-a658-9dbf07255a37}, !- Handle
  res nv_8 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {6eb6b6af-2143-4524-8de8-c3a3aa027fa5}, !- Handle
  res nv_8 temp schedule allday ruleset3, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {05efc021-5254-4462-9ecc-34791842cd9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05efc021-5254-4462-9ecc-34791842cd9f}, !- Handle
  res nv_8 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {c8203a30-441d-4ec7-babf-47ad5f6a83ee}, !- Handle
  res nv_8 temp schedule allday ruleset4, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0219497d-7718-48e4-8c0f-5344c01844ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0219497d-7718-48e4-8c0f-5344c01844ed}, !- Handle
  res nv_8 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {7cf8a33d-fced-4568-831a-21bb934335d1}, !- Handle
  res nv_8 temp schedule allday ruleset5, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {6745f8d5-f77a-49a0-8177-a233eb9413ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6745f8d5-f77a-49a0-8177-a233eb9413ec}, !- Handle
  res nv_8 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b76f53e2-2fb7-4350-82cf-e68531229287}, !- Handle
  res nv_8 temp schedule allday ruleset6, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a3ad1cf9-582d-4a0a-885d-7d0a6e60c713}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a3ad1cf9-582d-4a0a-885d-7d0a6e60c713}, !- Handle
  res nv_8 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {e503f68e-94f9-49f5-a238-e12f72c7874b}, !- Handle
  res nv_8 temp schedule allday ruleset7, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cf192ee0-2285-4d79-9b4c-b286ad9761b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf192ee0-2285-4d79-9b4c-b286ad9761b4}, !- Handle
  res nv_8 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {c35b0008-febe-493c-83b0-e1f767976eaa}, !- Handle
  res nv_8 temp schedule allday ruleset8, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {45cb700a-cf7f-49f1-b0f4-5556b3f3de50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45cb700a-cf7f-49f1-b0f4-5556b3f3de50}, !- Handle
  res nv_8 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {6ea6f2ed-5bdb-4cd7-b724-9419dd2db50f}, !- Handle
  res nv_8 temp schedule allday ruleset9, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {afb8bf3f-7af4-4a55-88fa-914f6d4372c1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {afb8bf3f-7af4-4a55-88fa-914f6d4372c1}, !- Handle
  res nv_8 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {a5c76188-a72d-4257-89b1-c70b144c9514}, !- Handle
  res nv_8 temp schedule allday ruleset10, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {045dbb08-d1e3-4528-b162-5c03f6bcb59c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {045dbb08-d1e3-4528-b162-5c03f6bcb59c}, !- Handle
  res nv_8 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2314d813-7339-4c7c-9f7a-1c93a8fad714}, !- Handle
  res nv_8 temp schedule allday ruleset11, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f461e432-9a0f-4426-be2d-7fa18f343dbd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f461e432-9a0f-4426-be2d-7fa18f343dbd}, !- Handle
  res nv_8 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {a41cdd3e-c3e2-40f5-89c2-b2047f27806f}, !- Handle
  res nv_8 temp schedule allday ruleset12, !- Name
  {325dbbf8-2947-4867-8f77-eb422e9d1e63}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b8f25b9-6246-492f-b68d-d6e524175641}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b8f25b9-6246-492f-b68d-d6e524175641}, !- Handle
  res nv_8 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {f8bed4ec-7500-448f-abc7-1100d8a644fd}, !- Handle
  res_af_8_tin_s,                         !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {62f0a641-da41-41d2-a2fb-821d4adcea2b}, !- Handle
  res_af_8_tt_s,                          !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {b0adf405-81c9-40cd-aa0f-db7fb7c25dfd}, !- Handle
  res_ds_8_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {eedcc3b4-c0a5-4e9f-97b6-fc79e2de4e5c}, !- Handle
  res_ds_8_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Handle
  res nv_8 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {fc0136c0-47a0-458f-8715-36e29c537fd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc0136c0-47a0-458f-8715-36e29c537fd9}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f801e89-bcac-433c-ad41-d41d8ab75364}, !- Handle
  res nv_8 availability schedule allday ruleset1 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {107fbbb7-92a8-46e7-85ba-8bfdfa530183}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {107fbbb7-92a8-46e7-85ba-8bfdfa530183}, !- Handle
  res nv_8 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {225edeaf-c1fe-475c-9be0-df5fc6540471}, !- Handle
  res nv_8 availability schedule allday ruleset2 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7cc2920f-7ab1-4d89-bb60-a4d4ac47370f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7cc2920f-7ab1-4d89-bb60-a4d4ac47370f}, !- Handle
  res nv_8 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5d0fedbe-e2e1-492a-b453-3520e0c85fab}, !- Handle
  res nv_8 availability schedule allday ruleset3 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1c3ffb4e-7f82-47b5-808c-87c7e3e11115}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c3ffb4e-7f82-47b5-808c-87c7e3e11115}, !- Handle
  res nv_8 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5f8e07b3-4f51-4224-8405-cf99e16f07de}, !- Handle
  res nv_8 availability schedule allday ruleset4 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2aee6fe0-700d-43f9-865c-dfe34501eb85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2aee6fe0-700d-43f9-865c-dfe34501eb85}, !- Handle
  res nv_8 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {53cee3c0-77ad-447f-a547-050c56533dab}, !- Handle
  res nv_8 availability schedule allday ruleset5 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {59893977-25e7-4996-adbf-c9161e253048}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59893977-25e7-4996-adbf-c9161e253048}, !- Handle
  res nv_8 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dc0b0415-84bd-4b2e-92d1-15e90900e935}, !- Handle
  res nv_8 availability schedule allday ruleset6 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ada0a1f9-caa6-43d2-98ce-5d6db576c609}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ada0a1f9-caa6-43d2-98ce-5d6db576c609}, !- Handle
  res nv_8 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {61db10c5-f325-45ee-972a-aae5dcd69a3a}, !- Handle
  res nv_8 availability schedule allday ruleset7 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b06f5b66-54e7-45ea-a44a-7f5ce27667b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b06f5b66-54e7-45ea-a44a-7f5ce27667b6}, !- Handle
  res nv_8 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9774f239-4648-4269-a6ff-37439e51bb62}, !- Handle
  res nv_8 availability schedule allday ruleset8 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e0aadc84-67cd-48a9-b013-f9973bc212fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0aadc84-67cd-48a9-b013-f9973bc212fd}, !- Handle
  res nv_8 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2d576503-d486-4a66-b8a3-d66bcbfb6296}, !- Handle
  res nv_8 availability schedule allday ruleset9 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f0a80aa2-822d-4917-b2fc-66645c1b806d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0a80aa2-822d-4917-b2fc-66645c1b806d}, !- Handle
  res nv_8 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8ea728d5-f304-4680-8429-655048837afe}, !- Handle
  res nv_8 availability schedule allday ruleset10 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {581b230d-d11a-47d9-9eea-b02b6970c1bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {581b230d-d11a-47d9-9eea-b02b6970c1bf}, !- Handle
  res nv_8 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e3d7fe33-4e92-4115-8190-192c36480652}, !- Handle
  res nv_8 availability schedule allday ruleset11 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c9d4507-1b24-4ec2-9337-7bce343868aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c9d4507-1b24-4ec2-9337-7bce343868aa}, !- Handle
  res nv_8 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {892e3866-423f-41dc-829b-ef8eedc26067}, !- Handle
  res nv_8 availability schedule allday ruleset12 on, !- Name
  {3382e303-1b4a-4f1c-9b68-d50af13872d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd2f94d8-084d-447d-bcb0-b7dad767650e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd2f94d8-084d-447d-bcb0-b7dad767650e}, !- Handle
  res nv_8 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {b025190f-3e45-4734-abbc-37864246589c}, !- Handle
  res_nv_8_nva_s,                         !- Name
  res nv_8 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a716478a-a019-4f73-8310-d7a4bddcf670}, !- Handle
  res_nv_8_sp_s,                          !- Name
  res nv_8 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {a444227a-a645-48cd-abb9-191305844f29}, !- Handle
  res nv_8 flow,                          !- Name
  {4e840f23-4aff-4c3c-9fbb-4f1887340651}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {e6b42ef5-8219-4f51-b557-cd9ccab7377a}, !- Handle
  res_nv_8_flow_act,                      !- Name
  {a444227a-a645-48cd-abb9-191305844f29}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b5bbad51-2769-442e-b6fc-7cc0113d7583}, !- Handle
  res_nv_8_program,                       !- Name
  Set Tdiff = res_af_8_tin_s-res_af_8_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_8_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632576000071,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_8_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_8_tin_s>res_nv_8_sp_s), !- Program Line 12
  Set temp2 = (res_af_8_tin_s-res_nv_8_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_8_tin_s-res_af_8_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_8_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_8_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {75533814-fd15-4d03-9e70-66ef3bd47de7}, !- Handle
  res_ds_8_win_s,                         !- Name
  living zone|unit 8,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {09166c8f-ea3b-4a67-8f03-632a51d63e4a}, !- Handle
  res ds_8 ret air zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.637129048320007,                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4be6f7b1-9dab-4efc-ac76-872acd49e243}, !- Zone Air Inlet Port List
  {305f017e-7429-4e31-bdef-e73a6256a647}, !- Zone Air Exhaust Port List
  {11d2dd27-75ac-4599-8291-7d54766d3c2e}, !- Zone Air Node Name
  {f8135b3e-8444-456c-a048-8bf520ea2942}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9073bcc3-eb5f-4a74-bf71-7579c1312136}, !- Handle
  Node 205,                               !- Name
  {11d2dd27-75ac-4599-8291-7d54766d3c2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11d2dd27-75ac-4599-8291-7d54766d3c2e}, !- Handle
  {0edaabc2-9cc6-4fa8-959d-7d9ea534f292}, !- Name
  {09166c8f-ea3b-4a67-8f03-632a51d63e4a}, !- Source Object
  11,                                     !- Outlet Port
  {9073bcc3-eb5f-4a74-bf71-7579c1312136}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4be6f7b1-9dab-4efc-ac76-872acd49e243}, !- Handle
  {2b60c6be-f70e-4899-944b-6cb67d16f51d}, !- Name
  {09166c8f-ea3b-4a67-8f03-632a51d63e4a}; !- HVAC Component

OS:PortList,
  {305f017e-7429-4e31-bdef-e73a6256a647}, !- Handle
  {19313a55-9233-4b67-9b1b-7caa96c2678e}, !- Name
  {09166c8f-ea3b-4a67-8f03-632a51d63e4a}; !- HVAC Component

OS:PortList,
  {f8135b3e-8444-456c-a048-8bf520ea2942}, !- Handle
  {55f2be6b-7f5f-4502-8c0e-d8481adbeb90}, !- Name
  {09166c8f-ea3b-4a67-8f03-632a51d63e4a}; !- HVAC Component

OS:Sizing:Zone,
  {c840514f-e618-4e7b-81f5-3ca3a28faa91}, !- Handle
  {09166c8f-ea3b-4a67-8f03-632a51d63e4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {faa7dc67-0b54-436f-ad10-0e4730d00e42}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {09166c8f-ea3b-4a67-8f03-632a51d63e4a}; !- Thermal Zone

OS:Space,
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Handle
  res ds_8 ret air space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {09166c8f-ea3b-4a67-8f03-632a51d63e4a}; !- Thermal Zone Name

OS:Surface,
  {e191d9e4-a2ad-4a9c-a628-68ce852de726}, !- Handle
  Surface 177,                            !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0163647c-7c6b-477f-9b82-59bd92b044a3}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7141b4fa-45a2-481d-a2da-c1f2212aa86a}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976f9a46-0afa-41fb-ae2b-62e08ef56913}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c7505bb-37f0-49cc-859f-6bbb7da91246}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa005796-28f2-4a0d-bf14-2b3db6701096}, !- Handle
  Surface 182,                            !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {f7a30d8a-7be1-4876-bcbe-a1381ae237da}, !- Handle
  {3c7505bb-37f0-49cc-859f-6bbb7da91246}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {88b28b84-288d-429b-adc0-fbdc9044170e}, !- Handle
  {7141b4fa-45a2-481d-a2da-c1f2212aa86a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {9e111bda-c2d1-4073-b7e0-202eaa94bddb}, !- Handle
  {976f9a46-0afa-41fb-ae2b-62e08ef56913}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f9d7be7f-0ffa-449a-af28-32cd3c440a45}, !- Handle
  {fa005796-28f2-4a0d-bf14-2b3db6701096}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {f21f1e97-7129-4167-8361-65ec00d34421}, !- Handle
  {e191d9e4-a2ad-4a9c-a628-68ce852de726}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b62ff394-0650-4c3d-9f2d-8fb95d563992}, !- Handle
  {0163647c-7c6b-477f-9b82-59bd92b044a3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a17eac1a-effe-48dd-9a55-0c7ce01faf74}, !- Handle
  Air Loop HVAC Return Plenum 8,          !- Name
  {09166c8f-ea3b-4a67-8f03-632a51d63e4a}, !- ThermalZone
  {7922c0c3-a98d-4bea-8b34-f6a2749cf296}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {342805a1-e105-4c12-a9d2-d43394ce2910}; !- Inlet Node 1

OS:Node,
  {aa5aa674-a87d-404a-8a43-ddec54c2e50e}, !- Handle
  Node 208,                               !- Name
  {7922c0c3-a98d-4bea-8b34-f6a2749cf296}, !- Inlet Port
  {60c40d20-0ce5-4803-b6fe-0c293a40bfc9}; !- Outlet Port

OS:Connection,
  {342805a1-e105-4c12-a9d2-d43394ce2910}, !- Handle
  {c030d42c-7b9a-43a8-b171-018b925ca675}, !- Name
  {c7076622-4478-4980-abfb-2f5061a408d9}, !- Source Object
  3,                                      !- Outlet Port
  {a17eac1a-effe-48dd-9a55-0c7ce01faf74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7922c0c3-a98d-4bea-8b34-f6a2749cf296}, !- Handle
  {b97372ff-9ec0-459d-9e67-80099ad1f65c}, !- Name
  {a17eac1a-effe-48dd-9a55-0c7ce01faf74}, !- Source Object
  3,                                      !- Outlet Port
  {aa5aa674-a87d-404a-8a43-ddec54c2e50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c40d20-0ce5-4803-b6fe-0c293a40bfc9}, !- Handle
  {453cf58c-14c2-4728-aa2e-ea297d8aad02}, !- Name
  {aa5aa674-a87d-404a-8a43-ddec54c2e50e}, !- Source Object
  3,                                      !- Outlet Port
  {06fdc082-f2d5-43b6-938b-722411f82886}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {9092a26d-2c3c-4c2b-8f53-74ab53394a35}, !- Handle
  res ds_8 sup s lk to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {8482ea45-71d7-4adb-b353-7603f658ecde}, !- Handle
  res ds_8 sup s lk to lv equip,          !- Name
  {9092a26d-2c3c-4c2b-8f53-74ab53394a35}, !- Other Equipment Definition Name
  {4e840f23-4aff-4c3c-9fbb-4f1887340651}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {07561154-1bb1-43d4-98ce-30f738ec2b2b}, !- Handle
  res_ds_8_sup_s_lk_to_lv_equip_act,      !- Name
  {8482ea45-71d7-4adb-b353-7603f658ecde}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f631d290-61e8-4e22-adc9-543d7435aaee}, !- Handle
  res ds_8 sup lat lk to lv equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {257ae49b-f4e7-4b89-972d-3d3efe441e39}, !- Handle
  res ds_8 sup lat lk to lv equip,        !- Name
  {f631d290-61e8-4e22-adc9-543d7435aaee}, !- Other Equipment Definition Name
  {4e840f23-4aff-4c3c-9fbb-4f1887340651}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {48b8ad70-1979-4dbe-8990-a46d6a57c1d1}, !- Handle
  res_ds_8_sup_lat_lk_to_lv_equip_act,    !- Name
  {257ae49b-f4e7-4b89-972d-3d3efe441e39}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {68b8fd5a-4023-4bb2-83e1-bae6fd4397da}, !- Handle
  res ds_8 sup d cn to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {811aa289-d495-4eb7-b6ab-a46addc129a9}, !- Handle
  res ds_8 sup d cn to lv equip,          !- Name
  {68b8fd5a-4023-4bb2-83e1-bae6fd4397da}, !- Other Equipment Definition Name
  {4e840f23-4aff-4c3c-9fbb-4f1887340651}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2841ef37-99db-4e3b-8b00-7496a8e6cfad}, !- Handle
  res_ds_8_sup_d_cn_to_lv_equip_act,      !- Name
  {811aa289-d495-4eb7-b6ab-a46addc129a9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {3bd62a07-191b-4267-8e0c-d23a04f34d6e}, !- Handle
  res ds_8 sup d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ed3a446f-bbfa-4a47-b435-a72c66d454b8}, !- Handle
  res ds_8 sup d cn to ah equip,          !- Name
  {3bd62a07-191b-4267-8e0c-d23a04f34d6e}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8263f4a1-7280-44b5-bc31-33de576357eb}, !- Handle
  res_ds_8_sup_d_cn_to_ah_equip_act,      !- Name
  {ed3a446f-bbfa-4a47-b435-a72c66d454b8}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {38b8aeb8-8a60-48f5-8f54-3e533f6259de}, !- Handle
  res ds_8 ret d cn to pl equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {66784d60-e364-451f-911d-ab5cecf6b537}, !- Handle
  res ds_8 ret d cn to pl equip,          !- Name
  {38b8aeb8-8a60-48f5-8f54-3e533f6259de}, !- Other Equipment Definition Name
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {12947284-3ee6-4d8a-9307-77555e5c3285}, !- Handle
  res_ds_8_ret_d_cn_to_pl_equip_act,      !- Name
  {66784d60-e364-451f-911d-ab5cecf6b537}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cd0dc073-e16d-4fa8-a2c6-5f4028b98417}, !- Handle
  res ds_8 ret d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {b22f3118-8098-434f-9a22-481edc24e9ad}, !- Handle
  res ds_8 ret d cn to ah equip,          !- Name
  {cd0dc073-e16d-4fa8-a2c6-5f4028b98417}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1ef87e0a-5d75-492f-b281-f8569efb8bf5}, !- Handle
  res_ds_8_ret_d_cn_to_ah_equip_act,      !- Name
  {b22f3118-8098-434f-9a22-481edc24e9ad}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {54650092-6e13-458e-b347-ffff7b87f779}, !- Handle
  res ds_8 sup s lk to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {bf9d0058-cb69-4b17-ad16-8b6edc495654}, !- Handle
  res ds_8 sup s lk to ah equip,          !- Name
  {54650092-6e13-458e-b347-ffff7b87f779}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {cd17eb0b-0cef-4a3c-ab73-f5db139113a4}, !- Handle
  res_ds_8_sup_s_lk_to_ah_equip_act,      !- Name
  {bf9d0058-cb69-4b17-ad16-8b6edc495654}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {62c1b3bd-c12a-4f61-ad47-150e2d4a88ca}, !- Handle
  res ds_8 sup lat lk to ah equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {ffc31f1b-fdc1-4c17-8947-4952c92bf19f}, !- Handle
  res ds_8 sup lat lk to ah equip,        !- Name
  {62c1b3bd-c12a-4f61-ad47-150e2d4a88ca}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {345ed5b2-12fd-413d-9557-0f595f623a13}, !- Handle
  res_ds_8_sup_lat_lk_to_ah_equip_act,    !- Name
  {ffc31f1b-fdc1-4c17-8947-4952c92bf19f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {62691c3f-e231-4152-ae60-3e56c217c4d8}, !- Handle
  res ds_8 ret s lk equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1ed08a09-9bb6-4d20-8f40-2a9f85a9e18a}, !- Handle
  res ds_8 ret s lk equip,                !- Name
  {62691c3f-e231-4152-ae60-3e56c217c4d8}, !- Other Equipment Definition Name
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {14acd186-a20e-4e19-8b9c-482e8f1e102b}, !- Handle
  res_ds_8_ret_s_lk_equip_act,            !- Name
  {1ed08a09-9bb6-4d20-8f40-2a9f85a9e18a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {02bb6ce3-c846-4ee3-a1ec-a93e9f30dccd}, !- Handle
  res ds_8 ret lat lk equip,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {750cc00b-0f80-4b53-a6c4-a08b1b6c90ca}, !- Handle
  res ds_8 ret lat lk equip,              !- Name
  {02bb6ce3-c846-4ee3-a1ec-a93e9f30dccd}, !- Other Equipment Definition Name
  {5937f1f1-230f-45ae-9afb-084fc2ac1c65}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f00832c7-9fba-42c6-b2eb-6d16bcaea6d8}, !- Handle
  res_ds_8_ret_lat_lk_equip_act,          !- Name
  {750cc00b-0f80-4b53-a6c4-a08b1b6c90ca}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {79cb4343-dd83-4b23-9fee-f0cb3f34baad}, !- Handle
  res ds_8 ah to liv mix,                 !- Name
  {5cc244a9-1efc-44cc-bd58-d0c5524be57f}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {171b8528-4f9d-4965-90f6-1786f667b957}, !- Handle
  res_ds_8_ah_to_liv_mix_act,             !- Name
  {79cb4343-dd83-4b23-9fee-f0cb3f34baad}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {5ae0613b-2276-42a1-b008-0a55927cef17}, !- Handle
  res ds_8 liv to ah mix,                 !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {5cc244a9-1efc-44cc-bd58-d0c5524be57f}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {f07a5a61-aa4b-4000-9fa9-d6f7e992849a}, !- Handle
  res_ds_8_liv_to_ah_mix_act,             !- Name
  {5ae0613b-2276-42a1-b008-0a55927cef17}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {9482e99d-f0a8-4ad4-bb07-5b93354062e0}, !- Handle
  res_ds_8_ah_mfr_s,                      !- Name
  Node 173,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {adff842d-d0ac-497b-8319-859fc2504bd2}, !- Handle
  res_ds_8_fan_rtf_s,                     !- Name
  residential furnace gas and central ac|unit 8 supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {623bcb29-476b-4dbc-ba20-2b2305eef53f}, !- Handle
  res_ds_8_ah_vfr_s,                      !- Name
  Node 173,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6b56f3a0-4bd2-4250-af94-e6821a95aa7e}, !- Handle
  res_ds_8_ah_tt_s,                       !- Name
  Node 173,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a6b1ddf0-aca7-4754-997f-4b3cf32d0491}, !- Handle
  res_ds_8_ra_t_s,                        !- Name
  Node 176,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f5003910-620f-4677-9d9f-1cc22c50f2c7}, !- Handle
  res_ds_8_ah_wt_s,                       !- Name
  Node 173,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {39849a5f-c5c7-4c7f-9616-2d35441f7499}, !- Handle
  res_ds_8_ra_w_s,                        !- Name
  Node 176,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {31ca7a45-1036-4713-8dd3-96b4451c3133}, !- Handle
  res_ds_8_ah_t_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4792be84-dc7d-4760-93fe-1bedd92ab345}, !- Handle
  res_ds_8_ah_w_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f1810b64-f218-45d8-bfdd-52910166b9d7}, !- Handle
  res_ds_8_ah_mfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {efee675a-93e5-481e-b26b-ff6828db240f}, !- Handle
  res_ds_8_fan_rtf;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {fe321c6e-b46e-4ddd-a2f3-37cfa30df5bf}, !- Handle
  res_ds_8_ah_vfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {ec5593f2-7b3f-4f1d-9ab9-2f135bc0818f}, !- Handle
  res_ds_8_ah_tt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a19c1164-e95d-4426-901f-ecde7a44c735}, !- Handle
  res_ds_8_ra_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c02b0f22-f945-4b16-a557-91699670212f}, !- Handle
  res_ds_8_ah_wt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {b70123e6-3c40-4d07-a2c6-26211561b718}, !- Handle
  res_ds_8_ra_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dbd6cda0-b291-49fa-8766-db4e9a34c1b7}, !- Handle
  res_ds_8_ah_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e5e7bed4-f8d2-40e8-84a9-ba9fd3c420aa}, !- Handle
  res_ds_8_ah_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f603777a-d407-4494-a94e-87a7fa961063}, !- Handle
  res_ds_8_sup_s_lk_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a2250935-db50-4881-9880-65498b365559}, !- Handle
  res_ds_8_sup_lat_lk_to_lv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {12b594d2-730f-4303-93a8-03b1af0fddb3}, !- Handle
  res_ds_8_sup_d_cn_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {85f06dac-39d3-4cf8-a915-3345cc3d8aa6}, !- Handle
  res_ds_8_sup_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {381b911e-c60c-4f74-9477-1db9b81beab3}, !- Handle
  res_ds_8_ret_d_cn_to_pl;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d96f410c-02c5-4f77-8389-a3abefa670d3}, !- Handle
  res_ds_8_ret_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {39ac6f27-3059-43c5-bc8c-ec21bfff3776}, !- Handle
  res_ds_8_sup_s_lk_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5cc0e85a-7cc6-4ac2-8026-71a474f6a69b}, !- Handle
  res_ds_8_sup_lat_lk_to_ah;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {af5b1aa6-287e-451f-88cc-74499df74d8c}, !- Handle
  res_ds_8_ret_s_lk;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3d50f59e-531a-425b-ab5b-a54803072fbd}, !- Handle
  res_ds_8_ret_lat_lk;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {53439057-cf46-454e-9af5-b4e07eaf2267}, !- Handle
  res_ds_8_liv_to_ah;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {dc60b1b0-14df-4746-8dab-47d350f8aea5}, !- Handle
  res_ds_8_ah_to_liv;                     !- Name

OS:EnergyManagementSystem:Subroutine,
  {7e6d2166-5dbb-41e7-9d36-443469cf3954}, !- Handle
  res_ds_8_lk_subrout,                    !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_8_ah_vfr,   !- Program Line 4
  Set suplkfrate = f_sup * res_ds_8_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_8_ah_vfr, !- Program Line 6
  Set res_ds_8_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_8_liv_to_ah = 0,             !- Program Line 8
  Set res_ds_8_lk_sup_fan_equiv = 0,      !- Program Line 9
  Set res_ds_8_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_8_ah_mfr>0,                   !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_8_ah_tt res_ds_8_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_8_ah_t res_ds_8_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_8_ra_t res_ds_8_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_8_ah_wt res_ds_8_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_8_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_8_ra_w-res_ds_8_ah_wt), !- Program Line 17
  Set res_ds_8_sup_lat_lk_to_lv = f_sup*res_ds_8_ah_mfr*temp1, !- Program Line 18
  Set res_ds_8_sup_s_lk_to_lv = SALeakageQtot-res_ds_8_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_8_fan_rtf/(res_ds_8_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_8_ah_t,              !- Program Line 22
  Set tsup = temp4+((res_ds_8_ah_tt-res_ds_8_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_8_ah_tt,        !- Program Line 24
  Set res_ds_8_sup_d_cn_to_lv = res_ds_8_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_8_sup_d_cn_to_ah = 0-res_ds_8_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_8_fan_rtf/(res_ds_8_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_8_ah_t,              !- Program Line 29
  Set tret = temp6+((res_ds_8_ra_t-res_ds_8_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_8_ra_t,         !- Program Line 31
  Set res_ds_8_ret_d_cn_to_pl = res_ds_8_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_8_ret_d_cn_to_ah = 0-res_ds_8_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_8_ret_lat_lk = 0,            !- Program Line 34
  Set temp2 = (res_ds_8_ah_t-res_ds_8_ra_t), !- Program Line 35
  Set res_ds_8_ret_s_lk = f_ret*res_ds_8_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_8_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_8_ah_wt-res_ds_8_ah_w), !- Program Line 38
  Set res_ds_8_sup_lat_lk_to_ah = f_sup*res_ds_8_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_8_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_8_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_8_sup_lat_lk_to_lv = 0,      !- Program Line 42
  Set res_ds_8_sup_s_lk_to_lv = 0,        !- Program Line 43
  Set res_ds_8_sup_d_cn_to_lv = 0,        !- Program Line 44
  Set res_ds_8_sup_d_cn_to_ah = 0,        !- Program Line 45
  Set res_ds_8_ret_d_cn_to_pl = 0,        !- Program Line 46
  Set res_ds_8_ret_d_cn_to_ah = 0,        !- Program Line 47
  Set res_ds_8_ret_lat_lk = 0,            !- Program Line 48
  Set res_ds_8_ret_s_lk = 0,              !- Program Line 49
  Set res_ds_8_sup_lat_lk_to_ah = 0,      !- Program Line 50
  Set res_ds_8_sup_s_lk_to_ah = 0,        !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {e584ba52-742c-4c39-b794-a8365bd0d8ce}, !- Handle
  res_ds_8_program,                       !- Name
  Set res_ds_8_ah_mfr = res_ds_8_ah_mfr_s, !- Program Line 1
  Set res_ds_8_fan_rtf = res_ds_8_fan_rtf_s, !- Program Line 2
  Set res_ds_8_ah_vfr = res_ds_8_ah_vfr_s, !- Program Line 3
  Set res_ds_8_ah_tt = res_ds_8_ah_tt_s,  !- Program Line 4
  Set res_ds_8_ah_wt = res_ds_8_ah_wt_s,  !- Program Line 5
  Set res_ds_8_ra_t = res_ds_8_ra_t_s,    !- Program Line 6
  Set res_ds_8_ra_w = res_ds_8_ra_w_s,    !- Program Line 7
  Set res_ds_8_ah_t = res_ds_8_ah_t_s,    !- Program Line 8
  Set res_ds_8_ah_w = res_ds_8_ah_w_s,    !- Program Line 9
  Run res_ds_8_lk_subrout,                !- Program Line 10
  Set res_ds_8_sup_s_lk_to_lv_equip_act = res_ds_8_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_8_sup_lat_lk_to_lv_equip_act = res_ds_8_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_8_sup_d_cn_to_lv_equip_act = res_ds_8_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_8_sup_d_cn_to_ah_equip_act = res_ds_8_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_8_sup_s_lk_to_ah_equip_act = res_ds_8_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_8_sup_lat_lk_to_ah_equip_act = res_ds_8_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_8_ret_s_lk_equip_act = res_ds_8_ret_s_lk, !- Program Line 17
  Set res_ds_8_ret_lat_lk_equip_act = res_ds_8_ret_lat_lk, !- Program Line 18
  Set res_ds_8_ret_d_cn_to_pl_equip_act = res_ds_8_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_8_ret_d_cn_to_ah_equip_act = res_ds_8_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_8_ah_to_liv_mix_act = res_ds_8_ah_to_liv, !- Program Line 21
  Set res_ds_8_liv_to_ah_mix_act = res_ds_8_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Handle
  res mv_8 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {867c2639-e1df-4c59-a608-a637adda62c6}, !- Default Day Schedule Name
  {12334970-84c1-46a1-bf6c-a9303bc9b311}, !- Summer Design Day Schedule Name
  {0d145367-7a6e-4dd4-b1f9-4e5635d728f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {867c2639-e1df-4c59-a608-a637adda62c6}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a42b5ed1-5b85-45c0-b477-0448cefeaaf4}, !- Handle
  res mv_8 range exhaust schedule allday ruleset1, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {2a8f1aec-cf4e-43e9-b8e8-322e9b72900e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a8f1aec-cf4e-43e9-b8e8-322e9b72900e}, !- Handle
  res mv_8 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a00a1cc0-92b2-49d3-9b27-7cc5049acc05}, !- Handle
  res mv_8 range exhaust schedule allday ruleset2, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {1f937747-1392-4946-8c10-1e05574f519a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1f937747-1392-4946-8c10-1e05574f519a}, !- Handle
  res mv_8 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7257f16b-3ee8-4912-9686-a4aaa7bda056}, !- Handle
  res mv_8 range exhaust schedule allday ruleset3, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {9962a60b-0906-4bfe-9ae6-0932f9474678}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9962a60b-0906-4bfe-9ae6-0932f9474678}, !- Handle
  res mv_8 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0cffaf56-76a3-4194-bbc9-458e23d6739b}, !- Handle
  res mv_8 range exhaust schedule allday ruleset4, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {8d7d60f8-ba98-4280-8017-eb8a4c7f16ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8d7d60f8-ba98-4280-8017-eb8a4c7f16ec}, !- Handle
  res mv_8 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c567a07b-fb69-4188-9db7-7b927fbce600}, !- Handle
  res mv_8 range exhaust schedule allday ruleset5, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {19af08c6-3fb0-41d4-835c-f8b9a21a51fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19af08c6-3fb0-41d4-835c-f8b9a21a51fb}, !- Handle
  res mv_8 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f683974c-f59c-4638-af8d-c098ac1170f0}, !- Handle
  res mv_8 range exhaust schedule allday ruleset6, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {169d515f-1c2d-44c8-ab32-596884720920}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {169d515f-1c2d-44c8-ab32-596884720920}, !- Handle
  res mv_8 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab9644d8-5c6d-4e5c-a977-cec61e547759}, !- Handle
  res mv_8 range exhaust schedule allday ruleset7, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {fc4198fa-fcb0-4def-8145-602feb70766c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc4198fa-fcb0-4def-8145-602feb70766c}, !- Handle
  res mv_8 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d43ba831-366f-4365-85dd-d19004a4319f}, !- Handle
  res mv_8 range exhaust schedule allday ruleset8, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {eead1820-2678-4879-b9d4-edf231f9f714}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eead1820-2678-4879-b9d4-edf231f9f714}, !- Handle
  res mv_8 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {88a05c75-6b4a-45f0-8d6e-2a1b966029d9}, !- Handle
  res mv_8 range exhaust schedule allday ruleset9, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b66da921-8405-48f2-a5bf-f6e4e3b828cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b66da921-8405-48f2-a5bf-f6e4e3b828cb}, !- Handle
  res mv_8 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3462a866-c451-43db-8673-38a8e08b09ec}, !- Handle
  res mv_8 range exhaust schedule allday ruleset10, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d667aa39-14a1-426f-b69f-2c6052e1d5ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d667aa39-14a1-426f-b69f-2c6052e1d5ef}, !- Handle
  res mv_8 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {12c1f3e4-e29e-4f48-9c08-9ffbef93a4a8}, !- Handle
  res mv_8 range exhaust schedule allday ruleset11, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {948154b8-cc40-4873-8710-5b9ea7536e77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {948154b8-cc40-4873-8710-5b9ea7536e77}, !- Handle
  res mv_8 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b887cd3-049a-4edb-8313-9a73ae2c462e}, !- Handle
