  res mv_8 range exhaust schedule allday ruleset12, !- Name
  {492ea245-6584-44ba-b4db-5d6596252d0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2417b7b7-f1a5-4c05-81d0-0d450c23c07d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2417b7b7-f1a5-4c05-81d0-0d450c23c07d}, !- Handle
  res mv_8 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0d145367-7a6e-4dd4-b1f9-4e5635d728f1}, !- Handle
  res mv_8 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12334970-84c1-46a1-bf6c-a9303bc9b311}, !- Handle
  res mv_8 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {df19cac2-8fac-4a17-a0f6-16aaae9e008c}, !- Handle
  res_infil_8_range_sch_s,                !- Name
  res mv_8 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Handle
  res mv_8 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {8d77b00c-78c6-467d-ae52-70cfc2f859c6}, !- Default Day Schedule Name
  {42d9addc-de1b-4281-8250-c2940fc00ec8}, !- Summer Design Day Schedule Name
  {5d90948f-f919-46f7-a95f-da36f2586ab7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d77b00c-78c6-467d-ae52-70cfc2f859c6}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9f82e4e2-7e23-46f1-a3c7-f2adda4824e9}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset1, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {81010745-f7a9-4d77-9ddb-1c1df2db9508}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81010745-f7a9-4d77-9ddb-1c1df2db9508}, !- Handle
  res mv_8 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {94202ccb-0ed9-4203-926b-59f902fad2f0}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset2, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {9920cbff-ef70-436c-9783-f6465d03ad09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9920cbff-ef70-436c-9783-f6465d03ad09}, !- Handle
  res mv_8 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {33c7bab4-6270-4468-9b57-0835c81599c4}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset3, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e986623c-391b-4486-9d9c-4e6f919293da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e986623c-391b-4486-9d9c-4e6f919293da}, !- Handle
  res mv_8 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9bd7b35e-86ed-4e80-a61e-f729aed0f25f}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset4, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {a49964e6-2b53-4a0a-a3ae-72d0c1b895ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a49964e6-2b53-4a0a-a3ae-72d0c1b895ac}, !- Handle
  res mv_8 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1a0e27ce-dccd-43eb-b908-d96bf2548bb1}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset5, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {fa50e0ca-af4a-44f0-8e65-ddd438a31628}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa50e0ca-af4a-44f0-8e65-ddd438a31628}, !- Handle
  res mv_8 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1d2d41b4-0689-4620-af00-88d1dec1c4bb}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset6, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9dcaaeb8-75b1-49bd-8977-7400b5e0b4c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9dcaaeb8-75b1-49bd-8977-7400b5e0b4c8}, !- Handle
  res mv_8 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8993db43-3fb0-4024-b684-b64f765639c7}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset7, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f34598eb-5109-4364-b731-6a821e6c80a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f34598eb-5109-4364-b731-6a821e6c80a5}, !- Handle
  res mv_8 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {16cf6850-1b32-42ea-a0a5-09cbcd3c0699}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset8, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e217887f-be43-4a22-ae9f-5d92ba81c1c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e217887f-be43-4a22-ae9f-5d92ba81c1c5}, !- Handle
  res mv_8 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9da7383b-e645-4508-aacf-085ade1d564a}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset9, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5a77f1cc-5927-4f50-bf05-6e0111b5b789}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a77f1cc-5927-4f50-bf05-6e0111b5b789}, !- Handle
  res mv_8 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3378dc3b-a3dc-4f56-bcbf-9c339be31e44}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset10, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {925c8a77-7cce-4bda-9397-6e22bd45f275}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {925c8a77-7cce-4bda-9397-6e22bd45f275}, !- Handle
  res mv_8 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {896df8c9-5357-4187-9a3d-b0715826c3e1}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset11, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bf2c2b9-1a99-452d-bd0b-53afb534ac7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1bf2c2b9-1a99-452d-bd0b-53afb534ac7d}, !- Handle
  res mv_8 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7be14054-4fa3-4b8f-a51c-5ed0c6fe9f20}, !- Handle
  res mv_8 bath exhaust schedule allday ruleset12, !- Name
  {c3e9a8ec-8c11-4d2b-b251-09e8e620bfd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fca67802-563b-4cbb-9bba-0802cc3bc895}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fca67802-563b-4cbb-9bba-0802cc3bc895}, !- Handle
  res mv_8 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5d90948f-f919-46f7-a95f-da36f2586ab7}, !- Handle
  res mv_8 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42d9addc-de1b-4281-8250-c2940fc00ec8}, !- Handle
  res mv_8 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {0c0dd5f5-b9b7-45f7-93cd-418d5d913504}, !- Handle
  res_infil_8_bath_sch_s,                 !- Name
  res mv_8 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {27af8f9d-a155-46c5-a2a1-3531271e00f6}, !- Handle
  res_infil_8_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {529e84ab-7003-415f-8abd-2d2ca308f569}, !- Handle
  res infil_8 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1763dbfe-d582-49d6-821d-da0104cbe0cb}, !- Handle
  res infil_8 house fan,                  !- Name
  {529e84ab-7003-415f-8abd-2d2ca308f569}, !- Electric Equipment Definition Name
  {4e840f23-4aff-4c3c-9fbb-4f1887340651}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {fdf1cae4-1d6a-49ca-8c63-5017acdf97d6}, !- Handle
  res_infil_8_house_fan_act,              !- Name
  {1763dbfe-d582-49d6-821d-da0104cbe0cb}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {55bac49f-935a-411b-9a81-0d2781766176}, !- Handle
  res infil_8 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8e949dd4-f74e-4007-8dab-5d8119b5feff}, !- Handle
  res infil_8 range fan,                  !- Name
  {55bac49f-935a-411b-9a81-0d2781766176}, !- Electric Equipment Definition Name
  {4e840f23-4aff-4c3c-9fbb-4f1887340651}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {94f2d514-955b-4ce5-b68d-3be077e363db}, !- Handle
  res_infil_8_range_fan_act,              !- Name
  {8e949dd4-f74e-4007-8dab-5d8119b5feff}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {a64c704e-c96b-455c-b03b-c349f162fbfb}, !- Handle
  res infil_8 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6de4ed95-3737-472b-a13c-de8b02b874cc}, !- Handle
  res infil_8 bath fan,                   !- Name
  {a64c704e-c96b-455c-b03b-c349f162fbfb}, !- Electric Equipment Definition Name
  {4e840f23-4aff-4c3c-9fbb-4f1887340651}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5425ae92-94fb-47ee-9cd5-d6b7800145db}, !- Handle
  res_infil_8_bath_fan_act,               !- Name
  {6de4ed95-3737-472b-a13c-de8b02b874cc}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {01f6be3a-eafb-435e-ace8-f6ca44614044}, !- Handle
  res infil_8 flow,                       !- Name
  {4e840f23-4aff-4c3c-9fbb-4f1887340651}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {0330905d-a43f-4bed-9814-1f8cfbe22d93}, !- Handle
  res_infil_8_flow_act,                   !- Name
  {01f6be3a-eafb-435e-ace8-f6ca44614044}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {3bcde396-273e-491c-b935-b61ad55f4630}, !- Handle
  res_infil_8_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_8_tin_s-res_af_8_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_8_tin_s-res_af_8_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_8_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_8_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_8_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_8_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_8_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_8_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_8_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_8_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_8_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_8_flow_act = (@Max res_infil_8_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {2f86a975-63ab-43fa-93b6-5dd3dce256d4}, !- Handle
  res af_8 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {3bcde396-273e-491c-b935-b61ad55f4630}, !- Program Name 1
  {b5bbad51-2769-442e-b6fc-7cc0113d7583}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {cb563732-010b-4c22-b017-1f1a1e52494e}, !- Handle
  res ds_8 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {e584ba52-742c-4c39-b794-a8365bd0d8ce}; !- Program Name 1

OS:AdditionalProperties,
  {26f916e2-f646-4389-b00b-c10cab36860e}, !- Handle
  {5cc244a9-1efc-44cc-bd58-d0c5524be57f}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193399279,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.04336397034691;                      !- Feature Value 2

OS:Schedule:Ruleset,
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Handle
  res nv_9 temp schedule,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {7d828a62-0cf6-4ce9-87e4-ff6dea5025b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d828a62-0cf6-4ce9-87e4-ff6dea5025b1}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8548c4cc-fc58-4e63-b161-1678fb57fccc}, !- Handle
  res nv_9 temp schedule allday ruleset1, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {dd12c5e2-2595-4d58-8718-43787f9a8721}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd12c5e2-2595-4d58-8718-43787f9a8721}, !- Handle
  res nv_9 temp schedule allday1,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {1d2b4330-27c1-46c8-ba08-a768af0166d9}, !- Handle
  res nv_9 temp schedule allday ruleset2, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {fb6ef1f7-578c-4933-8706-09b6f1c165de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {fb6ef1f7-578c-4933-8706-09b6f1c165de}, !- Handle
  res nv_9 temp schedule allday2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {402aaf4f-641f-481e-9a68-81d0d6319b55}, !- Handle
  res nv_9 temp schedule allday ruleset3, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {a2a8aeb4-c12c-45a3-8292-194f808ccfbe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2a8aeb4-c12c-45a3-8292-194f808ccfbe}, !- Handle
  res nv_9 temp schedule allday3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {0b08bd40-3874-46c2-b6b7-49e8f4b8dd47}, !- Handle
  res nv_9 temp schedule allday ruleset4, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {06fc4424-6766-4701-88c7-74ccea653dd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {06fc4424-6766-4701-88c7-74ccea653dd7}, !- Handle
  res nv_9 temp schedule allday4,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {4624bcf0-18fa-4146-88bb-967b7dd8c128}, !- Handle
  res nv_9 temp schedule allday ruleset5, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {2ce870cc-7306-4807-9ed4-95711dab11b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ce870cc-7306-4807-9ed4-95711dab11b1}, !- Handle
  res nv_9 temp schedule allday5,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bef27357-49be-42bd-80e7-9abd012c2c52}, !- Handle
  res nv_9 temp schedule allday ruleset6, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {958df2ec-8d95-43c9-b6ee-191081a57d9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {958df2ec-8d95-43c9-b6ee-191081a57d9a}, !- Handle
  res nv_9 temp schedule allday6,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {b420d834-d224-4324-a1aa-e651bed885c4}, !- Handle
  res nv_9 temp schedule allday ruleset7, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {27a76668-39cb-4236-a214-cd35f280c991}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27a76668-39cb-4236-a214-cd35f280c991}, !- Handle
  res nv_9 temp schedule allday7,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {cdd9b23d-2870-41e9-bef1-0617f1c6b125}, !- Handle
  res nv_9 temp schedule allday ruleset8, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9beecd0c-ef82-4d9c-8cae-29b3263d78e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9beecd0c-ef82-4d9c-8cae-29b3263d78e0}, !- Handle
  res nv_9 temp schedule allday8,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {d77c9b59-7183-4cb1-b199-836da5696c55}, !- Handle
  res nv_9 temp schedule allday ruleset9, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {34d1a3aa-dc59-4ba7-ad2a-324abd111427}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {34d1a3aa-dc59-4ba7-ad2a-324abd111427}, !- Handle
  res nv_9 temp schedule allday9,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {2a2af5d1-d1ad-4b6c-8191-52c74cbdd370}, !- Handle
  res nv_9 temp schedule allday ruleset10, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {333e2fe8-a235-4881-ab2f-864c594e465c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {333e2fe8-a235-4881-ab2f-864c594e465c}, !- Handle
  res nv_9 temp schedule allday10,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {cf6c30fd-5f48-4b1c-93f0-55bf2f29e970}, !- Handle
  res nv_9 temp schedule allday ruleset11, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {332f9b08-01b6-4956-8e0f-2429bae96b7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {332f9b08-01b6-4956-8e0f-2429bae96b7b}, !- Handle
  res nv_9 temp schedule allday11,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {2af2fb56-2337-44ac-a5ac-73210aaaf739}, !- Handle
  res nv_9 temp schedule allday ruleset12, !- Name
  {4f9656cc-f67f-493e-a1bb-061a00b494fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52bc8fc0-82bd-4cc6-b0f9-04d562be8069}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52bc8fc0-82bd-4cc6-b0f9-04d562be8069}, !- Handle
  res nv_9 temp schedule allday12,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {382aecc6-4e57-4256-bb47-cec8f249b1e4}, !- Handle
  res_af_9_tin_s,                         !- Name
  living zone|unit 9,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c68350b3-f141-49eb-97ae-0dde299eea68}, !- Handle
  res_af_9_tt_s,                          !- Name
  living zone|unit 9,                     !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {aa40e19b-e938-4c11-b235-5612a0625955}, !- Handle
  res_ds_9_lk_sup_fan_equiv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {95650d5e-273b-4925-a7b2-f1e94e5cfd9b}, !- Handle
  res_ds_9_lk_ret_fan_equiv;              !- Name

OS:Schedule:Ruleset,
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Handle
  res nv_9 avail schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {39682132-9482-4ecd-bdb0-5feef16eb4f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39682132-9482-4ecd-bdb0-5feef16eb4f6}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70d35229-106e-436b-a9fe-6a7d72f5ee35}, !- Handle
  res nv_9 availability schedule allday ruleset1 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b2d469fd-5971-48aa-af1c-7ca11c0d3a37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2d469fd-5971-48aa-af1c-7ca11c0d3a37}, !- Handle
  res nv_9 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {60ccdbb8-cee2-411e-b08a-18a38bb8dd5a}, !- Handle
  res nv_9 availability schedule allday ruleset2 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {f65c73a4-a70e-4b8f-8af4-74e1b0de28a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f65c73a4-a70e-4b8f-8af4-74e1b0de28a8}, !- Handle
  res nv_9 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {14b50420-226c-45dd-a7d1-c8afa683ea0b}, !- Handle
  res nv_9 availability schedule allday ruleset3 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3ead7f8c-fdb6-46c7-895d-483ca5fac2ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ead7f8c-fdb6-46c7-895d-483ca5fac2ea}, !- Handle
  res nv_9 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {039882ea-aaa4-491c-8877-19ce9b1eaead}, !- Handle
  res nv_9 availability schedule allday ruleset4 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {23a76af9-6847-4d87-b94e-50259ee178d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {23a76af9-6847-4d87-b94e-50259ee178d6}, !- Handle
  res nv_9 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {185d602f-ff77-47f2-ade5-5b2a71756cdd}, !- Handle
  res nv_9 availability schedule allday ruleset5 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {cf5d8f7e-9d35-48f6-aa40-4267a98da0f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cf5d8f7e-9d35-48f6-aa40-4267a98da0f8}, !- Handle
  res nv_9 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3a9fcc78-b81d-4d7f-9498-a537cb315887}, !- Handle
  res nv_9 availability schedule allday ruleset6 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f3404bab-10dc-4be9-a126-68c133565587}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f3404bab-10dc-4be9-a126-68c133565587}, !- Handle
  res nv_9 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7ba60928-eb4b-44c4-a3c2-f1289c6a5ed0}, !- Handle
  res nv_9 availability schedule allday ruleset7 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2c5849ef-1863-4f90-8db0-836fc3818b3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c5849ef-1863-4f90-8db0-836fc3818b3b}, !- Handle
  res nv_9 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7686682c-6796-4e30-b3d7-15a298a8ee32}, !- Handle
  res nv_9 availability schedule allday ruleset8 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fb8cefdb-6f46-471d-aa6a-77e771be7dc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb8cefdb-6f46-471d-aa6a-77e771be7dc1}, !- Handle
  res nv_9 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {885b8381-7be4-4c59-805f-bc364e54e881}, !- Handle
  res nv_9 availability schedule allday ruleset9 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c4e38c23-127c-475e-b527-17e8ced8d267}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4e38c23-127c-475e-b527-17e8ced8d267}, !- Handle
  res nv_9 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {05434fa7-5ffd-4e7c-ad05-94a202decf03}, !- Handle
  res nv_9 availability schedule allday ruleset10 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57a7c355-93ce-4e92-8cb1-675e2d0103a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57a7c355-93ce-4e92-8cb1-675e2d0103a6}, !- Handle
  res nv_9 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1ce69050-9389-4035-b802-a80e1da410b5}, !- Handle
  res nv_9 availability schedule allday ruleset11 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d000dc63-a5f1-4ac8-a98b-020a0d01c995}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d000dc63-a5f1-4ac8-a98b-020a0d01c995}, !- Handle
  res nv_9 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {6d729659-fec9-4d75-a278-4e11453ba73e}, !- Handle
  res nv_9 availability schedule allday ruleset12 on, !- Name
  {eb3a3380-4e9a-4dad-a125-e247684120f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5089b79c-e75a-456f-bd83-c380d56ff28e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5089b79c-e75a-456f-bd83-c380d56ff28e}, !- Handle
  res nv_9 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {93e0e682-344e-4e0a-a555-1811f54d91cc}, !- Handle
  res_nv_9_nva_s,                         !- Name
  res nv_9 avail schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a5887813-e10b-4a14-883e-8d7588a4ea3d}, !- Handle
  res_nv_9_sp_s,                          !- Name
  res nv_9 temp schedule,                 !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {557311bb-bb55-484b-be9b-6defacca7ac3}, !- Handle
  res nv_9 flow,                          !- Name
  {ac8ee170-f23c-4b92-9935-5003fa4bd8ec}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {0eb1a441-691f-4ec8-b0f2-16938a103994}, !- Handle
  res_nv_9_flow_act,                      !- Name
  {557311bb-bb55-484b-be9b-6defacca7ac3}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {ac542e04-b7d2-481e-8adc-e5c1d03f29d6}, !- Handle
  res_nv_9_program,                       !- Name
  Set Tdiff = res_af_9_tin_s-res_af_9_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_9_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999886,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_9_nva_s*NVA),       !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_9_tin_s>res_nv_9_sp_s), !- Program Line 12
  Set temp2 = (res_af_9_tin_s-res_nv_9_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_9_tin_s-res_af_9_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_9_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_9_flow_act = 0,              !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {e49740e3-f458-4582-b8a8-7e057500484f}, !- Handle
  res_ds_9_win_s,                         !- Name
  living zone|unit 9,                     !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {428499fd-1974-4a41-9c8a-57f80426c390}, !- Handle
  res ds_9 ret air zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.637129048319988,                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ec2d903-900e-496b-b0b9-314df62a4e3f}, !- Zone Air Inlet Port List
  {89024c3c-1e18-4bf3-9c4a-2c54e79e1446}, !- Zone Air Exhaust Port List
  {f5c00135-f826-4bd9-8380-5b1f165b9f53}, !- Zone Air Node Name
  {d011c5fc-b5b2-49e7-b9d3-953078417bb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87314e54-4d9d-4a50-acbd-28c99313793a}, !- Handle
  Node 207,                               !- Name
  {f5c00135-f826-4bd9-8380-5b1f165b9f53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5c00135-f826-4bd9-8380-5b1f165b9f53}, !- Handle
  {59313da2-bf76-4bea-ae63-57f8438ae4d2}, !- Name
  {428499fd-1974-4a41-9c8a-57f80426c390}, !- Source Object
  11,                                     !- Outlet Port
  {87314e54-4d9d-4a50-acbd-28c99313793a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ec2d903-900e-496b-b0b9-314df62a4e3f}, !- Handle
  {68d63ebf-e242-43f5-bd14-9d0f535f2789}, !- Name
  {428499fd-1974-4a41-9c8a-57f80426c390}; !- HVAC Component

OS:PortList,
  {89024c3c-1e18-4bf3-9c4a-2c54e79e1446}, !- Handle
  {240d13cd-2ca3-4ad5-897d-f7c037a2d135}, !- Name
  {428499fd-1974-4a41-9c8a-57f80426c390}; !- HVAC Component

OS:PortList,
  {d011c5fc-b5b2-49e7-b9d3-953078417bb5}, !- Handle
  {83c13a4d-823c-4074-87b8-df1499b3e70f}, !- Name
  {428499fd-1974-4a41-9c8a-57f80426c390}; !- HVAC Component

OS:Sizing:Zone,
  {0f444e03-b53c-4c14-b72e-70890ac04fad}, !- Handle
  {428499fd-1974-4a41-9c8a-57f80426c390}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d9cafdd-6784-4d6b-aa24-257cc6f1cb62}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {428499fd-1974-4a41-9c8a-57f80426c390}; !- Thermal Zone

OS:Space,
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Handle
  res ds_9 ret air space,                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {428499fd-1974-4a41-9c8a-57f80426c390}; !- Thermal Zone Name

OS:Surface,
  {eb34c120-7b4e-4615-aa01-e1d7b2a3b438}, !- Handle
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360f01cf-2388-49e1-a461-184a1152e4b8}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a589ba83-7773-4f88-aca6-e5140b4b01c9}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e2a968-3105-44fa-b671-6341228491da}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dc3ef72-58a6-4d90-ac29-6d97d0c36c4a}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35819585-ec80-48ce-ac77-6178c467f8b7}, !- Handle
  Surface 188,                            !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {9c4cde89-9d20-44e6-af8c-404be06b61ee}, !- Handle
  {d5e2a968-3105-44fa-b671-6341228491da}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6c643979-10ad-4c29-a115-76987e633d99}, !- Handle
  {eb34c120-7b4e-4615-aa01-e1d7b2a3b438}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5d2fb87a-b8dd-4e3a-9518-3bef34b84f4a}, !- Handle
  {360f01cf-2388-49e1-a461-184a1152e4b8}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {b131759a-410d-4b0d-8443-65cc3a04f718}, !- Handle
  {0dc3ef72-58a6-4d90-ac29-6d97d0c36c4a}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {893406d3-123c-4d25-8a9a-bea1de4f1e37}, !- Handle
  {35819585-ec80-48ce-ac77-6178c467f8b7}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5bc49f37-4ca6-4971-8835-423aea40411e}, !- Handle
  {a589ba83-7773-4f88-aca6-e5140b4b01c9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {f73f1944-d225-4021-9248-2a4d25e80a26}, !- Handle
  Air Loop HVAC Return Plenum 9,          !- Name
  {428499fd-1974-4a41-9c8a-57f80426c390}, !- ThermalZone
  {a2d298a0-401b-4af3-9f53-c8279608e633}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {2309219d-19da-46c0-89af-56ae93d48d29}; !- Inlet Node 1

OS:Node,
  {6bc16fef-35ba-4dae-93ba-d567aa353636}, !- Handle
  Node 210,                               !- Name
  {a2d298a0-401b-4af3-9f53-c8279608e633}, !- Inlet Port
  {4021b8c2-29b0-4212-91fb-b1cb1e8ba269}; !- Outlet Port

OS:Connection,
  {2309219d-19da-46c0-89af-56ae93d48d29}, !- Handle
  {0e5ab261-347e-4a3a-8e5a-745e6c3de52e}, !- Name
  {02b2f579-4962-4397-bc0c-2bd229cf14e5}, !- Source Object
  3,                                      !- Outlet Port
  {f73f1944-d225-4021-9248-2a4d25e80a26}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a2d298a0-401b-4af3-9f53-c8279608e633}, !- Handle
  {2c77622c-b2cb-478e-b2f8-dfa7b566759a}, !- Name
  {f73f1944-d225-4021-9248-2a4d25e80a26}, !- Source Object
  3,                                      !- Outlet Port
  {6bc16fef-35ba-4dae-93ba-d567aa353636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4021b8c2-29b0-4212-91fb-b1cb1e8ba269}, !- Handle
  {410b5706-ec92-4ba1-b756-4a07a194a85f}, !- Name
  {6bc16fef-35ba-4dae-93ba-d567aa353636}, !- Source Object
  3,                                      !- Outlet Port
  {e4ff1069-32ff-4fe0-b97f-7b14abd38768}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {aa5f3b15-6b71-4c62-9b6e-b1a28f48c337}, !- Handle
  res ds_9 sup s lk to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {aa993459-6b70-4d3c-820d-0e201fe0d5fa}, !- Handle
  res ds_9 sup s lk to lv equip,          !- Name
  {aa5f3b15-6b71-4c62-9b6e-b1a28f48c337}, !- Other Equipment Definition Name
  {ac8ee170-f23c-4b92-9935-5003fa4bd8ec}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8e1d24b9-cd93-4983-b1a6-fb0feaa377e5}, !- Handle
  res_ds_9_sup_s_lk_to_lv_equip_act,      !- Name
  {aa993459-6b70-4d3c-820d-0e201fe0d5fa}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {278b2cb9-32e2-4b50-a5aa-f46cbb7ca3ae}, !- Handle
  res ds_9 sup lat lk to lv equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {e8e41f37-6a59-41f7-b793-1479a378a065}, !- Handle
  res ds_9 sup lat lk to lv equip,        !- Name
  {278b2cb9-32e2-4b50-a5aa-f46cbb7ca3ae}, !- Other Equipment Definition Name
  {ac8ee170-f23c-4b92-9935-5003fa4bd8ec}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6cf5ccf4-6947-41a1-bf14-a1963867ecb4}, !- Handle
  res_ds_9_sup_lat_lk_to_lv_equip_act,    !- Name
  {e8e41f37-6a59-41f7-b793-1479a378a065}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a78d5467-f3a3-4db2-9e74-b33e52391de2}, !- Handle
  res ds_9 sup d cn to lv equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {4b0405c9-0a90-4c1e-904d-0d667e7fc8a2}, !- Handle
  res ds_9 sup d cn to lv equip,          !- Name
  {a78d5467-f3a3-4db2-9e74-b33e52391de2}, !- Other Equipment Definition Name
  {ac8ee170-f23c-4b92-9935-5003fa4bd8ec}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {01a72390-e080-4ad5-81d9-1dbb3cba1747}, !- Handle
  res_ds_9_sup_d_cn_to_lv_equip_act,      !- Name
  {4b0405c9-0a90-4c1e-904d-0d667e7fc8a2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {854487fd-76cb-446e-8e35-44559678f4ee}, !- Handle
  res ds_9 sup d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {6148ee2e-6314-4b47-837b-d99cb1cd37c9}, !- Handle
  res ds_9 sup d cn to ah equip,          !- Name
  {854487fd-76cb-446e-8e35-44559678f4ee}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ee8acc89-1ebe-452d-903c-d73eb5a74ca7}, !- Handle
  res_ds_9_sup_d_cn_to_ah_equip_act,      !- Name
  {6148ee2e-6314-4b47-837b-d99cb1cd37c9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {ec01c6c2-f770-48b9-9720-1fe3e44931e0}, !- Handle
  res ds_9 ret d cn to pl equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {78797b06-b132-4fc2-ad80-e8ed30b5058e}, !- Handle
  res ds_9 ret d cn to pl equip,          !- Name
  {ec01c6c2-f770-48b9-9720-1fe3e44931e0}, !- Other Equipment Definition Name
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {2c575610-7d4f-40d4-bc21-fb36659890ea}, !- Handle
  res_ds_9_ret_d_cn_to_pl_equip_act,      !- Name
  {78797b06-b132-4fc2-ad80-e8ed30b5058e}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a4e65ef4-3ab5-4ee6-8f8b-2dd8036713e6}, !- Handle
  res ds_9 ret d cn to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {c80c963d-118e-452f-be66-432b527290d1}, !- Handle
  res ds_9 ret d cn to ah equip,          !- Name
  {a4e65ef4-3ab5-4ee6-8f8b-2dd8036713e6}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {679d0195-53c5-4227-bd31-6b49e7e4b67c}, !- Handle
  res_ds_9_ret_d_cn_to_ah_equip_act,      !- Name
  {c80c963d-118e-452f-be66-432b527290d1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {b72b7a3e-476c-4f19-88bb-f00e8a1fd33e}, !- Handle
  res ds_9 sup s lk to ah equip,          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {420876a8-4d48-4365-86a2-3d3ac5c082e3}, !- Handle
  res ds_9 sup s lk to ah equip,          !- Name
  {b72b7a3e-476c-4f19-88bb-f00e8a1fd33e}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {54f2bb22-2a52-402f-a71a-4f686134edf4}, !- Handle
  res_ds_9_sup_s_lk_to_ah_equip_act,      !- Name
  {420876a8-4d48-4365-86a2-3d3ac5c082e3}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {31d16765-2580-4ae6-b2b0-32ba33eb0e26}, !- Handle
  res ds_9 sup lat lk to ah equip,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {09d2d0f9-b0ce-4075-a05b-067fc1311342}, !- Handle
  res ds_9 sup lat lk to ah equip,        !- Name
  {31d16765-2580-4ae6-b2b0-32ba33eb0e26}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {921d214b-0dfe-4f04-bd7b-c8e98b6843bb}, !- Handle
  res_ds_9_sup_lat_lk_to_ah_equip_act,    !- Name
  {09d2d0f9-b0ce-4075-a05b-067fc1311342}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {17996381-3b94-449c-ac59-9751504aa8f6}, !- Handle
  res ds_9 ret s lk equip,                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {1ecc92b1-977f-4a4d-aae7-474a3c9df612}, !- Handle
  res ds_9 ret s lk equip,                !- Name
  {17996381-3b94-449c-ac59-9751504aa8f6}, !- Other Equipment Definition Name
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {75077ccc-3b07-4edd-b60a-2f362792cc0f}, !- Handle
  res_ds_9_ret_s_lk_equip_act,            !- Name
  {1ecc92b1-977f-4a4d-aae7-474a3c9df612}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {cdc195ca-d2cf-47ec-9485-5a0383a16e21}, !- Handle
  res ds_9 ret lat lk equip,              !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {3e1e2a88-f07e-4cf0-aa74-791ff96d655f}, !- Handle
  res ds_9 ret lat lk equip,              !- Name
  {cdc195ca-d2cf-47ec-9485-5a0383a16e21}, !- Other Equipment Definition Name
  {ce003ad9-2b19-4126-b2ca-209bc1ad2c74}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {68cd4179-95c0-47c6-953b-f9d71ff984fb}, !- Handle
  res_ds_9_ret_lat_lk_equip_act,          !- Name
  {3e1e2a88-f07e-4cf0-aa74-791ff96d655f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {9dc27f1b-49d9-4743-bfa9-306e7cd31e2b}, !- Handle
  res ds_9 ah to liv mix,                 !- Name
  {a541a686-7591-4e3e-951c-1f08b292d7f5}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4de1ebb0-17c7-47ed-822a-0d256a47e5b9}, !- Handle
  res_ds_9_ah_to_liv_mix_act,             !- Name
  {9dc27f1b-49d9-4743-bfa9-306e7cd31e2b}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {f1b00aff-cd9c-4ef9-8455-6c22dbe1085d}, !- Handle
  res ds_9 liv to ah mix,                 !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {a541a686-7591-4e3e-951c-1f08b292d7f5}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {f4f9f06d-8020-4b8f-ab67-30a639349985}, !- Handle
  res_ds_9_liv_to_ah_mix_act,             !- Name
  {f1b00aff-cd9c-4ef9-8455-6c22dbe1085d}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {78568a47-af96-4e0b-ac99-39004b703787}, !- Handle
  res_ds_9_ah_mfr_s,                      !- Name
  Node 180,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b75856a1-1cc4-4379-aaef-4acd7112a0e0}, !- Handle
  res_ds_9_fan_rtf_s,                     !- Name
  residential furnace gas and central ac|unit 9 supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7a2ce342-febf-46eb-a39e-4674d6ecf4e9}, !- Handle
  res_ds_9_ah_vfr_s,                      !- Name
  Node 180,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f4952e74-94e3-43b8-9d21-8371d2a8978f}, !- Handle
  res_ds_9_ah_tt_s,                       !- Name
  Node 180,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6509f174-c5ad-409b-b18e-6cbca231921d}, !- Handle
  res_ds_9_ra_t_s,                        !- Name
  Node 183,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {76c6595a-c2f2-4fc2-a648-14cd3c5dee14}, !- Handle
  res_ds_9_ah_wt_s,                       !- Name
  Node 180,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9919447f-c24f-499e-94d3-2ce8fe2f9db2}, !- Handle
  res_ds_9_ra_w_s,                        !- Name
  Node 183,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {52706d79-4134-4965-b03c-61f5fda097c9}, !- Handle
  res_ds_9_ah_t_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {def76204-8ef6-48cb-be1f-eda5b7c54aad}, !- Handle
  res_ds_9_ah_w_s,                        !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {91891d8d-2942-4c1a-baaf-7da44763035d}, !- Handle
  res_ds_9_ah_mfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1bf903af-eba5-4764-9040-89bb8303bfff}, !- Handle
  res_ds_9_fan_rtf;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4c3c3e71-4984-444c-9443-f49c106e35a8}, !- Handle
  res_ds_9_ah_vfr;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1cd3e5e3-a7b3-4aee-8431-35e9df7094df}, !- Handle
  res_ds_9_ah_tt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {49acca4c-aaa9-4a12-94a5-3ca2fb31f924}, !- Handle
  res_ds_9_ra_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f06431dd-55e2-4d1a-978c-abd151b9c309}, !- Handle
  res_ds_9_ah_wt;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {4e7a5a0b-45e2-4669-aac2-68909dcefdc6}, !- Handle
  res_ds_9_ra_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e0587f8e-935e-4471-a219-49d7ba30b196}, !- Handle
  res_ds_9_ah_t;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d58b2c86-50e5-4f31-919c-c9568f14524c}, !- Handle
  res_ds_9_ah_w;                          !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {609263d0-12e6-4855-b6e8-4209ca7f875f}, !- Handle
  res_ds_9_sup_s_lk_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0571106f-4e20-49b8-b23c-47c000b80e28}, !- Handle
  res_ds_9_sup_lat_lk_to_lv;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {a03e26a9-c7a1-4753-90b2-c5e86f2b8232}, !- Handle
  res_ds_9_sup_d_cn_to_lv;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {c4222094-04fd-4378-834c-654aef60dd72}, !- Handle
  res_ds_9_sup_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {611be106-1033-4d3f-8f86-8c26120e2095}, !- Handle
  res_ds_9_ret_d_cn_to_pl;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0303e88d-cb09-4d04-9c89-5fd6a8b0eacb}, !- Handle
  res_ds_9_ret_d_cn_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1db8c29d-e327-4f56-88da-820c381ecdd1}, !- Handle
  res_ds_9_sup_s_lk_to_ah;                !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {5d79e00b-c053-4cf2-b811-3261e34fe520}, !- Handle
  res_ds_9_sup_lat_lk_to_ah;              !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {29ffe8f1-67a9-4d42-adf6-9661352ff50f}, !- Handle
  res_ds_9_ret_s_lk;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {e7289f82-40ae-46f2-ab09-c9055ad4df4a}, !- Handle
  res_ds_9_ret_lat_lk;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {15ab906e-65ec-4d9a-9397-136f2b701e0d}, !- Handle
  res_ds_9_liv_to_ah;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6f635b6c-95da-49f3-88dc-1a806e327956}, !- Handle
  res_ds_9_ah_to_liv;                     !- Name

OS:EnergyManagementSystem:Subroutine,
  {895b66df-38f5-4f47-b928-36832be80543}, !- Handle
  res_ds_9_lk_subrout,                    !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_9_ah_vfr,   !- Program Line 4
  Set suplkfrate = f_sup * res_ds_9_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_9_ah_vfr, !- Program Line 6
  Set res_ds_9_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_9_liv_to_ah = 0,             !- Program Line 8
  Set res_ds_9_lk_sup_fan_equiv = 0,      !- Program Line 9
  Set res_ds_9_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_9_ah_mfr>0,                   !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_9_ah_tt res_ds_9_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_9_ah_t res_ds_9_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_9_ra_t res_ds_9_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_9_ah_wt res_ds_9_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_9_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_9_ra_w-res_ds_9_ah_wt), !- Program Line 17
  Set res_ds_9_sup_lat_lk_to_lv = f_sup*res_ds_9_ah_mfr*temp1, !- Program Line 18
  Set res_ds_9_sup_s_lk_to_lv = SALeakageQtot-res_ds_9_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_9_fan_rtf/(res_ds_9_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_9_ah_t,              !- Program Line 22
  Set tsup = temp4+((res_ds_9_ah_tt-res_ds_9_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_9_ah_tt,        !- Program Line 24
  Set res_ds_9_sup_d_cn_to_lv = res_ds_9_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_9_sup_d_cn_to_ah = 0-res_ds_9_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_9_fan_rtf/(res_ds_9_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_9_ah_t,              !- Program Line 29
  Set tret = temp6+((res_ds_9_ra_t-res_ds_9_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_9_ra_t,         !- Program Line 31
  Set res_ds_9_ret_d_cn_to_pl = res_ds_9_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_9_ret_d_cn_to_ah = 0-res_ds_9_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_9_ret_lat_lk = 0,            !- Program Line 34
  Set temp2 = (res_ds_9_ah_t-res_ds_9_ra_t), !- Program Line 35
  Set res_ds_9_ret_s_lk = f_ret*res_ds_9_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_9_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_9_ah_wt-res_ds_9_ah_w), !- Program Line 38
  Set res_ds_9_sup_lat_lk_to_ah = f_sup*res_ds_9_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_9_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_9_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_9_sup_lat_lk_to_lv = 0,      !- Program Line 42
  Set res_ds_9_sup_s_lk_to_lv = 0,        !- Program Line 43
  Set res_ds_9_sup_d_cn_to_lv = 0,        !- Program Line 44
  Set res_ds_9_sup_d_cn_to_ah = 0,        !- Program Line 45
  Set res_ds_9_ret_d_cn_to_pl = 0,        !- Program Line 46
  Set res_ds_9_ret_d_cn_to_ah = 0,        !- Program Line 47
  Set res_ds_9_ret_lat_lk = 0,            !- Program Line 48
  Set res_ds_9_ret_s_lk = 0,              !- Program Line 49
  Set res_ds_9_sup_lat_lk_to_ah = 0,      !- Program Line 50
  Set res_ds_9_sup_s_lk_to_ah = 0,        !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {d8086748-8ee7-4d35-abbe-050106af3321}, !- Handle
  res_ds_9_program,                       !- Name
  Set res_ds_9_ah_mfr = res_ds_9_ah_mfr_s, !- Program Line 1
  Set res_ds_9_fan_rtf = res_ds_9_fan_rtf_s, !- Program Line 2
  Set res_ds_9_ah_vfr = res_ds_9_ah_vfr_s, !- Program Line 3
  Set res_ds_9_ah_tt = res_ds_9_ah_tt_s,  !- Program Line 4
  Set res_ds_9_ah_wt = res_ds_9_ah_wt_s,  !- Program Line 5
  Set res_ds_9_ra_t = res_ds_9_ra_t_s,    !- Program Line 6
  Set res_ds_9_ra_w = res_ds_9_ra_w_s,    !- Program Line 7
  Set res_ds_9_ah_t = res_ds_9_ah_t_s,    !- Program Line 8
  Set res_ds_9_ah_w = res_ds_9_ah_w_s,    !- Program Line 9
  Run res_ds_9_lk_subrout,                !- Program Line 10
  Set res_ds_9_sup_s_lk_to_lv_equip_act = res_ds_9_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_9_sup_lat_lk_to_lv_equip_act = res_ds_9_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_9_sup_d_cn_to_lv_equip_act = res_ds_9_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_9_sup_d_cn_to_ah_equip_act = res_ds_9_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_9_sup_s_lk_to_ah_equip_act = res_ds_9_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_9_sup_lat_lk_to_ah_equip_act = res_ds_9_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_9_ret_s_lk_equip_act = res_ds_9_ret_s_lk, !- Program Line 17
  Set res_ds_9_ret_lat_lk_equip_act = res_ds_9_ret_lat_lk, !- Program Line 18
  Set res_ds_9_ret_d_cn_to_pl_equip_act = res_ds_9_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_9_ret_d_cn_to_ah_equip_act = res_ds_9_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_9_ah_to_liv_mix_act = res_ds_9_ah_to_liv, !- Program Line 21
  Set res_ds_9_liv_to_ah_mix_act = res_ds_9_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Handle
  res mv_9 range exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {e105e101-47ee-41c9-8145-9f5036786e18}, !- Default Day Schedule Name
  {d1140c4c-5b20-4243-8312-8f902f2b9c25}, !- Summer Design Day Schedule Name
  {3f81f411-459e-4232-bac5-a459fc7b0db9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e105e101-47ee-41c9-8145-9f5036786e18}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1698e46a-070d-4796-8c33-432e105022bc}, !- Handle
  res mv_9 range exhaust schedule allday ruleset1, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ab4a0bbe-e6d2-4968-a5c2-5cc80dd5a886}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab4a0bbe-e6d2-4968-a5c2-5cc80dd5a886}, !- Handle
  res mv_9 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ebf2ae74-41a8-48cf-a1ef-9aab63d9a53e}, !- Handle
  res mv_9 range exhaust schedule allday ruleset2, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {20fad18e-045f-4890-b4c0-460f7f3e379f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {20fad18e-045f-4890-b4c0-460f7f3e379f}, !- Handle
  res mv_9 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0e55a85-4388-42a9-9d95-14c684a147a8}, !- Handle
  res mv_9 range exhaust schedule allday ruleset3, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1aa8e9ea-4ee9-48d1-af2a-bd6b58d785d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1aa8e9ea-4ee9-48d1-af2a-bd6b58d785d1}, !- Handle
  res mv_9 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {54ef543a-5018-4feb-aa8c-4871110c3aea}, !- Handle
  res mv_9 range exhaust schedule allday ruleset4, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {715ba27b-2dcb-490b-bca9-23100e88e59d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {715ba27b-2dcb-490b-bca9-23100e88e59d}, !- Handle
  res mv_9 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6d3e669c-824e-4be0-9be5-2b474edaec6e}, !- Handle
  res mv_9 range exhaust schedule allday ruleset5, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {f573fe4d-b024-4053-8c93-521931693a03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f573fe4d-b024-4053-8c93-521931693a03}, !- Handle
  res mv_9 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ffa7163-64d8-4e7b-a775-a6433573503f}, !- Handle
  res mv_9 range exhaust schedule allday ruleset6, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e55df058-7a11-48c6-96a2-095325c6811a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e55df058-7a11-48c6-96a2-095325c6811a}, !- Handle
  res mv_9 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aaa72229-bb3e-4869-8d7a-84bbf5f8b3a6}, !- Handle
  res mv_9 range exhaust schedule allday ruleset7, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {888d0c93-75dc-4b4b-9679-b69096933cd8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {888d0c93-75dc-4b4b-9679-b69096933cd8}, !- Handle
  res mv_9 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {389e4318-3d3a-4860-b001-b96bfb1c176c}, !- Handle
  res mv_9 range exhaust schedule allday ruleset8, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6e44fda9-8c8a-416a-b8cf-bb2188de7e32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e44fda9-8c8a-416a-b8cf-bb2188de7e32}, !- Handle
  res mv_9 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f1337f2c-af2b-466b-ae20-d9c4ec039375}, !- Handle
  res mv_9 range exhaust schedule allday ruleset9, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {39b1f895-3650-4847-a365-7e0bf2984642}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {39b1f895-3650-4847-a365-7e0bf2984642}, !- Handle
  res mv_9 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5370bcdc-a010-4c33-8251-f87cba044327}, !- Handle
  res mv_9 range exhaust schedule allday ruleset10, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f1771434-79e6-4dcc-b016-cd4e4da912f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1771434-79e6-4dcc-b016-cd4e4da912f7}, !- Handle
  res mv_9 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a51c0ff4-684d-4af0-a519-8803a1194fa8}, !- Handle
  res mv_9 range exhaust schedule allday ruleset11, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {04fbebff-e743-42df-bba2-acc59fb8fe6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04fbebff-e743-42df-bba2-acc59fb8fe6a}, !- Handle
  res mv_9 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97932f54-4f50-4e07-82d6-28e7c6583942}, !- Handle
  res mv_9 range exhaust schedule allday ruleset12, !- Name
  {0f57b267-8520-4ce7-8af9-c950ad0fe878}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00d977b3-4086-44ce-9f25-6b8a596b1103}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00d977b3-4086-44ce-9f25-6b8a596b1103}, !- Handle
  res mv_9 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f81f411-459e-4232-bac5-a459fc7b0db9}, !- Handle
  res mv_9 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1140c4c-5b20-4243-8312-8f902f2b9c25}, !- Handle
  res mv_9 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d0956696-b868-4bb5-9b27-51eb6c4df995}, !- Handle
  res_infil_9_range_sch_s,                !- Name
  res mv_9 range exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Handle
  res mv_9 bath exhaust schedule,         !- Name
  ,                                       !- Schedule Type Limits Name
  {18961671-f7ba-4732-be4d-fe57b9a36945}, !- Default Day Schedule Name
  {60e6504c-f7c5-4cba-9098-c2b81e757bd2}, !- Summer Design Day Schedule Name
  {643cd552-1bd9-4f93-8388-307249f4300d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18961671-f7ba-4732-be4d-fe57b9a36945}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2120986-3dbc-43f8-8e61-f449a94d8b6d}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset1, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {94ab0daa-acb8-4515-a5e0-6f1b58d10b7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94ab0daa-acb8-4515-a5e0-6f1b58d10b7b}, !- Handle
  res mv_9 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {27c92d0f-7721-4337-a15f-0df71c601ded}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset2, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {146f3de1-e724-4b04-9947-b5478ed4060f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {146f3de1-e724-4b04-9947-b5478ed4060f}, !- Handle
  res mv_9 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ab404667-16dc-4906-9951-a603f89c6a9e}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset3, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {f0fbef68-ed84-4272-a1d0-c20d6e70c2d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0fbef68-ed84-4272-a1d0-c20d6e70c2d8}, !- Handle
  res mv_9 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ed56441f-b0f4-43ed-baac-12069643ab5a}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset4, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {2e05ea97-e741-4de8-9555-4512780b68df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2e05ea97-e741-4de8-9555-4512780b68df}, !- Handle
  res mv_9 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2e41191a-958c-4134-9e45-a704a77ee2bc}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset5, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {855ab47f-466f-4ca9-b317-81d6c621ce13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {855ab47f-466f-4ca9-b317-81d6c621ce13}, !- Handle
  res mv_9 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {7b0db207-a109-4dfb-b214-494410533645}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset6, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a4f51d83-13a1-4f0f-bf83-620f7af34b11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a4f51d83-13a1-4f0f-bf83-620f7af34b11}, !- Handle
  res mv_9 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {278f4a16-4e79-42db-ad27-cb95765ed3b9}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset7, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {59508211-47f3-473e-bf96-c058e9ae2750}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59508211-47f3-473e-bf96-c058e9ae2750}, !- Handle
  res mv_9 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d2c278c3-ad28-4124-9e1d-3b4360283971}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset8, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3ae7fa49-d664-45f9-b83a-d37da32a16e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ae7fa49-d664-45f9-b83a-d37da32a16e3}, !- Handle
  res mv_9 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {d4ca3304-4abd-4ae8-9639-4a08856feb54}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset9, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1cdc9639-1f57-4863-a7e7-f4a0eb149ba7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1cdc9639-1f57-4863-a7e7-f4a0eb149ba7}, !- Handle
  res mv_9 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {9616943f-5762-4ad1-9bb0-a22c521f46ad}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset10, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2492e03b-01de-4b03-8a55-8007f852b86c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2492e03b-01de-4b03-8a55-8007f852b86c}, !- Handle
  res mv_9 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {59839ee0-001b-49a7-a421-05833f5cf850}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset11, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8169d77f-045c-481e-8ad8-fcecec7dcd5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8169d77f-045c-481e-8ad8-fcecec7dcd5f}, !- Handle
  res mv_9 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {fa0bd4e5-ee07-4c2f-998f-4b560c2df29c}, !- Handle
  res mv_9 bath exhaust schedule allday ruleset12, !- Name
  {35cd6721-03ff-4103-9a22-cb972c13b823}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c46dcad3-9030-4933-9917-854153d74f4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c46dcad3-9030-4933-9917-854153d74f4d}, !- Handle
  res mv_9 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {643cd552-1bd9-4f93-8388-307249f4300d}, !- Handle
  res mv_9 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60e6504c-f7c5-4cba-9098-c2b81e757bd2}, !- Handle
  res mv_9 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {107c6b1f-85c7-434b-b8bb-e4f1a0fe4f1e}, !- Handle
  res_infil_9_bath_sch_s,                 !- Name
  res mv_9 bath exhaust schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {919166b9-1a83-4c5c-9d82-35f68313bbf5}, !- Handle
  res_infil_9_wh_sch_s,                   !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {0c6ddd79-cedd-4000-ac5d-993024834e3b}, !- Handle
  res infil_9 house fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7ae6248f-477d-4d89-8a84-cfde929e9778}, !- Handle
  res infil_9 house fan,                  !- Name
  {0c6ddd79-cedd-4000-ac5d-993024834e3b}, !- Electric Equipment Definition Name
  {ac8ee170-f23c-4b92-9935-5003fa4bd8ec}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {b91ccac4-d18c-4c0d-8719-028d4b0c1044}, !- Handle
  res_infil_9_house_fan_act,              !- Name
  {7ae6248f-477d-4d89-8a84-cfde929e9778}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {3f5d4cb5-f532-40a3-be56-4b61fd675080}, !- Handle
  res infil_9 range fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2a5738ab-7251-4444-8d1c-0839ce45dfce}, !- Handle
  res infil_9 range fan,                  !- Name
  {3f5d4cb5-f532-40a3-be56-4b61fd675080}, !- Electric Equipment Definition Name
  {ac8ee170-f23c-4b92-9935-5003fa4bd8ec}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {1c6fa9e7-b578-4eb3-ad30-c33944bb8a2f}, !- Handle
  res_infil_9_range_fan_act,              !- Name
  {2a5738ab-7251-4444-8d1c-0839ce45dfce}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {4a92f25a-029c-40d5-a849-c97ae206d887}, !- Handle
  res infil_9 bath fan,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {74cebe73-79ad-4b8c-a682-996dcd91dd6e}, !- Handle
  res infil_9 bath fan,                   !- Name
  {4a92f25a-029c-40d5-a849-c97ae206d887}, !- Electric Equipment Definition Name
  {ac8ee170-f23c-4b92-9935-5003fa4bd8ec}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8ce5b525-2682-4698-b563-00ca364cffc4}, !- Handle
  res_infil_9_bath_fan_act,               !- Name
  {74cebe73-79ad-4b8c-a682-996dcd91dd6e}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {e28acab6-9f61-4ea9-a53c-60f264d15779}, !- Handle
  res infil_9 flow,                       !- Name
  {ac8ee170-f23c-4b92-9935-5003fa4bd8ec}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {d4e77f98-c14b-433b-be9e-929ca7cec627}, !- Handle
  res_infil_9_flow_act,                   !- Name
  {e28acab6-9f61-4ea9-a53c-60f264d15779}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {1f5f56f5-af1d-48a2-9848-1f69c8d77a0c}, !- Handle
  res_infil_9_program,                    !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_9_tin_s-res_af_9_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_9_tin_s-res_af_9_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_9_wh_sch_s*0.0,    !- Program Line 19
  Set Qrange = res_infil_9_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_9_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_9_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_9_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_9_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_9_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_9_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_9_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_9_flow_act = (@Max res_infil_9_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {9e7090e5-8f6b-452c-8117-6f69b98c3161}, !- Handle
  res af_9 program calling manager,       !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {1f5f56f5-af1d-48a2-9848-1f69c8d77a0c}, !- Program Name 1
  {ac542e04-b7d2-481e-8adc-e5c1d03f29d6}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {9db2ccf5-7a43-4d2a-b69e-c64a22adf642}, !- Handle
  res ds_9 program calling manager,       !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {d8086748-8ee7-4d35-abbe-050106af3321}; !- Program Name 1

OS:AdditionalProperties,
  {2dd2fd7d-43a0-4528-891f-2db9e367fc3d}, !- Handle
  {a541a686-7591-4e3e-951c-1f08b292d7f5}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398557,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970345915;                     !- Feature Value 2

OS:Schedule:Ruleset,
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Handle
  res nv_10 temp schedule,                !- Name
  ,                                       !- Schedule Type Limits Name
  {3ba89960-60d1-4647-8a6b-99e38fbd664e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ba89960-60d1-4647-8a6b-99e38fbd664e}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8a552a6-c5cb-48b1-92a1-4b02589e0fb4}, !- Handle
  res nv_10 temp schedule allday ruleset1, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {05bc81e5-24a7-4f6e-a011-024a17ba0065}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05bc81e5-24a7-4f6e-a011-024a17ba0065}, !- Handle
  res nv_10 temp schedule allday1,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {65cfbaaf-9204-40df-96e1-39351babfa29}, !- Handle
  res nv_10 temp schedule allday ruleset2, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {8ce1a945-a59d-47d0-934b-2beb56f1f730}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8ce1a945-a59d-47d0-934b-2beb56f1f730}, !- Handle
  res nv_10 temp schedule allday2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {33e2cae6-2bd5-4769-9ca5-1c81c1d6caad}, !- Handle
  res nv_10 temp schedule allday ruleset3, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e43d36e8-1844-42fb-8398-4161316bbcf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e43d36e8-1844-42fb-8398-4161316bbcf0}, !- Handle
  res nv_10 temp schedule allday3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {83ae9667-bc01-407c-b9bd-0aa3650f734d}, !- Handle
  res nv_10 temp schedule allday ruleset4, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {33c0ed5d-b6f3-4168-8296-49a7d8ac15d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33c0ed5d-b6f3-4168-8296-49a7d8ac15d6}, !- Handle
  res nv_10 temp schedule allday4,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {5232c3b5-1d5e-4a4d-841f-df639cac8ec2}, !- Handle
  res nv_10 temp schedule allday ruleset5, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {42617008-4f95-45f6-b836-0df0af3e65fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42617008-4f95-45f6-b836-0df0af3e65fa}, !- Handle
  res nv_10 temp schedule allday5,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {a948b15a-db90-4cc1-a35c-1f5b53be31ef}, !- Handle
  res nv_10 temp schedule allday ruleset6, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f8457cb4-7125-462a-a50c-1fee6cecf070}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f8457cb4-7125-462a-a50c-1fee6cecf070}, !- Handle
  res nv_10 temp schedule allday6,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {750d8758-a355-46af-8f08-b82d3c066b3d}, !- Handle
  res nv_10 temp schedule allday ruleset7, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {59991205-32a5-4198-82be-88fe3b1fd27a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59991205-32a5-4198-82be-88fe3b1fd27a}, !- Handle
  res nv_10 temp schedule allday7,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {02da3adf-453b-4480-89cf-907faa377e65}, !- Handle
  res nv_10 temp schedule allday ruleset8, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {77873e5c-65ba-4870-a7fe-c5010a42c54f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77873e5c-65ba-4870-a7fe-c5010a42c54f}, !- Handle
  res nv_10 temp schedule allday8,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {dadcce24-2011-4801-ba4c-9fedc5076bd2}, !- Handle
  res nv_10 temp schedule allday ruleset9, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {02ffa116-9907-4d4c-ab0d-b24e57c93302}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02ffa116-9907-4d4c-ab0d-b24e57c93302}, !- Handle
  res nv_10 temp schedule allday9,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222222;                       !- Value Until Time 2

OS:Schedule:Rule,
  {1c323713-50ec-45da-ac1f-30629857adb9}, !- Handle
  res nv_10 temp schedule allday ruleset10, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {605aa602-0b23-488d-9a5e-1920dfe522f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {605aa602-0b23-488d-9a5e-1920dfe522f0}, !- Handle
  res nv_10 temp schedule allday10,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Rule,
  {5275575c-a3b0-42f0-a166-9c7c43d73f61}, !- Handle
  res nv_10 temp schedule allday ruleset11, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b31a9c72-eef5-4a50-b070-128aa83c77b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b31a9c72-eef5-4a50-b070-128aa83c77b9}, !- Handle
  res nv_10 temp schedule allday11,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:Schedule:Rule,
  {da914302-3b2d-4576-ac28-75e47e1cb7ce}, !- Handle
  res nv_10 temp schedule allday ruleset12, !- Name
  {81528a3b-b61c-4da5-8dbf-7f007a437653}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ab0c07b-567f-40a3-a916-620c09d03301}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ab0c07b-567f-40a3-a916-620c09d03301}, !- Handle
  res nv_10 temp schedule allday12,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222222,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:EnergyManagementSystem:Sensor,
  {de1a7378-bb30-48de-831f-eeb6ba93b480}, !- Handle
  res_af_10_tin_s,                        !- Name
  living zone|unit 10,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3fd70fea-7e2a-4219-b893-920361385c3f}, !- Handle
  res_af_10_tt_s,                         !- Name
  living zone|unit 10,                    !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {3a6bc16c-0873-499e-ad2b-b77d28878f70}, !- Handle
  res_ds_10_lk_sup_fan_equiv;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {50d2e5ef-0291-4c51-b3bb-9514c03c7043}, !- Handle
  res_ds_10_lk_ret_fan_equiv;             !- Name

OS:Schedule:Ruleset,
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Handle
  res nv_10 avail schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {a3fc89b4-ae8c-444f-96d4-b2ccc5e272b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3fc89b4-ae8c-444f-96d4-b2ccc5e272b9}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {918a3c26-6dfc-4286-959b-62843627ecfb}, !- Handle
  res nv_10 availability schedule allday ruleset1 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b1ca88e8-3b11-48e5-b962-95426f17c044}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1ca88e8-3b11-48e5-b962-95426f17c044}, !- Handle
  res nv_10 availability schedule allday1 on, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cfd498f2-a2cf-42dc-ac30-22d5b60b9d1b}, !- Handle
  res nv_10 availability schedule allday ruleset2 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {27ea2fed-987d-4ec1-950b-d132ff4111c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {27ea2fed-987d-4ec1-950b-d132ff4111c3}, !- Handle
  res nv_10 availability schedule allday1 on 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {458b4844-3416-4958-80d8-846d24e51cea}, !- Handle
  res nv_10 availability schedule allday ruleset3 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {b0e75741-52e1-4c36-bc1f-4c66ff9681f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0e75741-52e1-4c36-bc1f-4c66ff9681f0}, !- Handle
  res nv_10 availability schedule allday1 on 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {02d14b97-f900-416d-aeeb-b21c080a676a}, !- Handle
  res nv_10 availability schedule allday ruleset4 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5c43046d-9d54-4d9a-9395-489283b5de43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c43046d-9d54-4d9a-9395-489283b5de43}, !- Handle
  res nv_10 availability schedule allday1 on 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8dc8972c-d5f7-4b41-8c79-13ca0bbcfc51}, !- Handle
  res nv_10 availability schedule allday ruleset5 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {bb7ae24b-c9d0-4b0d-871b-36fab5c65a68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb7ae24b-c9d0-4b0d-871b-36fab5c65a68}, !- Handle
  res nv_10 availability schedule allday1 on 4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fca3f819-555f-47a1-a03e-c4078bceb562}, !- Handle
  res nv_10 availability schedule allday ruleset6 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a41067c6-b75d-427e-9719-e6d20e46798f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a41067c6-b75d-427e-9719-e6d20e46798f}, !- Handle
  res nv_10 availability schedule allday1 on 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3420f66e-959a-44b0-972c-867a491fa428}, !- Handle
  res nv_10 availability schedule allday ruleset7 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b5df800a-52b9-47dd-835c-cef11402740c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5df800a-52b9-47dd-835c-cef11402740c}, !- Handle
  res nv_10 availability schedule allday1 on 6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {74037be0-c6c4-4bf0-92fd-b7aa9d826a10}, !- Handle
  res nv_10 availability schedule allday ruleset8 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {87b653f3-743b-475c-8c74-81ee769309f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87b653f3-743b-475c-8c74-81ee769309f0}, !- Handle
  res nv_10 availability schedule allday1 on 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e53c5f4f-212d-48c4-8254-ed4bd2295f4d}, !- Handle
  res nv_10 availability schedule allday ruleset9 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e3b973b0-18dd-4dde-a34a-01e2e7ecf920}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e3b973b0-18dd-4dde-a34a-01e2e7ecf920}, !- Handle
  res nv_10 availability schedule allday1 on 8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5ed157cc-44f4-4278-b509-77f2bd577b67}, !- Handle
  res nv_10 availability schedule allday ruleset10 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {92306884-943b-40e1-abb3-8d0dd80ee519}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92306884-943b-40e1-abb3-8d0dd80ee519}, !- Handle
  res nv_10 availability schedule allday1 on 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e5031730-ebbf-4ad3-8611-7978d1d624f5}, !- Handle
  res nv_10 availability schedule allday ruleset11 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8568b4d3-791f-428e-8d4c-1443fb9e2206}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8568b4d3-791f-428e-8d4c-1443fb9e2206}, !- Handle
  res nv_10 availability schedule allday1 on 10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2285122b-1e63-4f64-8ade-8e8db27e334b}, !- Handle
  res nv_10 availability schedule allday ruleset12 on, !- Name
  {fc98fc85-924f-44e8-b1fd-1ceb2f2e4b6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c812ce7-aaf4-446e-a068-67d9951a431a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c812ce7-aaf4-446e-a068-67d9951a431a}, !- Handle
  res nv_10 availability schedule allday1 on 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:EnergyManagementSystem:Sensor,
  {39aa0d63-34d0-4cb1-8c02-0c95f537a389}, !- Handle
  res_nv_10_nva_s,                        !- Name
  res nv_10 avail schedule,               !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9ff2a96a-549a-4441-8ff2-359401762956}, !- Handle
  res_nv_10_sp_s,                         !- Name
  res nv_10 temp schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:SpaceInfiltration:DesignFlowRate,
  {e780c315-50e2-427a-9452-54c90723b06a}, !- Handle
  res nv_10 flow,                         !- Name
  {fc0f50f4-b16a-43d9-8b6d-73270f95b6f3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {6ea36289-9a2f-424b-b2c4-f232c7320873}, !- Handle
  res_nv_10_flow_act,                     !- Name
  {e780c315-50e2-427a-9452-54c90723b06a}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {478931f6-005a-4960-a09b-547f9c50f890}, !- Handle
  res_nv_10_program,                      !- Name
  Set Tdiff = res_af_10_tin_s-res_af_10_tt_s, !- Program Line 1
  Set dT = (@Abs Tdiff),                  !- Program Line 2
  Set pt = (@RhFnTdbWPb res_af_10_tt_s res_nv_wt_s res_nv_pb_s), !- Program Line 3
  Set NVA = 0.0,                          !- Program Line 4
  Set Cs = 0.00017926040778923255,        !- Program Line 5
  Set Cw = 8.70903777141566e-05,          !- Program Line 6
  Set MNV = 0.6292632575999898,           !- Program Line 7
  Set MHR = 0.0115,                       !- Program Line 8
  Set MRH = 0.7,                          !- Program Line 9
  Set temp1 = (res_nv_10_nva_s*NVA),      !- Program Line 10
  Set SGNV = temp1*((((Cs*dT)+(Cw*(res_af_vw_s^2)))^0.5)/1000), !- Program Line 11
  If (res_nv_wt_s<MHR) && (pt<MRH) && (res_af_10_tin_s>res_nv_10_sp_s), !- Program Line 12
  Set temp2 = (res_af_10_tin_s-res_nv_10_sp_s), !- Program Line 13
  Set NVadj1 = temp2/(res_af_10_tin_s-res_af_10_tt_s), !- Program Line 14
  Set NVadj2 = (@Min NVadj1 1),           !- Program Line 15
  Set NVadj3 = (@Max NVadj2 0),           !- Program Line 16
  Set NVadj = SGNV*NVadj3,                !- Program Line 17
  Set res_nv_10_flow_act = (@Min NVadj MNV), !- Program Line 18
  Else,                                   !- Program Line 19
  Set res_nv_10_flow_act = 0,             !- Program Line 20
  EndIf;                                  !- Program Line 21

OS:EnergyManagementSystem:Sensor,
  {1765a89e-d15d-4758-91fa-f780a5aca77a}, !- Handle
  res_ds_10_win_s,                        !- Name
  living zone|unit 10,                    !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:ThermalZone,
  {d89527de-aa7e-4312-8e9e-98fd114c6a3e}, !- Handle
  res ds_10 ret air zone,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  0.63712904831999,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daf24bbd-e36e-43a8-9e73-910c92e21b1d}, !- Zone Air Inlet Port List
  {c4a2a2cc-7c75-4a58-9640-789897b4c17b}, !- Zone Air Exhaust Port List
  {d35cfea3-104b-41dc-9480-3f89f4ccd74f}, !- Zone Air Node Name
  {fcc81e8f-5a3b-414f-9353-75df98326864}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3de6b904-4f44-4dd2-8180-26fa88c3bc13}, !- Handle
  Node 209,                               !- Name
  {d35cfea3-104b-41dc-9480-3f89f4ccd74f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d35cfea3-104b-41dc-9480-3f89f4ccd74f}, !- Handle
  {8bcf72e8-3453-4429-bedc-113e3de29936}, !- Name
  {d89527de-aa7e-4312-8e9e-98fd114c6a3e}, !- Source Object
  11,                                     !- Outlet Port
  {3de6b904-4f44-4dd2-8180-26fa88c3bc13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daf24bbd-e36e-43a8-9e73-910c92e21b1d}, !- Handle
  {f704acc2-b703-464d-8e5c-713f9be5fad4}, !- Name
  {d89527de-aa7e-4312-8e9e-98fd114c6a3e}; !- HVAC Component

OS:PortList,
  {c4a2a2cc-7c75-4a58-9640-789897b4c17b}, !- Handle
  {4f34ea9c-4ff8-49e1-9884-ab5b0cbe2413}, !- Name
  {d89527de-aa7e-4312-8e9e-98fd114c6a3e}; !- HVAC Component

OS:PortList,
  {fcc81e8f-5a3b-414f-9353-75df98326864}, !- Handle
  {b27b7be6-ff7c-43e8-aa5d-46201425cd1a}, !- Name
  {d89527de-aa7e-4312-8e9e-98fd114c6a3e}; !- HVAC Component

OS:Sizing:Zone,
  {abadcfb5-9a8d-47e7-b9bd-ff4e660cd273}, !- Handle
  {d89527de-aa7e-4312-8e9e-98fd114c6a3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e79c9ea-4df4-42ea-becd-6baf9ce531f1}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {d89527de-aa7e-4312-8e9e-98fd114c6a3e}; !- Thermal Zone

OS:Space,
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Handle
  res ds_10 ret air space,                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {d89527de-aa7e-4312-8e9e-98fd114c6a3e}; !- Thermal Zone Name

OS:Surface,
  {551bab42-431a-422e-8674-c736c3f7f80f}, !- Handle
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d506bd33-44b0-44a4-8dd5-fa8ed7296a6e}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad150f73-9b24-4170-bbc4-209742d08930}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 75, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09e79d8c-9f46-4d94-9937-82c5bd450ff9}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 75, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 75, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97dc5280-e9c4-4057-93c9-89aa5958a96f}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  0, 74, 0,                               !- X,Y,Z Vertex 2 {m}
  1, 74, 0,                               !- X,Y,Z Vertex 3 {m}
  1, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {887bb810-00d9-4e77-bd2c-1e109ebe62e0}, !- Handle
  Surface 194,                            !- Name
  RoofCeiling,                            !- Surface Type
  {786939b0-5374-4a96-bf32-7350c452d1c8}, !- Construction Name
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 74, 1,                               !- X,Y,Z Vertex 1 {m}
  1, 75, 1,                               !- X,Y,Z Vertex 2 {m}
  0, 75, 1,                               !- X,Y,Z Vertex 3 {m}
  0, 74, 1;                               !- X,Y,Z Vertex 4 {m}

OS:SurfaceProperty:ConvectionCoefficients,
  {b424a19f-d33e-4534-ab3d-b869772052f8}, !- Handle
  {551bab42-431a-422e-8674-c736c3f7f80f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {fcd13fb9-4fad-49d9-a4e9-140755ebbff7}, !- Handle
  {d506bd33-44b0-44a4-8dd5-fa8ed7296a6e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {13cac968-0368-485b-b753-2773d9bb775c}, !- Handle
  {97dc5280-e9c4-4057-93c9-89aa5958a96f}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4dc9c910-047a-4be4-ad57-acb8080a1e1a}, !- Handle
  {ad150f73-9b24-4170-bbc4-209742d08930}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {0599143e-ce6c-4289-98d2-906c386e710b}, !- Handle
  {09e79d8c-9f46-4d94-9937-82c5bd450ff9}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {3024d34d-89a7-45f9-bdac-543c73b44480}, !- Handle
  {887bb810-00d9-4e77-bd2c-1e109ebe62e0}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  999;                                    !- Convection Coefficient 1 {W/m2-K}

OS:AirLoopHVAC:ReturnPlenum,
  {a93940f6-625c-450c-81b1-3f08035852c6}, !- Handle
  Air Loop HVAC Return Plenum 10,         !- Name
  {d89527de-aa7e-4312-8e9e-98fd114c6a3e}, !- ThermalZone
  {fe987b2d-35b8-401e-96a2-06b2fe365347}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {f93157ec-5002-483d-874c-cbfdb8147c50}; !- Inlet Node 1

OS:Node,
  {b7a99ff6-2994-4536-aee7-dc9e8f1bbb99}, !- Handle
  Node 212,                               !- Name
  {fe987b2d-35b8-401e-96a2-06b2fe365347}, !- Inlet Port
  {ba5914e6-7144-4800-8445-3ed3eec0cbdd}; !- Outlet Port

OS:Connection,
  {f93157ec-5002-483d-874c-cbfdb8147c50}, !- Handle
  {07d8b170-278e-406b-a630-0318677431bb}, !- Name
  {54acffb0-6cc9-4d42-9a00-55f2578fc805}, !- Source Object
  3,                                      !- Outlet Port
  {a93940f6-625c-450c-81b1-3f08035852c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe987b2d-35b8-401e-96a2-06b2fe365347}, !- Handle
  {b70649af-f252-491e-933c-2fb53eb68e3b}, !- Name
  {a93940f6-625c-450c-81b1-3f08035852c6}, !- Source Object
  3,                                      !- Outlet Port
  {b7a99ff6-2994-4536-aee7-dc9e8f1bbb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba5914e6-7144-4800-8445-3ed3eec0cbdd}, !- Handle
  {fc55b434-1d5d-4ccf-a0f6-7e40b989c858}, !- Name
  {b7a99ff6-2994-4536-aee7-dc9e8f1bbb99}, !- Source Object
  3,                                      !- Outlet Port
  {8fc48a90-5a64-4f27-94c9-9b3582f14718}, !- Target Object
  3;                                      !- Inlet Port

OS:OtherEquipment:Definition,
  {0a57d3b8-2b9b-4675-8668-2a67168d4ec1}, !- Handle
  res ds_10 sup s lk to lv equip,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {67a08b0f-0f73-48f0-b3e6-cab51225c0e1}, !- Handle
  res ds_10 sup s lk to lv equip,         !- Name
  {0a57d3b8-2b9b-4675-8668-2a67168d4ec1}, !- Other Equipment Definition Name
  {fc0f50f4-b16a-43d9-8b6d-73270f95b6f3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7f61f70a-382e-4fb2-ab9f-ff595400bacf}, !- Handle
  res_ds_10_sup_s_lk_to_lv_equip_act,     !- Name
  {67a08b0f-0f73-48f0-b3e6-cab51225c0e1}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {78acb81d-57ed-4659-abcb-2453d93e8969}, !- Handle
  res ds_10 sup lat lk to lv equip,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9b21b9dd-e6d0-4355-aa93-f4b3a370ca1a}, !- Handle
  res ds_10 sup lat lk to lv equip,       !- Name
  {78acb81d-57ed-4659-abcb-2453d93e8969}, !- Other Equipment Definition Name
  {fc0f50f4-b16a-43d9-8b6d-73270f95b6f3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {4f46c958-34de-48ca-a067-209ca19f6121}, !- Handle
  res_ds_10_sup_lat_lk_to_lv_equip_act,   !- Name
  {9b21b9dd-e6d0-4355-aa93-f4b3a370ca1a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {373e8221-10f5-4af4-b6dc-aa87088fb347}, !- Handle
  res ds_10 sup d cn to lv equip,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {9c18b9e4-d4b8-4cee-af97-5708c50608b4}, !- Handle
  res ds_10 sup d cn to lv equip,         !- Name
  {373e8221-10f5-4af4-b6dc-aa87088fb347}, !- Other Equipment Definition Name
  {fc0f50f4-b16a-43d9-8b6d-73270f95b6f3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {be316c28-69e0-4c9c-a64c-36a8e3429a4e}, !- Handle
  res_ds_10_sup_d_cn_to_lv_equip_act,     !- Name
  {9c18b9e4-d4b8-4cee-af97-5708c50608b4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {5665c55b-ba7e-4247-9da4-a40cdb191960}, !- Handle
  res ds_10 sup d cn to ah equip,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5748bda8-da00-4dae-8575-76ea22468367}, !- Handle
  res ds_10 sup d cn to ah equip,         !- Name
  {5665c55b-ba7e-4247-9da4-a40cdb191960}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {f06d40bf-f539-4e16-b7cd-af448217cca2}, !- Handle
  res_ds_10_sup_d_cn_to_ah_equip_act,     !- Name
  {5748bda8-da00-4dae-8575-76ea22468367}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {f0087302-d271-487a-be9f-9fe0295476b8}, !- Handle
  res ds_10 ret d cn to pl equip,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {efb25e1c-b8da-41eb-9160-67fb1ea37e7b}, !- Handle
  res ds_10 ret d cn to pl equip,         !- Name
  {f0087302-d271-487a-be9f-9fe0295476b8}, !- Other Equipment Definition Name
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {9a8018eb-34f4-4e8f-b7d1-3f03f2b76f8c}, !- Handle
  res_ds_10_ret_d_cn_to_pl_equip_act,     !- Name
  {efb25e1c-b8da-41eb-9160-67fb1ea37e7b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {58a419df-3a00-4725-9bbb-47e1301d3ef9}, !- Handle
  res ds_10 ret d cn to ah equip,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {68f014ae-b72f-4c2f-9908-21555427109c}, !- Handle
  res ds_10 ret d cn to ah equip,         !- Name
  {58a419df-3a00-4725-9bbb-47e1301d3ef9}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {5370fb3a-b642-4522-ac52-de97bd02ae04}, !- Handle
  res_ds_10_ret_d_cn_to_ah_equip_act,     !- Name
  {68f014ae-b72f-4c2f-9908-21555427109c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {55b679d1-010c-4b2d-9b29-16289344cc75}, !- Handle
  res ds_10 sup s lk to ah equip,         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {a1659bf3-606e-42c3-a5af-d10417a93495}, !- Handle
  res ds_10 sup s lk to ah equip,         !- Name
  {55b679d1-010c-4b2d-9b29-16289344cc75}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {6a90d27a-94b0-49d5-a86a-392c407ec496}, !- Handle
  res_ds_10_sup_s_lk_to_ah_equip_act,     !- Name
  {a1659bf3-606e-42c3-a5af-d10417a93495}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8377ee0f-3d33-4b1a-9d5a-bc1714468909}, !- Handle
  res ds_10 sup lat lk to ah equip,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {2f9838e3-ea66-42ad-85c4-0b2b840b211c}, !- Handle
  res ds_10 sup lat lk to ah equip,       !- Name
  {8377ee0f-3d33-4b1a-9d5a-bc1714468909}, !- Other Equipment Definition Name
  {424310a6-fc7a-4153-8fbb-46a88fbe591e}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {ff3947d9-f083-4f42-be3e-eedf5f98f785}, !- Handle
  res_ds_10_sup_lat_lk_to_ah_equip_act,   !- Name
  {2f9838e3-ea66-42ad-85c4-0b2b840b211c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {7a0b3334-a673-40f9-bc0e-5169dbc97e35}, !- Handle
  res ds_10 ret s lk equip,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {399696c3-f484-4b8b-b3e9-38f91826cc08}, !- Handle
  res ds_10 ret s lk equip,               !- Name
  {7a0b3334-a673-40f9-bc0e-5169dbc97e35}, !- Other Equipment Definition Name
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {908a666d-da39-461b-8927-7da13b15a8bc}, !- Handle
  res_ds_10_ret_s_lk_equip_act,           !- Name
  {399696c3-f484-4b8b-b3e9-38f91826cc08}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {a2ac3bc9-86c1-415a-bb31-5830bbafb078}, !- Handle
  res ds_10 ret lat lk equip,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:OtherEquipment,
  {5fba9d81-b8d4-4608-a088-d0c3e04d7f1a}, !- Handle
  res ds_10 ret lat lk equip,             !- Name
  {a2ac3bc9-86c1-415a-bb31-5830bbafb078}, !- Other Equipment Definition Name
  {22aaa612-c6da-4c2e-8c5d-28f854461e5d}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {015ca641-0755-4df4-ac23-a34f507b2d94}, !- Handle
  res_ds_10_ret_lat_lk_equip_act,         !- Name
  {5fba9d81-b8d4-4608-a088-d0c3e04d7f1a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:ZoneMixing,
  {641bfa9b-4514-4468-b154-eb32cf3b2616}, !- Handle
  res ds_10 ah to liv mix,                !- Name
  {15d07f87-edf8-456a-ba85-6aae97f79b71}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {fec08837-f941-4386-a2c7-fc80a98bd7ad}, !- Handle
  res_ds_10_ah_to_liv_mix_act,            !- Name
  {641bfa9b-4514-4468-b154-eb32cf3b2616}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {e5b02c66-733f-4e40-8dc2-f29211c4465f}, !- Handle
  res ds_10 liv to ah mix,                !- Name
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Zone Name
  {b152d812-5faf-4880-9db2-75d4d4239f82}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {15d07f87-edf8-456a-ba85-6aae97f79b71}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {4f60475a-724c-4244-b409-ebdcdf4409c0}, !- Handle
  res_ds_10_liv_to_ah_mix_act,            !- Name
  {e5b02c66-733f-4e40-8dc2-f29211c4465f}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {1acd1dac-9cad-4f78-a5ec-e48076d3e3f8}, !- Handle
  res_ds_10_ah_mfr_s,                     !- Name
  Node 187,                               !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0aaef8eb-664a-4079-b268-7c3cb058d2ed}, !- Handle
  res_ds_10_fan_rtf_s,                    !- Name
  residential furnace gas and central ac|unit 10 supply fan, !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6dc86bfa-3cfc-40b2-8129-883aebc9afce}, !- Handle
  res_ds_10_ah_vfr_s,                     !- Name
  Node 187,                               !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {571ee071-6ae9-412b-a9ec-e3be5315c138}, !- Handle
  res_ds_10_ah_tt_s,                      !- Name
  Node 187,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4abcc01f-c0db-46ca-b5fe-fe900baf0cca}, !- Handle
  res_ds_10_ra_t_s,                       !- Name
  Node 190,                               !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {010f42d5-04d7-45cb-9ba0-ed071abc1f75}, !- Handle
  res_ds_10_ah_wt_s,                      !- Name
  Node 187,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {da87c1fd-5ac9-4799-8eb9-6d1d153c2928}, !- Handle
  res_ds_10_ra_w_s,                       !- Name
  Node 190,                               !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c8ea8835-f7df-4296-bc1a-ad6d4c1118c1}, !- Handle
  res_ds_10_ah_t_s,                       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ed0bf424-1d8f-4608-a3f1-1f6afda655b0}, !- Handle
  res_ds_10_ah_w_s,                       !- Name
  unfinished attic zone,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {5a61d0fd-f5d3-4477-9efb-f2179c6762b5}, !- Handle
  res_ds_10_ah_mfr;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {73c9a0f2-08ce-4c0c-a4df-580486a7a7b8}, !- Handle
  res_ds_10_fan_rtf;                      !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {cd869bb6-927e-4fc6-bd06-3a3bb19b38f4}, !- Handle
  res_ds_10_ah_vfr;                       !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d884ed2f-0291-4812-8cb1-5011e46629b9}, !- Handle
  res_ds_10_ah_tt;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {f744d739-c1c8-4c43-a0e8-2682a75bfabb}, !- Handle
  res_ds_10_ra_t;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {01b7a193-c36f-41a6-ac0d-cfebc795e2ac}, !- Handle
  res_ds_10_ah_wt;                        !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {0d86916e-aa2b-4a61-9dec-b846aa34490b}, !- Handle
  res_ds_10_ra_w;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {d5742f1c-7986-4c15-b6c2-2a82f36f4395}, !- Handle
  res_ds_10_ah_t;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {8befb1ab-3cf6-4b0b-abe5-c2b971fe1c1c}, !- Handle
  res_ds_10_ah_w;                         !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3a4489e8-d46f-4d4e-8a44-5f4ad9658be0}, !- Handle
  res_ds_10_sup_s_lk_to_lv;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {7bac164e-1d8c-45e8-b1e9-578f79ff7eb5}, !- Handle
  res_ds_10_sup_lat_lk_to_lv;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {df6baa9d-5962-4f0c-960e-9b1606ca11db}, !- Handle
  res_ds_10_sup_d_cn_to_lv;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {22262ad3-e1fa-4b6a-84e8-871be5aa52b5}, !- Handle
  res_ds_10_sup_d_cn_to_ah;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {6f3610f9-a416-4179-9787-2a19ad6be617}, !- Handle
  res_ds_10_ret_d_cn_to_pl;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {de8942a9-a35f-4d1f-90fd-4c33df89e705}, !- Handle
  res_ds_10_ret_d_cn_to_ah;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {3de765e9-35f2-492c-836b-1dd92993fcb1}, !- Handle
  res_ds_10_sup_s_lk_to_ah;               !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {1260252e-87e1-4758-86fc-252ac3d4a552}, !- Handle
  res_ds_10_sup_lat_lk_to_ah;             !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {44b4425e-28be-458a-b390-f5c432f42306}, !- Handle
  res_ds_10_ret_s_lk;                     !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {395d3723-bf44-433c-b413-c6e685629470}, !- Handle
  res_ds_10_ret_lat_lk;                   !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {06e0c1da-b3c0-4c06-851f-1d7d00332afa}, !- Handle
  res_ds_10_liv_to_ah;                    !- Name

OS:EnergyManagementSystem:GlobalVariable,
  {846c14b4-bfa4-4306-874a-895b75c703b4}, !- Handle
  res_ds_10_ah_to_liv;                    !- Name

OS:EnergyManagementSystem:Subroutine,
  {626f44dd-9ce8-413e-9581-0dccf3975cdd}, !- Handle
  res_ds_10_lk_subrout,                   !- Name
  Set f_sup = 0.09130869130869132,        !- Program Line 1
  Set f_ret = 0.06673326673326675,        !- Program Line 2
  Set f_OA = 0.024575424575424568,        !- Program Line 3
  Set oafrate = f_OA * res_ds_10_ah_vfr,  !- Program Line 4
  Set suplkfrate = f_sup * res_ds_10_ah_vfr, !- Program Line 5
  Set retlkfrate = f_ret * res_ds_10_ah_vfr, !- Program Line 6
  Set res_ds_10_ah_to_liv = (@Abs (suplkfrate-retlkfrate-oafrate)), !- Program Line 7
  Set res_ds_10_liv_to_ah = 0,            !- Program Line 8
  Set res_ds_10_lk_sup_fan_equiv = 0,     !- Program Line 9
  Set res_ds_10_lk_ret_fan_equiv = oafrate, !- Program Line 10
  If res_ds_10_ah_mfr>0,                  !- Program Line 11
  Set h_SA = (@HFnTdbW res_ds_10_ah_tt res_ds_10_ah_wt), !- Program Line 12
  Set h_AHZone = (@HFnTdbW res_ds_10_ah_t res_ds_10_ah_w), !- Program Line 13
  Set h_RA = (@HFnTdbW res_ds_10_ra_t res_ds_10_ra_w), !- Program Line 14
  Set h_fg = (@HfgAirFnWTdb res_ds_10_ah_wt res_ds_10_ah_tt), !- Program Line 15
  Set SALeakageQtot = f_sup * res_ds_10_ah_mfr*(h_RA - h_SA), !- Program Line 16
  Set temp1 = h_fg*(res_ds_10_ra_w-res_ds_10_ah_wt), !- Program Line 17
  Set res_ds_10_sup_lat_lk_to_lv = f_sup*res_ds_10_ah_mfr*temp1, !- Program Line 18
  Set res_ds_10_sup_s_lk_to_lv = SALeakageQtot-res_ds_10_sup_lat_lk_to_lv, !- Program Line 19
  Set eTm = (res_ds_10_fan_rtf/(res_ds_10_ah_mfr*1006.0))*20.169, !- Program Line 20
  Set eTm = 0-eTm,                        !- Program Line 21
  Set temp4 = res_ds_10_ah_t,             !- Program Line 22
  Set tsup = temp4+((res_ds_10_ah_tt-res_ds_10_ah_t)*(@Exp eTm)), !- Program Line 23
  Set temp5 = tsup-res_ds_10_ah_tt,       !- Program Line 24
  Set res_ds_10_sup_d_cn_to_lv = res_ds_10_ah_mfr*1006.0*temp5, !- Program Line 25
  Set res_ds_10_sup_d_cn_to_ah = 0-res_ds_10_sup_d_cn_to_lv, !- Program Line 26
  Set eTm = (res_ds_10_fan_rtf/(res_ds_10_ah_mfr*1006.0))*18.618, !- Program Line 27
  Set eTm = 0-eTm,                        !- Program Line 28
  Set temp6 = res_ds_10_ah_t,             !- Program Line 29
  Set tret = temp6+((res_ds_10_ra_t-res_ds_10_ah_t)*(@Exp eTm)), !- Program Line 30
  Set temp7 = tret-res_ds_10_ra_t,        !- Program Line 31
  Set res_ds_10_ret_d_cn_to_pl = res_ds_10_ah_mfr*1006.0*temp7, !- Program Line 32
  Set res_ds_10_ret_d_cn_to_ah = 0-res_ds_10_ret_d_cn_to_pl, !- Program Line 33
  Set res_ds_10_ret_lat_lk = 0,           !- Program Line 34
  Set temp2 = (res_ds_10_ah_t-res_ds_10_ra_t), !- Program Line 35
  Set res_ds_10_ret_s_lk = f_ret*res_ds_10_ah_mfr*1006.0*temp2, !- Program Line 36
  Set QtotLeakToAHZn = f_sup*res_ds_10_ah_mfr*(h_SA-h_AHZone), !- Program Line 37
  Set temp3 = (res_ds_10_ah_wt-res_ds_10_ah_w), !- Program Line 38
  Set res_ds_10_sup_lat_lk_to_ah = f_sup*res_ds_10_ah_mfr*h_fg*temp3, !- Program Line 39
  Set res_ds_10_sup_s_lk_to_ah = QtotLeakToAHZn-res_ds_10_sup_lat_lk_to_ah, !- Program Line 40
  Else,                                   !- Program Line 41
  Set res_ds_10_sup_lat_lk_to_lv = 0,     !- Program Line 42
  Set res_ds_10_sup_s_lk_to_lv = 0,       !- Program Line 43
  Set res_ds_10_sup_d_cn_to_lv = 0,       !- Program Line 44
  Set res_ds_10_sup_d_cn_to_ah = 0,       !- Program Line 45
  Set res_ds_10_ret_d_cn_to_pl = 0,       !- Program Line 46
  Set res_ds_10_ret_d_cn_to_ah = 0,       !- Program Line 47
  Set res_ds_10_ret_lat_lk = 0,           !- Program Line 48
  Set res_ds_10_ret_s_lk = 0,             !- Program Line 49
  Set res_ds_10_sup_lat_lk_to_ah = 0,     !- Program Line 50
  Set res_ds_10_sup_s_lk_to_ah = 0,       !- Program Line 51
  EndIf;                                  !- Program Line 52

OS:EnergyManagementSystem:Program,
  {280772a7-423f-4410-9502-cf41ccc33555}, !- Handle
  res_ds_10_program,                      !- Name
  Set res_ds_10_ah_mfr = res_ds_10_ah_mfr_s, !- Program Line 1
  Set res_ds_10_fan_rtf = res_ds_10_fan_rtf_s, !- Program Line 2
  Set res_ds_10_ah_vfr = res_ds_10_ah_vfr_s, !- Program Line 3
  Set res_ds_10_ah_tt = res_ds_10_ah_tt_s, !- Program Line 4
  Set res_ds_10_ah_wt = res_ds_10_ah_wt_s, !- Program Line 5
  Set res_ds_10_ra_t = res_ds_10_ra_t_s,  !- Program Line 6
  Set res_ds_10_ra_w = res_ds_10_ra_w_s,  !- Program Line 7
  Set res_ds_10_ah_t = res_ds_10_ah_t_s,  !- Program Line 8
  Set res_ds_10_ah_w = res_ds_10_ah_w_s,  !- Program Line 9
  Run res_ds_10_lk_subrout,               !- Program Line 10
  Set res_ds_10_sup_s_lk_to_lv_equip_act = res_ds_10_sup_s_lk_to_lv, !- Program Line 11
  Set res_ds_10_sup_lat_lk_to_lv_equip_act = res_ds_10_sup_lat_lk_to_lv, !- Program Line 12
  Set res_ds_10_sup_d_cn_to_lv_equip_act = res_ds_10_sup_d_cn_to_lv, !- Program Line 13
  Set res_ds_10_sup_d_cn_to_ah_equip_act = res_ds_10_sup_d_cn_to_ah, !- Program Line 14
  Set res_ds_10_sup_s_lk_to_ah_equip_act = res_ds_10_sup_s_lk_to_ah, !- Program Line 15
  Set res_ds_10_sup_lat_lk_to_ah_equip_act = res_ds_10_sup_lat_lk_to_ah, !- Program Line 16
  Set res_ds_10_ret_s_lk_equip_act = res_ds_10_ret_s_lk, !- Program Line 17
  Set res_ds_10_ret_lat_lk_equip_act = res_ds_10_ret_lat_lk, !- Program Line 18
  Set res_ds_10_ret_d_cn_to_pl_equip_act = res_ds_10_ret_d_cn_to_pl, !- Program Line 19
  Set res_ds_10_ret_d_cn_to_ah_equip_act = res_ds_10_ret_d_cn_to_ah, !- Program Line 20
  Set res_ds_10_ah_to_liv_mix_act = res_ds_10_ah_to_liv, !- Program Line 21
  Set res_ds_10_liv_to_ah_mix_act = res_ds_10_liv_to_ah; !- Program Line 22

OS:Schedule:Ruleset,
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Handle
  res mv_10 range exhaust schedule,       !- Name
  ,                                       !- Schedule Type Limits Name
  {99587884-8d3e-454a-813b-0aa360690dc3}, !- Default Day Schedule Name
  {4397edfa-221f-49b5-906d-fbb1422d15da}, !- Summer Design Day Schedule Name
  {60bb917e-d7a7-4469-8436-1406810a54e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99587884-8d3e-454a-813b-0aa360690dc3}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4316eba9-3ca2-47aa-b5f7-b618bb0e034e}, !- Handle
  res mv_10 range exhaust schedule allday ruleset1, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {b7ee15ef-e2e4-4240-9822-ab548b54e493}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7ee15ef-e2e4-4240-9822-ab548b54e493}, !- Handle
  res mv_10 range exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66a89d45-3e2a-4850-aa60-0b024338430e}, !- Handle
  res mv_10 range exhaust schedule allday ruleset2, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {72176742-b900-43f4-be7d-46ed389c3ca3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {72176742-b900-43f4-be7d-46ed389c3ca3}, !- Handle
  res mv_10 range exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b34ca366-1ad9-41e0-8033-4ef59d9176fb}, !- Handle
  res mv_10 range exhaust schedule allday ruleset3, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {3798d47c-6d92-4317-9e99-492d2ec8f28d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3798d47c-6d92-4317-9e99-492d2ec8f28d}, !- Handle
  res mv_10 range exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4724790-b493-4ddb-a0a6-e16a5e615a7f}, !- Handle
  res mv_10 range exhaust schedule allday ruleset4, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0f74e838-444a-46e3-af22-ebb58f3d3c94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0f74e838-444a-46e3-af22-ebb58f3d3c94}, !- Handle
  res mv_10 range exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {54730706-a3d1-458d-bcdd-c147b2695d14}, !- Handle
  res mv_10 range exhaust schedule allday ruleset5, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {22e886e4-7c41-4338-865e-8b85ca6ecce9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22e886e4-7c41-4338-865e-8b85ca6ecce9}, !- Handle
  res mv_10 range exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c9069ed-0969-4a85-87c1-a132382f45f1}, !- Handle
  res mv_10 range exhaust schedule allday ruleset6, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b37dab15-789b-4928-a687-ddc41a05468b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b37dab15-789b-4928-a687-ddc41a05468b}, !- Handle
  res mv_10 range exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b44df26-f66e-40f2-b128-0deed6257b20}, !- Handle
  res mv_10 range exhaust schedule allday ruleset7, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3d91357c-9dec-48c2-b17f-449d5a2ee33c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d91357c-9dec-48c2-b17f-449d5a2ee33c}, !- Handle
  res mv_10 range exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c23a257-dd37-43f6-9b79-7d58b2701522}, !- Handle
  res mv_10 range exhaust schedule allday ruleset8, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {30b7f412-aed2-450d-99ef-ab3f2d1a771e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30b7f412-aed2-450d-99ef-ab3f2d1a771e}, !- Handle
  res mv_10 range exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {390a179f-f0db-489b-9b0a-4146a686d06e}, !- Handle
  res mv_10 range exhaust schedule allday ruleset9, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6a59dd39-7dae-455e-a40b-cf90b7a61370}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a59dd39-7dae-455e-a40b-cf90b7a61370}, !- Handle
  res mv_10 range exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74d37893-c677-445b-9b48-fb9eedcf7b63}, !- Handle
  res mv_10 range exhaust schedule allday ruleset10, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3abfd707-44e9-45b2-90ec-6a62938d61c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3abfd707-44e9-45b2-90ec-6a62938d61c0}, !- Handle
  res mv_10 range exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1cbef30e-e031-4453-ae53-5625f94ab7b2}, !- Handle
  res mv_10 range exhaust schedule allday ruleset11, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1eec2b2-5f59-4df9-923d-0cead8c661fc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f1eec2b2-5f59-4df9-923d-0cead8c661fc}, !- Handle
  res mv_10 range exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73fd2f22-1529-410d-9965-6a111ec76673}, !- Handle
  res mv_10 range exhaust schedule allday ruleset12, !- Name
  {99ebb06e-3766-41f2-b2a3-3cc2c9ef5565}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e7e539dc-e9cc-4b00-9905-ca3377f6fc22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7e539dc-e9cc-4b00-9905-ca3377f6fc22}, !- Handle
  res mv_10 range exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {60bb917e-d7a7-4469-8436-1406810a54e1}, !- Handle
  res mv_10 range exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4397edfa-221f-49b5-906d-fbb1422d15da}, !- Handle
  res mv_10 range exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {77d82701-14eb-43e7-b7c1-7611a1d24c5f}, !- Handle
  res_infil_10_range_sch_s,               !- Name
  res mv_10 range exhaust schedule,       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Ruleset,
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Handle
  res mv_10 bath exhaust schedule,        !- Name
  ,                                       !- Schedule Type Limits Name
  {bef92b02-e7af-4f52-9cae-b42a20fd33b1}, !- Default Day Schedule Name
  {159eeedf-df06-407f-b9e1-d4a7cdf92d90}, !- Summer Design Day Schedule Name
  {9ff9424c-1dea-4add-b00a-08bbf3a2a413}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bef92b02-e7af-4f52-9cae-b42a20fd33b1}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6627328b-783b-458d-a37c-2e9f4677ac31}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset1, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {3ef37bf2-d2e2-4bf4-aab9-cdc1f134c0dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ef37bf2-d2e2-4bf4-aab9-cdc1f134c0dd}, !- Handle
  res mv_10 bath exhaust schedule allday1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {97d7486f-00a0-4ac4-b800-1fbb4ebbcadd}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset2, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a438ebc6-d428-45fb-916f-c263098e81e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a438ebc6-d428-45fb-916f-c263098e81e5}, !- Handle
  res mv_10 bath exhaust schedule allday2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {432e74db-7397-45b9-864b-8cdf81050500}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset3, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {5839db7d-7c2d-44f8-b51a-c1af4d84d302}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5839db7d-7c2d-44f8-b51a-c1af4d84d302}, !- Handle
  res mv_10 bath exhaust schedule allday3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f7f58f57-2468-4c57-8e66-408fac557ca8}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset4, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {3a004e0d-0f66-4d65-991d-5b2adac0240c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3a004e0d-0f66-4d65-991d-5b2adac0240c}, !- Handle
  res mv_10 bath exhaust schedule allday4, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2b44ca74-73f5-453b-b581-2f69279f5624}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset5, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {dc7eb643-e2b9-4457-93d4-5a28a70779da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc7eb643-e2b9-4457-93d4-5a28a70779da}, !- Handle
  res mv_10 bath exhaust schedule allday5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {444a4160-fe82-4db3-9928-327225b66a0c}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset6, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bff1a89c-b0d3-418f-a0b1-f618b2098d41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bff1a89c-b0d3-418f-a0b1-f618b2098d41}, !- Handle
  res mv_10 bath exhaust schedule allday6, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f5edf2b7-d0b6-44ee-9cec-343e1ee9d6b4}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset7, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a19aeeaa-6a19-4ff3-8463-03dde1f5f871}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a19aeeaa-6a19-4ff3-8463-03dde1f5f871}, !- Handle
  res mv_10 bath exhaust schedule allday7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {fcdb3a63-682a-4814-a46c-7d6c222daa2d}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset8, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {48a4c958-cfa0-4d5a-a72e-c7e426025d88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48a4c958-cfa0-4d5a-a72e-c7e426025d88}, !- Handle
  res mv_10 bath exhaust schedule allday8, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {ac37eba9-df97-42a5-8d94-04bd6c352603}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset9, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3a91642-a5c4-4523-81a9-8cf858952b9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3a91642-a5c4-4523-81a9-8cf858952b9e}, !- Handle
  res mv_10 bath exhaust schedule allday9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e128cb10-dd72-453c-8e2d-b44befd0d65b}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset10, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9cdeddff-def0-406f-bf06-266bffe05b96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cdeddff-def0-406f-bf06-266bffe05b96}, !- Handle
  res mv_10 bath exhaust schedule allday10, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {eeab5c9b-91e1-47e3-8a2a-ec782e619d38}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset11, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c8b0fa8-2ce2-44e9-bad6-e671d52d11ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c8b0fa8-2ce2-44e9-bad6-e671d52d11ec}, !- Handle
  res mv_10 bath exhaust schedule allday11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1c31757d-0742-47e1-b160-502cd82676ef}, !- Handle
  res mv_10 bath exhaust schedule allday ruleset12, !- Name
  {0d871fb3-d481-494f-ab30-06b6dcb40fcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d79e439-edc7-40b6-885c-0dc05c3d5057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d79e439-edc7-40b6-885c-0dc05c3d5057}, !- Handle
  res mv_10 bath exhaust schedule allday12, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9ff9424c-1dea-4add-b00a-08bbf3a2a413}, !- Handle
  res mv_10 bath exhaust schedule winter design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {159eeedf-df06-407f-b9e1-d4a7cdf92d90}, !- Handle
  res mv_10 bath exhaust schedule summer design, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {49920053-d76f-4c9b-adbe-a59b0bb2377d}, !- Handle
  res_infil_10_bath_sch_s,                !- Name
  res mv_10 bath exhaust schedule,        !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7c9d0ec3-be71-44a9-84e0-ba75bd9f9f30}, !- Handle
  res_infil_10_wh_sch_s,                  !- Name
  Always On Discrete,                     !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:ElectricEquipment:Definition,
  {284d4872-510e-4a62-9161-1e7814ab1cb1}, !- Handle
  res infil_10 house fan,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {42d5757c-6556-4d31-8f48-3df3caa0eeaf}, !- Handle
  res infil_10 house fan,                 !- Name
  {284d4872-510e-4a62-9161-1e7814ab1cb1}, !- Electric Equipment Definition Name
  {fc0f50f4-b16a-43d9-8b6d-73270f95b6f3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {8c48ef42-b972-4d20-88a2-dc008ed37bce}, !- Handle
  res_infil_10_house_fan_act,             !- Name
  {42d5757c-6556-4d31-8f48-3df3caa0eeaf}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {cec9c20d-afb4-42be-a105-b2461d0094bd}, !- Handle
  res infil_10 range fan,                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f32c171b-5fd9-4f82-b394-e7951294da23}, !- Handle
  res infil_10 range fan,                 !- Name
  {cec9c20d-afb4-42be-a105-b2461d0094bd}, !- Electric Equipment Definition Name
  {fc0f50f4-b16a-43d9-8b6d-73270f95b6f3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {7f810b5a-043e-4ff4-9441-096e60b63e55}, !- Handle
  res_infil_10_range_fan_act,             !- Name
  {f32c171b-5fd9-4f82-b394-e7951294da23}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:ElectricEquipment:Definition,
  {596f6f53-7df3-4ed2-b0b9-d68fd7a5def9}, !- Handle
  res infil_10 bath fan,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {340c54cf-ece4-43e0-9c81-e157b36ac05f}, !- Handle
  res infil_10 bath fan,                  !- Name
  {596f6f53-7df3-4ed2-b0b9-d68fd7a5def9}, !- Electric Equipment Definition Name
  {fc0f50f4-b16a-43d9-8b6d-73270f95b6f3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  ,                                       !- Multiplier
  residential mech vent fan;              !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {14dcf0a9-0a65-4c40-b53a-1e3d6c4e9c85}, !- Handle
  res_infil_10_bath_fan_act,              !- Name
  {340c54cf-ece4-43e0-9c81-e157b36ac05f}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electric Power Level;                   !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {cbcfd583-eaa1-4d58-85c7-57b7070975ce}, !- Handle
  res infil_10 flow,                      !- Name
  {fc0f50f4-b16a-43d9-8b6d-73270f95b6f3}, !- Space or SpaceType Name
  {c9b6dc7a-f4ec-4b18-a120-483ac5a2bef0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {3d57d730-2c1e-4aff-bc3f-f803f9d916fd}, !- Handle
  res_infil_10_flow_act,                  !- Name
  {cbcfd583-eaa1-4d58-85c7-57b7070975ce}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {65a33be9-f7f2-4a92-b275-efafa59b0a28}, !- Handle
  res_infil_10_program,                   !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 4.8768,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = res_af_10_tin_s-res_af_10_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0249,                         !- Program Line 10
  Set Cs = 0.0871,                        !- Program Line 11
  Set Cw = 0.1284,                        !- Program Line 12
  Set n = 0.67,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*res_af_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qn = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Tdiff = res_af_10_tin_s-res_af_10_tt_s, !- Program Line 17
  Set dT = @Abs Tdiff,                    !- Program Line 18
  Set QWHV = res_infil_10_wh_sch_s*0.0,   !- Program Line 19
  Set Qrange = res_infil_10_range_sch_s*0.0472, !- Program Line 20
  Set Qdryer = 0.0,                       !- Program Line 21
  Set Qbath = res_infil_10_bath_sch_s*0.0354, !- Program Line 22
  Set QhpwhOut = 0,                       !- Program Line 23
  Set QhpwhIn = 0,                        !- Program Line 24
  Set QductsOut = res_ds_10_lk_ret_fan_equiv, !- Program Line 25
  Set QductsIn = res_ds_10_lk_sup_fan_equiv, !- Program Line 26
  Set Qout = Qrange+Qbath+Qdryer+QhpwhOut+QductsOut, !- Program Line 27
  Set Qin = QWHV+QhpwhIn+QductsIn,        !- Program Line 28
  Set Qu = @Abs (Qout- Qin),              !- Program Line 29
  Set Qb = (@Min Qout Qin),               !- Program Line 30
  Set faneff_wh = 1,                      !- Program Line 31
  Set res_infil_10_house_fan_act = (QWHV*300)/faneff_wh, !- Program Line 32
  Set faneff_sp = 0.4719474432000001,     !- Program Line 33
  Set res_infil_10_range_fan_act = (Qrange*300)/faneff_sp, !- Program Line 34
  Set res_infil_10_bath_fan_act = (Qbath*300)/faneff_sp, !- Program Line 35
  Set Q_acctd_for_elsewhere = QhpwhOut+QhpwhIn+QductsOut+QductsIn, !- Program Line 36
  Set res_infil_10_flow_act = (((Qu^2)+(Qn^2))^0.5)-Q_acctd_for_elsewhere, !- Program Line 37
  Set res_infil_10_flow_act = (@Max res_infil_10_flow_act 0); !- Program Line 38

OS:EnergyManagementSystem:ProgramCallingManager,
  {6fa41171-1ab8-4222-a35f-d9c2e5d38efa}, !- Handle
  res af_10 program calling manager,      !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {65a33be9-f7f2-4a92-b275-efafa59b0a28}, !- Program Name 1
  {478931f6-005a-4960-a09b-547f9c50f890}; !- Program Name 2

OS:EnergyManagementSystem:ProgramCallingManager,
  {e62f4c00-3924-48c4-9f0f-dd6419737142}, !- Handle
  res ds_10 program calling manager,      !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {280772a7-423f-4410-9502-cf41ccc33555}; !- Program Name 1

OS:AdditionalProperties,
  {363ed246-35b8-41a3-a7fe-2fe1b24628f2}, !- Handle
  {15d07f87-edf8-456a-ba85-6aae97f79b71}, !- Object Name
  SizingInfoZoneInfiltrationELA,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.24164043193398607,                    !- Feature Value 1
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  33.043363970345993;                     !- Feature Value 2

OS:AdditionalProperties,
  {758bc58f-35a5-4cf5-b1d4-6a7ad59ced9a}, !- Handle
  {d8ae9e5e-6a3b-4a13-ab74-5e2e3cba2108}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  422.07448897663159;                     !- Feature Value 1

