!- NOTE: Auto-generated from /test/osw_files/SFD_2000sqft_2story_SL_UA_3Beds_2Baths_Denver_ASHP_NoSetpoints.osw

OS:Version,
  {46c1f626-12b9-4c66-a000-128441476e79}, !- Handle
  2.7.0;                                  !- Version Identifier

OS:Building,
  {81a049db-c882-44a9-b6d4-dfb7c227c871}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:Facility,
  {8ef56380-a929-4457-8ef8-acb14afba2af}; !- Handle

OS:Site,
  {94427ab4-e4dc-44ee-ac0b-9dfa94feaa52}, !- Handle
  Denver Intl Ap_CO_USA,                  !- Name
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:SimulationControl,
  {9a829746-e881-4e23-bcc6-26ba96a1a0fa}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {3bde4111-8407-4b7e-851d-282891e43ad6}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {0d2fa077-9be4-45bc-9d1a-f9ca06909765}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {50a26823-8344-4753-b62e-e1881a3764b4}, !- Handle
  20,                                     !- Calculation Frequency
  200;                                    !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {ca3c41cc-8ade-4162-8299-c0c906c3315f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e3f5fc34-0dca-4a61-81e7-abf569b40e01}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {7505cac4-8fdb-4ec1-85f9-33e05a352d89}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Outside,
  {e715d33c-e2d4-4680-9222-f3bae7e2bfef}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {eefdd6f7-ced8-4bf1-87ed-71d124593068}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {ae89c71d-ab62-472d-8d31-bbd04e0a2636}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:ThermalZone,
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4706b19-0ca0-488e-9fa4-a55bf2de6dfb}, !- Zone Air Inlet Port List
  {e6bed82d-7710-49fb-8143-f6b9f3586464}, !- Zone Air Exhaust Port List
  {23bd28fd-3c24-41c4-8764-9166f69c2b6d}, !- Zone Air Node Name
  {058c885b-bed7-4e21-9e4c-740d06974a4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {497873ac-7b4c-4349-af7e-cb0697582b90}, !- Handle
  Node 1,                                 !- Name
  {23bd28fd-3c24-41c4-8764-9166f69c2b6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23bd28fd-3c24-41c4-8764-9166f69c2b6d}, !- Handle
  {caf82504-085d-425a-b702-24b24b3fd45e}, !- Name
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- Source Object
  11,                                     !- Outlet Port
  {497873ac-7b4c-4349-af7e-cb0697582b90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4706b19-0ca0-488e-9fa4-a55bf2de6dfb}, !- Handle
  {aff44fca-7e08-45be-a911-7f70dac98b64}, !- Name
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- HVAC Component
  {d89efe9d-19c2-4b0c-ba45-f9081935777a}, !- Port 1
  {13120bf4-54f6-49a0-9557-c852e83cac3d}; !- Port 2

OS:PortList,
  {e6bed82d-7710-49fb-8143-f6b9f3586464}, !- Handle
  {6c6b8e49-c340-4f55-a70f-a2b9826db0ab}, !- Name
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}; !- HVAC Component

OS:PortList,
  {058c885b-bed7-4e21-9e4c-740d06974a4a}, !- Handle
  {0e269634-12aa-4111-b3f3-68606aff4458}, !- Name
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- HVAC Component
  {56eb4940-0782-4e95-ab21-313ee3961698}, !- Port 1
  {bd7429bf-bbfc-4cc9-af2d-4c4e96df27b2}; !- Port 2

OS:Sizing:Zone,
  {c6c732e8-cad9-45a3-86ab-33d83e610008}, !- Handle
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39295bc0-f2cf-47ea-a26e-d9422f38c48e}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {74dd3f23-1d87-4edd-85d1-d7d5027aba41}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c1d367e6-ba29-447a-bdd7-007ad0e99cbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Space,
  {099b735d-0929-4447-a122-345fcaae1b71}, !- Handle
  living space,                           !- Name
  {4bf3dd4c-40e9-4e61-808a-07ba6573899b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ce2eed2b-d850-4f34-acf4-10003a6a40dc}; !- Building Unit Name

OS:Surface,
  {5f9a30d5-0a6b-4a54-8e84-9700873a7655}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {099b735d-0929-4447-a122-345fcaae1b71}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75a3d4c0-fd57-4dae-a710-737f3cb9f00d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {099b735d-0929-4447-a122-345fcaae1b71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f72cb35-9233-4083-b72b-a54bf2fb30d7}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {099b735d-0929-4447-a122-345fcaae1b71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4091dd-2a90-456d-ac78-09c1338380cd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {099b735d-0929-4447-a122-345fcaae1b71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fffaece6-74ee-49bc-861a-18597eed14b6}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {099b735d-0929-4447-a122-345fcaae1b71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef0af9a3-573b-4e42-86f3-3caba3f3e1cf}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {099b735d-0929-4447-a122-345fcaae1b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc10a72-aa14-4aeb-8501-88bfde7e6cee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {4bf3dd4c-40e9-4e61-808a-07ba6573899b}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {118536a9-32ee-42aa-98a8-4c353eb804f3}, !- Handle
  living space|story 2,                   !- Name
  {4bf3dd4c-40e9-4e61-808a-07ba6573899b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {ce2eed2b-d850-4f34-acf4-10003a6a40dc}; !- Building Unit Name

OS:Surface,
  {7cc10a72-aa14-4aeb-8501-88bfde7e6cee}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {118536a9-32ee-42aa-98a8-4c353eb804f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef0af9a3-573b-4e42-86f3-3caba3f3e1cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16ba891-f1fc-4573-a1b7-33930c62b4ca}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {118536a9-32ee-42aa-98a8-4c353eb804f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91316496-d8e7-4834-951a-94b9f4b3c9e5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {118536a9-32ee-42aa-98a8-4c353eb804f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6ba9a9-c99d-49b5-896f-61ab415a5554}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {118536a9-32ee-42aa-98a8-4c353eb804f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 6.81553519541936, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ac68ed-efe9-4bf7-9d12-9757f22b6d8c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {118536a9-32ee-42aa-98a8-4c353eb804f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {434ccd88-64f1-4b0d-8cff-1f162cae9777}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {118536a9-32ee-42aa-98a8-4c353eb804f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a18ebd0-eb19-4430-a2d9-50050dcbba30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 6.81553519541936, 2.4384,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a18ebd0-eb19-4430-a2d9-50050dcbba30}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ad40c34-54e3-4848-99c2-2dac57da6d2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {434ccd88-64f1-4b0d-8cff-1f162cae9777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87af464b-6759-4f87-87c3-6fd071c55f5a}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ad40c34-54e3-4848-99c2-2dac57da6d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  13.6310703908387, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f41fe579-df95-462e-9efc-35133fc0bb40}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ad40c34-54e3-4848-99c2-2dac57da6d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0,  !- X,Y,Z Vertex 3 {m}
  0, 6.81553519541936, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65e837cc-fb5b-4c07-8794-e9198b7d6b52}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad40c34-54e3-4848-99c2-2dac57da6d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40776759770968, 1.70388379885484,  !- X,Y,Z Vertex 1 {m}
  0, 6.81553519541936, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f7590611-c687-43ce-85ff-57d70d6a1088}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ad40c34-54e3-4848-99c2-2dac57da6d2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6310703908387, 3.40776759770968, 1.70388379885484, !- X,Y,Z Vertex 1 {m}
  13.6310703908387, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  13.6310703908387, 6.81553519541936, 0;  !- X,Y,Z Vertex 3 {m}

OS:Space,
  {2ad40c34-54e3-4848-99c2-2dac57da6d2f}, !- Handle
  unfinished attic space,                 !- Name
  {6bfc0871-1492-4b94-b5b8-19f9bedea499}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {35f8a46c-3f04-41c2-8488-2b0a30f4f05f}; !- Thermal Zone Name

OS:ThermalZone,
  {35f8a46c-3f04-41c2-8488-2b0a30f4f05f}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b17524a-2234-421f-84ad-2e22bf25238b}, !- Zone Air Inlet Port List
  {e5308b42-a07e-4874-9291-fa5d37211d9e}, !- Zone Air Exhaust Port List
  {9d6e61e6-3e12-4cb2-ba6a-a0c45973efe7}, !- Zone Air Node Name
  {9a2a80e6-3fc2-4a4a-9b43-edc7201ddf1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed4e551a-de61-4748-9d58-8b24f2543a30}, !- Handle
  Node 2,                                 !- Name
  {9d6e61e6-3e12-4cb2-ba6a-a0c45973efe7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d6e61e6-3e12-4cb2-ba6a-a0c45973efe7}, !- Handle
  {d43afe37-8043-4fa0-a126-9a1b05b4df5c}, !- Name
  {35f8a46c-3f04-41c2-8488-2b0a30f4f05f}, !- Source Object
  11,                                     !- Outlet Port
  {ed4e551a-de61-4748-9d58-8b24f2543a30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b17524a-2234-421f-84ad-2e22bf25238b}, !- Handle
  {d378edc7-5322-431c-8b1d-75d2a5338e27}, !- Name
  {35f8a46c-3f04-41c2-8488-2b0a30f4f05f}; !- HVAC Component

OS:PortList,
  {e5308b42-a07e-4874-9291-fa5d37211d9e}, !- Handle
  {9a1ccda5-1d71-4c34-b6c4-748875f2438b}, !- Name
  {35f8a46c-3f04-41c2-8488-2b0a30f4f05f}; !- HVAC Component

OS:PortList,
  {9a2a80e6-3fc2-4a4a-9b43-edc7201ddf1a}, !- Handle
  {1ecc069f-fe8a-40c8-8ddb-0c26e723d422}, !- Name
  {35f8a46c-3f04-41c2-8488-2b0a30f4f05f}; !- HVAC Component

OS:Sizing:Zone,
  {90e191d6-bbe4-4937-aa47-6ecbd1edc1bb}, !- Handle
  {35f8a46c-3f04-41c2-8488-2b0a30f4f05f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c01776f0-90fc-4071-b5f7-20a7064cabb1}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {35f8a46c-3f04-41c2-8488-2b0a30f4f05f}; !- Thermal Zone

OS:SpaceType,
  {6bfc0871-1492-4b94-b5b8-19f9bedea499}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:BuildingUnit,
  {ce2eed2b-d850-4f34-acf4-10003a6a40dc}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {668104ea-acfd-41ed-aa64-afa93c506610}, !- Handle
  {ce2eed2b-d850-4f34-acf4-10003a6a40dc}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  3,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2;                                      !- Feature Value 2

OS:WeatherFile,
  {8cf5cee3-15e4-48f6-a6a9-3584fb859828}, !- Handle
  Denver Intl Ap,                         !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725650,                                 !- WMO Number
  39.83,                                  !- Latitude {deg}
  -104.65,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1650,                                   !- Elevation {m}
  file:../weather/USA_CO_Denver.Intl.AP.725650_TMY3.epw, !- Url
  E23378AA;                               !- Checksum

OS:AdditionalProperties,
  {cce0e0bd-eb80-4a0d-9b87-ca534ac5e6cf}, !- Handle
  {8cf5cee3-15e4-48f6-a6a9-3584fb859828}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Denver Intl Ap,                         !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  CO,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  725650,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  39.829999999999998,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -104.65000000000001,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -7,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  5413.3858267716532,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.81937567683596546,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  51.575616438356228,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -2.9200000000000017,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  104,                                    !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  3072.2925000000005,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  883.62000000000035,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  2497.1925000000001,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  5783.5200000000013,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  3.9165296803649667,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  33.4191935483871&#4431.90142857142857&#4443.02620967741937&#4442.48624999999999&#4459.877741935483854&#4473.57574999999997&#4472.07975806451608&#4472.70008064516134&#4466.49200000000006&#4450.079112903225806&#4437.218250000000005&#4434.582177419354835, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  44.08306285945173&#4440.89570904991865&#4440.64045432632048&#4442.153016571250646&#4448.225111118704206&#4454.268919273837525&#4459.508577937551024&#4462.82777283423508&#4463.10975667174995&#4460.41014950381947&#4455.304105212311526&#4449.445696474514364, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.58999999999999997,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  47.41032258064516&#4446.58642857142857&#4455.15032258064517&#4453.708&#4472.80193548387098&#4488.67600000000002&#4486.1858064516129&#4485.87225806451613&#4482.082&#4463.18064516129033&#4448.73400000000001&#4448.87935483870968, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  19.347741935483874&#4419.856428571428573&#4430.316129032258065&#4431.112&#4447.41612903225806&#4457.901999999999994&#4459.063870967741934&#4460.956774193548384&#4452.352000000000004&#4438.41612903225806&#4427.002000000000002&#4423.02903225806451, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  12.02,                                  !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  2.8062500000000004,                     !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  91.939999999999998,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  59.95131430195849,                      !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.0059161086834698092,                  !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  3.7999999999999989,                     !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  24.915483870967748,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  67.996785714285721,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.012133744170488724,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  985,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  84;                                     !- Feature Value 35

OS:YearDescription,
  {86e0041c-2b93-48bd-8d75-c8dba09e1913}, !- Handle
  ,                                       !- Calendar Year
  Monday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {28e60d71-9341-4c2e-9133-ca26d6bb51ea}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  Building America,                       !- Climate Zone Institution Name 2
  ,                                       !- Climate Zone Document Name 2
  0,                                      !- Climate Zone Document Year 2
  Cold;                                   !- Climate Zone Value 2

OS:Site:WaterMainsTemperature,
  {e4aa4e3b-0f97-4333-ab05-14607aa70de7}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.8753424657535,                       !- Annual Average Outdoor Air Temperature {C}
  23.1524007936508;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {2d1dcf05-000c-4c30-a684-9fc9ddf3fa20}, !- Handle
  4/7,                                    !- Start Date
  10/26;                                  !- End Date

OS:Site:GroundTemperature:Deep,
  {4647a322-5eef-4823-b7e1-d4bfb63f4755}, !- Handle
  10.8753424657535,                       !- January Deep Ground Temperature {C}
  10.8753424657535,                       !- February Deep Ground Temperature {C}
  10.8753424657535,                       !- March Deep Ground Temperature {C}
  10.8753424657535,                       !- April Deep Ground Temperature {C}
  10.8753424657535,                       !- May Deep Ground Temperature {C}
  10.8753424657535,                       !- June Deep Ground Temperature {C}
  10.8753424657535,                       !- July Deep Ground Temperature {C}
  10.8753424657535,                       !- August Deep Ground Temperature {C}
  10.8753424657535,                       !- September Deep Ground Temperature {C}
  10.8753424657535,                       !- October Deep Ground Temperature {C}
  10.8753424657535,                       !- November Deep Ground Temperature {C}
  10.8753424657535;                       !- December Deep Ground Temperature {C}

OS:Curve:Biquadratic,
  {2c385c91-9b87-4109-95af-e69cc28278fc}, !- Handle
  DefrostEIR,                             !- Name
  0.1528,                                 !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {6753a864-2fd3-4f6b-a537-4edff166eaee}, !- Handle
  ConstantBiquadratic,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {2acbb0a8-ebb1-48d6-b08e-b3533e637341}, !- Handle
  HP_Heat-Cap-fT1,                        !- Name
  0.878143655,                            !- Coefficient1 Constant
  -0.0029148552,                          !- Coefficient2 x
  -3.3372e-005,                           !- Coefficient3 x**2
  0.0223866612,                           !- Coefficient4 y
  0.000163944,                            !- Coefficient5 y**2
  -2.187e-005,                            !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {f5be4a9f-71a1-41e8-a90c-1cd92f01eb6f}, !- Handle
  HP_Heat-EIR-fT1,                        !- Name
  0.716518071,                            !- Coefficient1 Constant
  0.0102759012,                           !- Coefficient2 x
  0.00046073448,                          !- Coefficient3 x**2
  -0.0064803654,                          !- Coefficient4 y
  0.000456354,                            !- Coefficient5 y**2
  -0.00069764004,                         !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c1d8df4b-5c40-4fe7-bab3-6995a8d11910}, !- Handle
  HP_Heat-PLF-fPLR1,                      !- Name
  0.89,                                   !- Coefficient1 Constant
  0.11,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {44b183c1-c71b-4d28-8cdc-181913634b95}, !- Handle
  HP_Heat-CAP-fFF1,                       !- Name
  0.694045465,                            !- Coefficient1 Constant
  0.474207981,                            !- Coefficient2 x
  -0.168253446,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d961aad3-417f-4621-b16b-aff54c5162ac}, !- Handle
  HP_Heat-EIR-fFF1,                       !- Name
  2.185418751,                            !- Coefficient1 Constant
  -1.942827919,                           !- Coefficient2 x
  0.757409168,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Schedule:Constant,
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Handle
  Always On Discrete,                     !- Name
  {6c90a3d5-0a41-4f5a-9bc0-096a935a3e30}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6c90a3d5-0a41-4f5a-9bc0-096a935a3e30}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:DX:SingleSpeed,
  {3a2553a1-c18e-4cd5-95d6-dd93329a1113}, !- Handle
  res ashp htg coil,                      !- Name
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.33368305593386,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2acbb0a8-ebb1-48d6-b08e-b3533e637341}, !- Total Heating Capacity Function of Temperature Curve Name
  {44b183c1-c71b-4d28-8cdc-181913634b95}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f5be4a9f-71a1-41e8-a90c-1cd92f01eb6f}, !- Energy Input Ratio Function of Temperature Curve Name
  {d961aad3-417f-4621-b16b-aff54c5162ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1d8df4b-5c40-4fe7-bab3-6995a8d11910}, !- Part Load Fraction Correlation Curve Name
  {2c385c91-9b87-4109-95af-e69cc28278fc}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -17.7777777777778,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  20,                                     !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:Electric,
  {54f128b3-adbe-45d3-84f8-79199c8a7f80}, !- Handle
  res ashp supp heater,                   !- Name
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:OnOff,
  {96609c7d-2771-4532-85bb-2db59ace5e0c}, !- Handle
  res ashp htg supply fan,                !- Name
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ddf5e188-32e1-4355-a53d-5b0c6a0639ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d479761e-01a5-42a5-b065-b9a2397c70e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res hvac heating fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {ddf5e188-32e1-4355-a53d-5b0c6a0639ae}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d479761e-01a5-42a5-b065-b9a2397c70e0}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {57746ad2-158b-4e3b-b604-0be59d181009}, !- Handle
  res ashp htg unitary system,            !- Name
  Load,                                   !- Control Type
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule Name
  {f9ca8ab3-8824-4c16-9260-3f68045fc66a}, !- Air Inlet Node Name
  {b9884e33-eb55-42e8-9bb9-a672109b72eb}, !- Air Outlet Node Name
  {96609c7d-2771-4532-85bb-2db59ace5e0c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {15525a3c-ef80-4ceb-bf7a-2dc95659c9b4}, !- Supply Air Fan Operating Mode Schedule Name
  {3a2553a1-c18e-4cd5-95d6-dd93329a1113}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {54f128b3-adbe-45d3-84f8-79199c8a7f80}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {15525a3c-ef80-4ceb-bf7a-2dc95659c9b4}, !- Handle
  Always Off Discrete,                    !- Name
  {fd92a8d3-856d-4cf2-81ca-ba99343cd27b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {fd92a8d3-856d-4cf2-81ca-ba99343cd27b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {48fcc5d4-779f-4ea6-8eb5-30d619bd055b}, !- Handle
  res ashp htg asys,                      !- Name
  ,                                       !- Controller List Name
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule
  {6c911666-0af4-4336-b715-096f766a932e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4cc4568c-40a3-468d-ab5c-099bf1f7b48d}, !- Supply Side Inlet Node Name
  {fd8336de-d024-46e2-9691-326b1f00a72f}, !- Demand Side Outlet Node Name
  {7eb40a87-bb12-4385-8fca-5fb814c045a1}, !- Demand Side Inlet Node A
  {b62b7777-6d76-454d-bfb6-0b4e47b4bda6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20dd4869-7c18-469c-95a6-92b71d1abb62}, !- Demand Mixer Name
  {2653f269-7eed-4d5f-9504-22ccd1696c03}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {70eecb1d-1b1e-4ea4-b0fe-273385ffef6b}, !- Handle
  Node 3,                                 !- Name
  {4cc4568c-40a3-468d-ab5c-099bf1f7b48d}, !- Inlet Port
  {f9ca8ab3-8824-4c16-9260-3f68045fc66a}; !- Outlet Port

OS:Node,
  {2db851db-c038-4935-91f3-9b580a95bdbb}, !- Handle
  Node 4,                                 !- Name
  {b9884e33-eb55-42e8-9bb9-a672109b72eb}, !- Inlet Port
  {b62b7777-6d76-454d-bfb6-0b4e47b4bda6}; !- Outlet Port

OS:Connection,
  {4cc4568c-40a3-468d-ab5c-099bf1f7b48d}, !- Handle
  {81b63461-f548-43c0-b3c5-a6501e4abd36}, !- Name
  {48fcc5d4-779f-4ea6-8eb5-30d619bd055b}, !- Source Object
  8,                                      !- Outlet Port
  {70eecb1d-1b1e-4ea4-b0fe-273385ffef6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62b7777-6d76-454d-bfb6-0b4e47b4bda6}, !- Handle
  {2b684d42-229f-4322-bde2-c3cf5e6d5a4f}, !- Name
  {2db851db-c038-4935-91f3-9b580a95bdbb}, !- Source Object
  3,                                      !- Outlet Port
  {48fcc5d4-779f-4ea6-8eb5-30d619bd055b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dff9af69-aae8-48fb-ab91-2132c0b1fded}, !- Handle
  Node 5,                                 !- Name
  {7eb40a87-bb12-4385-8fca-5fb814c045a1}, !- Inlet Port
  {43569c2e-2ecd-4c5f-b3ef-030adb219765}; !- Outlet Port

OS:Node,
  {0b89b9de-23f6-45a8-aff1-403635959dc9}, !- Handle
  Node 6,                                 !- Name
  {3166fd7b-7c33-40fb-b27f-7da528b7336c}, !- Inlet Port
  {fd8336de-d024-46e2-9691-326b1f00a72f}; !- Outlet Port

OS:Node,
  {18a53fc2-00f6-48ef-a2da-b6194af28165}, !- Handle
  Node 7,                                 !- Name
  {aede4431-fe69-489a-8c3d-509fc8bfcb24}, !- Inlet Port
  {d89efe9d-19c2-4b0c-ba45-f9081935777a}; !- Outlet Port

OS:Connection,
  {7eb40a87-bb12-4385-8fca-5fb814c045a1}, !- Handle
  {87a54b7f-e0eb-4ffb-b9e5-5f5e36c6809d}, !- Name
  {48fcc5d4-779f-4ea6-8eb5-30d619bd055b}, !- Source Object
  10,                                     !- Outlet Port
  {dff9af69-aae8-48fb-ab91-2132c0b1fded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd8336de-d024-46e2-9691-326b1f00a72f}, !- Handle
  {41bcc061-e832-4778-bd92-c337f6d9ecb1}, !- Name
  {0b89b9de-23f6-45a8-aff1-403635959dc9}, !- Source Object
  3,                                      !- Outlet Port
  {48fcc5d4-779f-4ea6-8eb5-30d619bd055b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2653f269-7eed-4d5f-9504-22ccd1696c03}, !- Handle
  res ashp htg zone splitter,             !- Name
  {43569c2e-2ecd-4c5f-b3ef-030adb219765}, !- Inlet Node Name
  {196d3849-f82d-4f73-8431-a97623dd2c53}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {20dd4869-7c18-469c-95a6-92b71d1abb62}, !- Handle
  res ashp htg zone mixer,                !- Name
  {3166fd7b-7c33-40fb-b27f-7da528b7336c}, !- Outlet Node Name
  {bc2a3777-aab0-4d7a-9a40-eb0eac84045b}; !- Inlet Node Name 1

OS:Connection,
  {43569c2e-2ecd-4c5f-b3ef-030adb219765}, !- Handle
  {8ac51798-4710-4fd5-9944-439851310a05}, !- Name
  {dff9af69-aae8-48fb-ab91-2132c0b1fded}, !- Source Object
  3,                                      !- Outlet Port
  {2653f269-7eed-4d5f-9504-22ccd1696c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3166fd7b-7c33-40fb-b27f-7da528b7336c}, !- Handle
  {2d7d81d2-a154-4746-8ea7-0141263b5c16}, !- Name
  {20dd4869-7c18-469c-95a6-92b71d1abb62}, !- Source Object
  2,                                      !- Outlet Port
  {0b89b9de-23f6-45a8-aff1-403635959dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {becc8b1a-1d06-4789-9ec1-7c4b5fdb66b6}, !- Handle
  {48fcc5d4-779f-4ea6-8eb5-30d619bd055b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6c911666-0af4-4336-b715-096f766a932e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {f9ca8ab3-8824-4c16-9260-3f68045fc66a}, !- Handle
  {7e08e413-da86-46b9-9362-28961f897809}, !- Name
  {70eecb1d-1b1e-4ea4-b0fe-273385ffef6b}, !- Source Object
  3,                                      !- Outlet Port
  {57746ad2-158b-4e3b-b604-0be59d181009}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b9884e33-eb55-42e8-9bb9-a672109b72eb}, !- Handle
  {d2ec6ba4-ee77-414a-9de8-d2adb18b5716}, !- Name
  {57746ad2-158b-4e3b-b604-0be59d181009}, !- Source Object
  7,                                      !- Outlet Port
  {2db851db-c038-4935-91f3-9b580a95bdbb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {74dd3f23-1d87-4edd-85d1-d7d5027aba41}, !- Handle
  res ashp living zone htg direct air,    !- Name
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule Name
  {336eec85-5c06-4659-9285-9cf014f8eb0a}, !- Air Inlet Node Name
  {aede4431-fe69-489a-8c3d-509fc8bfcb24}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e4703cb1-efac-4837-a3b8-63c11bc24b32}, !- Handle
  Node 8,                                 !- Name
  {56eb4940-0782-4e95-ab21-313ee3961698}, !- Inlet Port
  {bc2a3777-aab0-4d7a-9a40-eb0eac84045b}; !- Outlet Port

OS:Connection,
  {d89efe9d-19c2-4b0c-ba45-f9081935777a}, !- Handle
  {9eb7287a-3faa-403b-b9dc-4e543f588efc}, !- Name
  {18a53fc2-00f6-48ef-a2da-b6194af28165}, !- Source Object
  3,                                      !- Outlet Port
  {e4706b19-0ca0-488e-9fa4-a55bf2de6dfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56eb4940-0782-4e95-ab21-313ee3961698}, !- Handle
  {dba087f8-454a-4494-a370-e57b997c833f}, !- Name
  {058c885b-bed7-4e21-9e4c-740d06974a4a}, !- Source Object
  3,                                      !- Outlet Port
  {e4703cb1-efac-4837-a3b8-63c11bc24b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc2a3777-aab0-4d7a-9a40-eb0eac84045b}, !- Handle
  {036a452b-abfa-4b9c-a413-7f2b4ee8a8c9}, !- Name
  {e4703cb1-efac-4837-a3b8-63c11bc24b32}, !- Source Object
  3,                                      !- Outlet Port
  {20dd4869-7c18-469c-95a6-92b71d1abb62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d21368c-fee8-4498-afe7-60cba0b1906b}, !- Handle
  Node 9,                                 !- Name
  {196d3849-f82d-4f73-8431-a97623dd2c53}, !- Inlet Port
  {336eec85-5c06-4659-9285-9cf014f8eb0a}; !- Outlet Port

OS:Connection,
  {196d3849-f82d-4f73-8431-a97623dd2c53}, !- Handle
  {733b6e65-7492-4a8c-83b0-ff7090219de6}, !- Name
  {2653f269-7eed-4d5f-9504-22ccd1696c03}, !- Source Object
  3,                                      !- Outlet Port
  {4d21368c-fee8-4498-afe7-60cba0b1906b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {336eec85-5c06-4659-9285-9cf014f8eb0a}, !- Handle
  {115e3622-e86e-4f03-83ac-c400d75b7bf8}, !- Name
  {4d21368c-fee8-4498-afe7-60cba0b1906b}, !- Source Object
  3,                                      !- Outlet Port
  {74dd3f23-1d87-4edd-85d1-d7d5027aba41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aede4431-fe69-489a-8c3d-509fc8bfcb24}, !- Handle
  {72d3d97e-62fd-4298-8704-8191ff9837c0}, !- Name
  {74dd3f23-1d87-4edd-85d1-d7d5027aba41}, !- Source Object
  4,                                      !- Outlet Port
  {18a53fc2-00f6-48ef-a2da-b6194af28165}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7e158c09-3e34-4ba5-835d-cb7f951cf31c}, !- Handle
  ConstantBiquadratic 1,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {c6e7f78f-97f6-45bf-b150-a1c99364b086}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-005,                           !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {62cea840-97cd-42bf-ba8f-473449e3a7db}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9b8b46de-08db-4299-b5ba-cd8c72ca0a0d}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b277af01-faab-446e-896e-8ad4c51d80d6}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {f385a162-bdf5-40de-915d-9ffbd1bf1d07}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {bfed6a4e-5e2c-400a-9ee2-6344014ac2c6}, !- Handle
  res ashp clg coil,                      !- Name
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  0.740612186094823,                      !- Rated Sensible Heat Ratio
  4.07537862886505,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6e7f78f-97f6-45bf-b150-a1c99364b086}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b277af01-faab-446e-896e-8ad4c51d80d6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {62cea840-97cd-42bf-ba8f-473449e3a7db}, !- Energy Input Ratio Function of Temperature Curve Name
  {f385a162-bdf5-40de-915d-9ffbd1bf1d07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b8b46de-08db-4299-b5ba-cd8c72ca0a0d}, !- Part Load Fraction Correlation Curve Name
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {83960b07-bc62-46c7-aeef-d409c088e532}, !- Handle
  res ashp clg supply fan,                !- Name
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c33cd88d-4041-43cd-b99d-14dcfc51e48d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1a62aebe-97b8-40ef-809c-15048bf85943}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res hvac cooling fan;                   !- End-Use Subcategory

OS:Curve:Exponent,
  {c33cd88d-4041-43cd-b99d-14dcfc51e48d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1a62aebe-97b8-40ef-809c-15048bf85943}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d8fc847f-882b-45cb-9ba2-bf6ce82e5848}, !- Handle
  res ashp clg unitary system,            !- Name
  Load,                                   !- Control Type
  {9414f7c0-93a9-4acc-8049-724cc5be32dc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule Name
  {96514aad-0335-41d9-ac95-5947e871180b}, !- Air Inlet Node Name
  {91c950cf-6d2f-4d72-bf0e-062ba27faa15}, !- Air Outlet Node Name
  {83960b07-bc62-46c7-aeef-d409c088e532}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {15525a3c-ef80-4ceb-bf7a-2dc95659c9b4}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bfed6a4e-5e2c-400a-9ee2-6344014ac2c6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  76.6666666666667,                       !- Maximum Supply Air Temperature {C}
  4.44444444444444,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {c377e2e5-2aa1-41f9-ace7-7bed77e1cc18}, !- Handle
  res ashp clg asys,                      !- Name
  ,                                       !- Controller List Name
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule
  {8bc56ec9-44c1-46fc-ab81-4b8fe40790a8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5b9ade8d-4616-4755-b265-7cd6e741d3ec}, !- Supply Side Inlet Node Name
  {0f82a12b-cc2a-4489-9f7b-76ab3b4dc9e7}, !- Demand Side Outlet Node Name
  {3da572f9-9119-4189-bf53-0cb3e7c9aba5}, !- Demand Side Inlet Node A
  {89402274-e43c-4987-903a-c11106d3865d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {297fe9f4-85f3-480d-acb1-a614fdc716a0}, !- Demand Mixer Name
  {f8b8f38f-187f-4880-bf29-a169e7718682}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bfff025c-75fa-463d-9880-295e25ec1ea6}, !- Handle
  Node 10,                                !- Name
  {5b9ade8d-4616-4755-b265-7cd6e741d3ec}, !- Inlet Port
  {96514aad-0335-41d9-ac95-5947e871180b}; !- Outlet Port

OS:Node,
  {2adc026d-8637-4862-9d2b-64b3afcc2e76}, !- Handle
  Node 11,                                !- Name
  {91c950cf-6d2f-4d72-bf0e-062ba27faa15}, !- Inlet Port
  {89402274-e43c-4987-903a-c11106d3865d}; !- Outlet Port

OS:Connection,
  {5b9ade8d-4616-4755-b265-7cd6e741d3ec}, !- Handle
  {7baca430-9986-442f-b0d7-c17909ccd46f}, !- Name
  {c377e2e5-2aa1-41f9-ace7-7bed77e1cc18}, !- Source Object
  8,                                      !- Outlet Port
  {bfff025c-75fa-463d-9880-295e25ec1ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89402274-e43c-4987-903a-c11106d3865d}, !- Handle
  {f263e0aa-e5c0-47b1-a078-4cafd13b7c3f}, !- Name
  {2adc026d-8637-4862-9d2b-64b3afcc2e76}, !- Source Object
  3,                                      !- Outlet Port
  {c377e2e5-2aa1-41f9-ace7-7bed77e1cc18}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fa5df440-5cb9-498a-88fe-adb3d7481534}, !- Handle
  Node 12,                                !- Name
  {3da572f9-9119-4189-bf53-0cb3e7c9aba5}, !- Inlet Port
  {7955d07f-e016-415d-bc21-5a9d10c6b2a3}; !- Outlet Port

OS:Node,
  {4dbd8aae-4b5c-43bd-8b31-20b7be0f13b8}, !- Handle
  Node 13,                                !- Name
  {a57eb15b-d47a-4fbc-bbeb-7d5890210da9}, !- Inlet Port
  {0f82a12b-cc2a-4489-9f7b-76ab3b4dc9e7}; !- Outlet Port

OS:Node,
  {f57adee1-8648-4f72-863f-146f44aac901}, !- Handle
  Node 14,                                !- Name
  {67088430-0bec-414a-a32e-2449755353b3}, !- Inlet Port
  {13120bf4-54f6-49a0-9557-c852e83cac3d}; !- Outlet Port

OS:Connection,
  {3da572f9-9119-4189-bf53-0cb3e7c9aba5}, !- Handle
  {a3cbe829-f33a-4c43-bf60-2f5df48ef8e9}, !- Name
  {c377e2e5-2aa1-41f9-ace7-7bed77e1cc18}, !- Source Object
  10,                                     !- Outlet Port
  {fa5df440-5cb9-498a-88fe-adb3d7481534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f82a12b-cc2a-4489-9f7b-76ab3b4dc9e7}, !- Handle
  {51dffb86-1edc-46a9-a1d9-8728b38cf90f}, !- Name
  {4dbd8aae-4b5c-43bd-8b31-20b7be0f13b8}, !- Source Object
  3,                                      !- Outlet Port
  {c377e2e5-2aa1-41f9-ace7-7bed77e1cc18}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f8b8f38f-187f-4880-bf29-a169e7718682}, !- Handle
  res ashp clg zone splitter,             !- Name
  {7955d07f-e016-415d-bc21-5a9d10c6b2a3}, !- Inlet Node Name
  {28ca9e96-dea9-4e9f-8601-e6916930ef91}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {297fe9f4-85f3-480d-acb1-a614fdc716a0}, !- Handle
  res ashp clg zone mixer,                !- Name
  {a57eb15b-d47a-4fbc-bbeb-7d5890210da9}, !- Outlet Node Name
  {89a17827-833f-4a40-ad68-31b702169ebb}; !- Inlet Node Name 1

OS:Connection,
  {7955d07f-e016-415d-bc21-5a9d10c6b2a3}, !- Handle
  {b80843f1-a156-4459-8b83-6d77d5ebc813}, !- Name
  {fa5df440-5cb9-498a-88fe-adb3d7481534}, !- Source Object
  3,                                      !- Outlet Port
  {f8b8f38f-187f-4880-bf29-a169e7718682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a57eb15b-d47a-4fbc-bbeb-7d5890210da9}, !- Handle
  {33907ce0-6d66-4a84-9afb-33980b5374be}, !- Name
  {297fe9f4-85f3-480d-acb1-a614fdc716a0}, !- Source Object
  2,                                      !- Outlet Port
  {4dbd8aae-4b5c-43bd-8b31-20b7be0f13b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1bdc7b44-ab4d-4f07-baa4-a9f69d1c72a1}, !- Handle
  {c377e2e5-2aa1-41f9-ace7-7bed77e1cc18}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8bc56ec9-44c1-46fc-ab81-4b8fe40790a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {96514aad-0335-41d9-ac95-5947e871180b}, !- Handle
  {9db7f8f9-9fd1-4f13-9f5d-f3b42b426939}, !- Name
  {bfff025c-75fa-463d-9880-295e25ec1ea6}, !- Source Object
  3,                                      !- Outlet Port
  {d8fc847f-882b-45cb-9ba2-bf6ce82e5848}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {91c950cf-6d2f-4d72-bf0e-062ba27faa15}, !- Handle
  {b43d03e1-6fb3-4ddd-b436-81e79796a848}, !- Name
  {d8fc847f-882b-45cb-9ba2-bf6ce82e5848}, !- Source Object
  7,                                      !- Outlet Port
  {2adc026d-8637-4862-9d2b-64b3afcc2e76}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c1d367e6-ba29-447a-bdd7-007ad0e99cbe}, !- Handle
  res ashp living zone clg direct air,    !- Name
  {be5088cd-fc91-44c6-8887-3c64feb69831}, !- Availability Schedule Name
  {d0665d5e-ca71-4dd4-94ef-bfb565855cd1}, !- Air Inlet Node Name
  {67088430-0bec-414a-a32e-2449755353b3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {976c0a5a-c4d8-4787-a3a8-c4d659793ba5}, !- Handle
  Node 15,                                !- Name
  {bd7429bf-bbfc-4cc9-af2d-4c4e96df27b2}, !- Inlet Port
  {89a17827-833f-4a40-ad68-31b702169ebb}; !- Outlet Port

OS:Connection,
  {13120bf4-54f6-49a0-9557-c852e83cac3d}, !- Handle
  {86c02b05-f307-44ba-a6b0-51b56f287385}, !- Name
  {f57adee1-8648-4f72-863f-146f44aac901}, !- Source Object
  3,                                      !- Outlet Port
  {e4706b19-0ca0-488e-9fa4-a55bf2de6dfb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bd7429bf-bbfc-4cc9-af2d-4c4e96df27b2}, !- Handle
  {5b96cb06-08c9-445a-a8a2-1eeb2ca2830c}, !- Name
  {058c885b-bed7-4e21-9e4c-740d06974a4a}, !- Source Object
  4,                                      !- Outlet Port
  {976c0a5a-c4d8-4787-a3a8-c4d659793ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89a17827-833f-4a40-ad68-31b702169ebb}, !- Handle
  {c6a84a37-d1eb-46b3-bc04-008532d5ea58}, !- Name
  {976c0a5a-c4d8-4787-a3a8-c4d659793ba5}, !- Source Object
  3,                                      !- Outlet Port
  {297fe9f4-85f3-480d-acb1-a614fdc716a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b31fb1a4-1761-452c-8861-161c93baaf4d}, !- Handle
  Node 16,                                !- Name
  {28ca9e96-dea9-4e9f-8601-e6916930ef91}, !- Inlet Port
  {d0665d5e-ca71-4dd4-94ef-bfb565855cd1}; !- Outlet Port

OS:Connection,
  {28ca9e96-dea9-4e9f-8601-e6916930ef91}, !- Handle
  {19ff9618-2594-41dd-baba-e17fbf006319}, !- Name
  {f8b8f38f-187f-4880-bf29-a169e7718682}, !- Source Object
  3,                                      !- Outlet Port
  {b31fb1a4-1761-452c-8861-161c93baaf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0665d5e-ca71-4dd4-94ef-bfb565855cd1}, !- Handle
  {672f89f0-595b-47e6-81da-d556115d344e}, !- Name
  {b31fb1a4-1761-452c-8861-161c93baaf4d}, !- Source Object
  3,                                      !- Outlet Port
  {c1d367e6-ba29-447a-bdd7-007ad0e99cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67088430-0bec-414a-a32e-2449755353b3}, !- Handle
  {5b4df5a0-e096-47c2-a95b-3e4a8d101eef}, !- Name
  {c1d367e6-ba29-447a-bdd7-007ad0e99cbe}, !- Source Object
  4,                                      !- Outlet Port
  {f57adee1-8648-4f72-863f-146f44aac901}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {ee6facb3-ab5b-4a23-8f77-f3893ea0d42e}, !- Handle
  {d8fc847f-882b-45cb-9ba2-bf6ce82e5848}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  394.2,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {a35626dc-61d3-4e8a-b600-d33bd31146d7}, !- Handle
  {57746ad2-158b-4e3b-b604-0be59d181009}, !- Object Name
  SizingInfoHVACCapacityDerateFactorCOP,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHPSizedForMaxLoad,            !- Feature Name 2
  Boolean,                                !- Feature Data Type 2
  false,                                  !- Feature Value 2
  SizingInfoHVACRatedCFMperTonHeating,    !- Feature Name 3
  String,                                 !- Feature Data Type 3
  384.1,                                  !- Feature Value 3
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1;                                      !- Feature Value 4

